  0.10000      0.10000E-01   1.0000      0.20000       1.0000
  -1.0000       0.0000       43.000       0.0000      0.10000E-01
  0.20000E-01  0.84000      0.20000       13.600       3.7400
   10.200      0.32000      0.10000E+08  0.10000E-01  0.64000E-01
   10.000       1.0600       1.6000       23.400      0.58000
  0.64000E-01   1.6000       1.5800     -0.40000       0.0000
 -0.35000      0.25000     -0.30000      0.50000     -0.25000
  0.75000     -0.20000       1.0000       1.0900      0.90000
   1.0000      -1.0000       20.000      0.15500       20.000
  0.15500      0.50000E-01   1.1000
/
   8908 'GENROU' 2     2.7640      0.47000E-01  0.70000      0.30000E-01
          4.1100       0.0000       1.4290       1.3660      0.29500
          1.2000      0.21900      0.14000      0.33000      0.88250      /
   8908 'USRMDL' 2  'UNITROL_1020' 4 0    4 53 11 7
         1         0         0         0
   1.0000      0.20000E-01   0.0000      0.10000      0.50000
  0.10000E-01  0.10000       1.0000       0.0000       1.0000
  -1.0000       0.0000       43.000       0.0000      0.10000E-01
  0.20000E-01  0.84000      0.20000       13.600       3.7400
   10.200      0.32000      0.10000E+08  0.10000E-01  0.64000E-01
   10.000       1.0600       1.6000       23.400      0.58000
  0.64000E-01   1.6000       1.5800     -0.40000       0.0000
 -0.35000      0.25000     -0.30000      0.50000     -0.25000
  0.75000     -0.20000       1.0000       1.0900      0.90000
   1.0000      -1.0000       20.000      0.15500       20.000
  0.15500      0.50000E-01   1.1000
/

8673 'GENSAL'  1     3.40 0.025 0.226 1.50 0 2.77 1.50 0.23 0.17 0.15 0.5 1.0  /LEDEDI01

8673 'USRMDL'  1 'QEXAC4'     4     0     1   16     5     2        
       1      0.02   10.0    -10.0     4.00    10.0    400.0   0.10   5.0
       0.0    0.00   0.02     999.    -999.    5.0     1.20     -1.2  / LEDEDI01

5633 'GENSAE' 1     6.92      0.03  0.03  0.57000
          0.0000       2.5700       1.2300      0.15000      0.15000
         0.05000      0.28000       0.9900    /JUARDI01

5633 'ESAC8B' 1    0.02  102       111.11       8.0000
         0.00800       1.0000       0.0000       22.800       0.0000
         0.17000       1.0000       6.0000       0.0000       8.0000
          0.0000    /JUARDI01

  0 'USRMDL'  0 'DIANXT' 8  0  4  20 5 5
          0       1  5633    '1'
      0.08  0.0277  2.0  -1  1000.0  -1000.0  10.0  -10.0
          1.      -1  0.02  0.02  0.11  0.055  100.0  -100.0  1000.0
    -1000.0  1000.0  -1000.0 /JUARDI01

5634 'GENSAE'  1     5.47 0.030 0.030 0.67 0 2.97 1.46 0.24 0.20 0.04 0.27 1.5   /LAGBLADI01

5634 'EXAC4' 1    0.10000       10.000      -10.000       1.0000    
          10.000       200.00      0.20000E-01   5.0000       0.0000    
          0.0000    /LAGBLADI01

2653 'GENSAL'  1     5.87 0.03 0.03 1.05 0 3.51 1.67 0.286 0.194 0.1 0.5 1.0  /CSARDI01

2653 'EXAC4' 1    0.10000       10.000      -10.000       1.0000    
          10.000       200.00      0.20000E-01   5.0000       0.0000    
          0.0000    /CSARDI01

2687 'GENROU' 4     9.9000      0.48000E-01  0.59000      0.95000E-01
          4.8100       0.0000       2.2700       2.1600      0.26000
         0.47500      0.19500      0.14500      0.78900E-01  0.33300    /VGESTG18

2687 'USRMDL'    4  'PSSVG1' 3 0 0 11 6 0
              1.000        4.220        4.220        4.220       0.5000
              4.000        2.150        6.770       0.2000E-01   0.2000E-01
             0.5000E-01/VGESTG18

2687 'MNLEX1' 4    0.10000      0.10000       1.0000      0.10000
          11.500       2.5000    /VGESTG18

2687 'USRMDL'    4  'OELVG1'   10 0 0 4 1 1
          10.00000      0.10000      4.00000    -11.53000/VGESTG18

2687 'ESAC3A' 4    0.23000E-01   0.0000       0.0000       400.00
         0.10000E-01   49.100      -49.100       1.0000       0.0000
         0.60000      0.10000E-02   1.0000      0.10000E-02   1.0000
         0.34700       0.0000       1.0000       100.00       1.0000
         0.82000E-01   1.2000      0.54290    /VGESTG18

2687 'GGOV1' 4           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    10.000
           2.0000        0.0000        1.0000        1.0000        0.0000
          0.50000        1.5000       0.20000       0.10000        0.0000
           0.0000        3.0000        2.0000       0.67000        1.0000
           0.0000       0.10000      -0.10000        0.0000       0.10000
           10.000       0.10000        85.000        0.0000        4.0000
           5.0000        99.000       -99.000    /VGESTG18


1695 'GENSAL' 1   3.0 0.02 0.02 0.6 0 1.6822 0.8003 0.12 0.07 0.15 0.57 1.051  /LOMITA01

1695 'EXAC4'  1   0.10000 10.000 -10.000 1.0000 10.000 200.00 0.20000E-01 5.0000 0.0000 0.0000  /LOMITA01

1644 'GENSAL' 5   5.78 0.058 0.578 2.47 0 1.753 0.979 0.258 0.134 0.1 0.327 0.687 /TRAPITG

1644 'ESAC8B' 5   0 30 25 5 0.01 1 0 14 -14 0.18 0 1 0 1.2 0 /TRAPITG

1647 'GENSAL' 1   5.78 0.058 0.578 2.47 0 1.753 0.979 0.258 0.134 0.1 0.327 0.687 /CAMPATG

1647 'ESAC8B' 1   0 30 25 5 0.01 1 0 14 -14 0.18 0 1 0 1.2 0 /CAMPATG

1647 'GENSAL' 2   5.78 0.058 0.578 2.47 0 1.753 0.979 0.258 0.134 0.1 0.327 0.687 /CAMPATG

1647 'ESAC8B' 2   0 30 25 5 0.01 1 0 14 -14 0.18 0 1 0 1.2 0 /CAMPATG

1647 'GENSAL' 3   5.78 0.058 0.578 2.47 0 1.753 0.979 0.258 0.134 0.1 0.327 0.687 /CAMPATG

1647 'ESAC8B' 3   0 30 25 5 0.01 1 0 14 -14 0.18 0 1 0 1.2 0 /CAMPATG

1647 'GENSAL' 4   5.78 0.058 0.578 2.47 0 1.753 0.979 0.258 0.134 0.1 0.327 0.687 /CAMPATG

1647 'ESAC8B' 4   0 30 25 5 0.01 1 0 14 -14 0.18 0 1 0 1.2 0 /CAMPATG

1647 'GENSAL' 5   5.78 0.058 0.578 2.47 0 1.753 0.979 0.258 0.134 0.1 0.327 0.687 /CAMPATG

1647 'ESAC8B' 5   0 30 25 5 0.01 1 0 14 -14 0.18 0 1 0 1.2 0 /CAMPATG

1643 'GENSAL' 1   4.53 0.07 0.46 1.67 0 2.37 1.5 0.268 0.195 0.1 0.327 0.687 /TRAPITGNOM

5665 'GENROU'  1    7.0000      0.50000E-01   1.0000      0.10000
        5.8200      0.0   1.8080       1.7050      0.18500
       0.43200      0.16700      0.74000E-01  0.10000      0.37500    /P.PIRAY
5665 'EXAC4'  1   0.20000E-01  0.50000     -0.50000       1.0000
        10.000       200.00      0.50000E-01   4.0000      -3.2000
       0.20000    /  P.PIRAY

5665 'GENROU'  2    7.0000      0.50000E-01   1.0000      0.10000
        5.8200      0.0   1.8080       1.7050      0.18500
       0.43200      0.16700      0.74000E-01  0.10000      0.37500    /P.PIRAY
5665 'EXAC4'  2   0.20000E-01  0.50000     -0.50000       1.0000
        10.000       200.00      0.50000E-01   4.0000      -3.2000
       0.20000    /  P.PIRAY

8624 'GENROE' 1 12.66 0.042 2.5 0.15 8.88 0 2.185 2.076 0.245 0.504 0.177 0.15 0.10 0.55 /TANDESTV

8624 'BUDCZT'  1   7.12 1 7.2 0.022 0.2809 0 0.018 0.955 -0.83 999 -999 /TANDESTV

8624 'USRMDL' 1 'AECCTV' 5  0 5 25 5 15  
       8622	'1'	8623	'2'	2
       270    210.8 105.4 0.07 0.0005 0.1 1 1 0 0.25 0.25 0.5 0.3 4.0 
       0.6 1 0 0.005 -0.005 0.6 0 1 1 226.9 0.07 /TANDESTV

///// CENTRAL TERMOELECTRICA Pilar 
/
/ en modo RPF - 15�C
/
6655 'GENROU' 1     12.810      0.41000E-01   2.5000      0.15000
       6.0000       0.0000       2.2500       2.1400      0.23600
      0.45600      0.17500      0.18500      0.15600      0.56800 /PIL2TG.1


6655 'ESST1A' 1          1            1      0.20000E-01   1.0000
      -1.0000       2.0000       100.00       1.0000       1.0000
       5358.0      0.18000E-02   8.8000      -7.7300       8.8000
      -7.7300       0.0000       0.0000       1.0000       0.0000
       5.0000 /PIL2TG.1

6655 'PSS2A'  1          1            0            3            0
            5            1       2.0000       2.0000      0.10000E-01
       2.0000       2.0000       2.0000      0.16950       1.0000
       0.0000      0.10000       20.000      0.70000E-01  0.10000E-01
      0.10000      0.10000E-01  0.10000     -0.10000 /PIL2TG.1

6655 'USRMDL' 1  'SIE943' 5 0 0 65 10 21
      0.0000    0.0000   20.0000    0.1940   -0.1940    0.0030  165.0000    0.1000
     10.0000    0.6427    0.0000    0.6000    5.0000    1.0000   -1.0000    0.7000
      1.0000    0.0000    1.2500   12.0000    0.6500    1.0000    0.0000    1.2450
     -0.2450    1.0000    2.0000    2.0000    5.0000    0.2000   -0.2000   14.0000
      1.0000    0.0000    0.3000    0.7000    0.2500    0.0023   -0.3373    0.3547
      0.9763    4.0000    0.9900    1.1500    1.3000    0.5055   -1.9900    1.0000
      4.0000    1.0000    0.0000   50.2500   49.7500   20.0000    0.2500   -0.2500
      0.0000    1.0000    1.0000    0.0000   15.0000    0.3000    0.0000    0.0140
      0.1000  / PIL2TG.1

6656 'GENROU' 1     12.810      0.41000E-01   2.5000      0.15000
       6.0000       0.0000       2.2500       2.1400      0.23600
      0.45600      0.17500      0.18500      0.15600      0.56800 /PIL2TG.2

6656 'ESST1A' 1          1            1      0.20000E-01   1.0000
      -1.0000       2.0000       100.00       1.0000       1.0000
       5358.0      0.18000E-02   8.8000      -7.7300       8.8000
      -7.7300       0.0000       0.0000       1.0000       0.0000
       5.0000 /PIL2TG.2

6656 'PSS2A'  1          1            0            3            0
            5            1       2.0000       2.0000      0.10000E-01
       2.0000       2.0000       2.0000      0.16950       1.0000
       0.0000      0.10000       20.000      0.70000E-01  0.10000E-01
      0.10000      0.10000E-01  0.10000     -0.10000 /PIL2TG.2

6656 'USRMDL' 1  'SIE943' 5 0 0 65 10 21
      0.0000    0.0000   20.0000    0.1940   -0.1940    0.0030  165.0000    0.1000
     10.0000    0.6427    0.0000    0.6000    5.0000    1.0000   -1.0000    0.7000
      1.0000    0.0000    1.2500   12.0000    0.6500    1.0000    0.0000    1.2450
     -0.2450    1.0000    2.0000    2.0000    5.0000    0.2000   -0.2000   14.0000
      1.0000    0.0000    0.3000    0.7000    0.2500    0.0023   -0.3373    0.3547
      0.9763    4.0000    0.9900    1.1500    1.3000    0.5055   -1.9900    1.0000
      4.0000    1.0000    0.0000   50.2500   49.7500   20.0000    0.2500   -0.2500
      0.0000    1.0000    1.0000    0.0000   15.0000    0.3000    0.0000    0.0140
      0.1000  / PIL2TG.2


   6657 'GENROE' 1     11.400      0.11000      0.90000      0.10000
          8.0800       0.0000       2.1852       2.0000      0.21900
         0.40000      0.16600      0.15000      0.93531E-01  0.74506    /PIL2TV.1
 
   6657 'STAB2A' 1     1.0000       4.2200       0.0000       2.1500
         0.30000       1.0000      0.20000E-01  0.30000E-01/PIL2TV.1 
   6657 'USRMDL' 1  'ANDLI2' 9 0 0 32 7 7
          1.0498       50.000      0.40000E-01  0.12000E-01  0.32359
          1.0498       50.000      0.10000E-02  0.10000E-01 -0.10000E-01
          1.0000      -1.0000       1.0800       1.0000       0.0000
          0.0000       1.0000       0.0000       1.2500       0.0000
         0.20000     -0.50000       75.000       0.0000       2.0000
          85.000       1.5000      0.24400E-02   1.0000       2.0000
          2.0000      0.10000    /PIL2TV.1 

   6657 'USRMDL' 1  'ANDLI1' 10 0 0 9 2 2
         0.20000       1.5000       6.0000       13.700       4.0000
          16.670       3.5600      -3.5600      0.32359    /PIL2TV.1 

   6657 'USRMDL' 1  'ANDGMR' 4 0 0 21 5 1
         0.20000E-01   5.0000       4.2500       0.0000      0.10000E-01
         0.33030     -0.33030      0.20000E-01   40.000       0.0000
          7.5790      -6.5922      0.32359       1.0000       0.0000
          10.000      0.10000      0.15000       0.0000       1.1000
         0.90000    /PIL2TV.1 

  6657 'USRMDL'    1  'TVCC1'   5 0 6 25 7 10
       6655         1         6      6656         1         6
      1.000     0.910     0.360     0.132     2.000     0.200
      0.100     0.499     0.600    -1.000    40.000    33.333
      0.000     0.200     0.022     0.786     5.000    -5.000
      1.000     0.000   165.000   165.000   170.000     1.000     0.800/PIL2TV.1 

/PARQUE E�LICO ARAUCO 

 8658 'USRMDL' 1 'IWP83G' 1  1 1  8  5  2
     12 0.02 1.1 0.8 0.15 0.6 2.8 0.15 0.8 /PEARAUCO
 8658 'USRMDL' 1 'IWP83E' 4  0 2 18 9 9
     1 8658 1.1 0.33 1.1 1.5 0.5 0.75 0.2 0.05 2 22.0 0.05 5.  1250.0 0.15
      2.0 0.5 0.0065 0.05/PEARAUCO
 8658 'USRMDL' 1 'IWP83T' 5  0 1 11 4 7
     0 85.0 -4.2 16 0.5 -0.5 47.7 0.3003 0.242 5 -5 30.0/PEARAUCO  

  8658 'USRMDL' 1 'IWPCCT' 9  0 6 8 3 3    	
  8527   0 0  1
  8658 '1'
  0.0   0.1  1.0  0.10 -0.10
  0.0   0.0  0.1 /PEARAUCO

 8656 'USRMDL' 2 'IWP83G' 1  1 1  8  5  2
     12 0.02 1.1 0.8 0.15 0.6 2.8 0.15 0.8 /PEARAUCO2
 8656 'USRMDL' 2 'IWP83E' 4  0 2 18 9 9
     1 8656 1.1 0.33 1.1 1.5 0.5 0.75 0.2 0.05 2 22.0 0.05 5.  1250.0 0.15
      2.0 0.5 0.0065 0.05/PEARAUCO2
 8656 'USRMDL' 2 'IWP83T' 5  0 1 11 4 7
     0 85.0 -4.2 16 0.5 -0.5 47.7 0.3003 0.242 5 -5 30.0/PEARAUCO2  

  8656 'USRMDL' 2 'IWPCCT' 9  0 6 8 3 3    	
  8527   0 0  1
  8656 '2'
  0.0   0.1  1.0  0.10 -0.10
  0.0   0.0  0.1 /PEARAUCO2


6635 'GENROE'	 5	      9.2800		    0.0520	      1.5000		    0.0700
			1.3700		    0.0000	      2.400		    2.4000	      0.2830		    0.4000
			0.2180		    0.1100	      0.0700		    0.3870 /MARATG05

6635 'USRMDL'   5   'BRUA32'   4    0    0    39   10   3   
                     5.5   0   0.01   0.75   1.3   0.1   0.47   1   0.45   -0.05   14.16   -18   70   8.75   0   1   5.5   0   8   0   0.01  
                     0.0   5.253   11.7167   0.0   28   14  
                     0.05   1   0   1.0881   1.17   -0.21   -0.21   0   0.4   0.2   1.5   0.667 /MARATG05

6635 'PSS2B' 5       1 0 3 0 5 1
                      2.0000 0.0000 0.0000 2.0000 0.0000
                      2.0000 0.73000 1.0000 0.50000 0.1000
                      -10.000 0.14200 0.20000E-01 0.14800 0.11000E-01
                      0.10900 0.14000E-01 999.00 -999.00 999.00
                      -999.00 0.10000 -0.10000 /MARATG05

6635 'USRMDL'   5   'GFT8WX'   5   0   0   37   12   3
          0.036  0.02  0.015  1.00  0.00  0.10  55.0  0.015  1.30  0.00  0.00  1.0649  1.00  0.025  1.00  
          0.025  0.00  0.20  0.80  0.1  0.75  0.001   1.00   510.0   0.00   0.00  1.00   0.00  
          1387  -0.0649   1349   2.00   0.4205   0.4102   0.1644   -0.0035   0.00 /MARATG05

6658 'GENROU' 1     7.0000      0.70000      0.90000      0.60000E-01
          5.1000       0.0000       2.3500       1.5200      0.25000
         0.40000      0.17000      0.11000      0.10000      0.37000    /13JULTG01
6658 'USRMDL' 1  'UN1000'  4 0 0 8 5 1
     0.10E+07     0.20E+03     0.20E+05     0.10E+07
             20.          5.0         0.40E-01      5.0    /13JULTG01
6658 ,'USRMDL',1, 'GAST2P', 5, 0, 0, 31, 13, 4, 
         25.000       1.0000      0.50000E-01   1.0000
         0.40000E-01  0.50000       16.000      0.25000       1.0000
         0.32000      0.10000E-01  0.63500       1.0000       1.8000
          1.0000      0.80000       0.0000      0.20000      0.80000
          15.000       2.5000       450.00       3.3000       700.00
          550.00     -0.30000       1.3000      0.50000       1001.0
         0.22800       1001.0    /13JULTG01

6659 'GENROU' 2     7.0000      0.70000      0.90000      0.60000E-01
          5.1000       0.0000       2.3500       1.5200      0.25000
         0.40000      0.17000      0.11000      0.10000      0.37000    /13JULTG02
6659 'USRMDL' 2  'UN1000'  4 0 0 8 5 1
     0.10E+07     0.20E+03     0.20E+05     0.10E+07
             20.          5.0         0.40E-01      5.0    /13JULTG02
6659 ,'USRMDL',2, 'GAST2P', 5, 0, 0, 31, 13, 4, 
         25.000       1.0000      0.50000E-01   1.0000
         0.40000E-01  0.50000       16.000      0.25000       1.0000
         0.32000      0.10000E-01  0.63500       1.0000       1.8000
          1.0000      0.80000       0.0000      0.20000      0.80000
          15.000       2.5000       450.00       3.3000       700.00
          550.00     -0.30000       1.3000      0.50000       1001.0
         0.22800       1001.0    /13JULTG02


6824 'GENSAL' 1 5.786 0.058 0.08 1.79 0 1.874 1.053 0.198 0.14 0.07 0.4 1.7 / B.VILLETG

6824 'ESST1A' 1 1 1 0.05 10 -10 1 1 1 1 250 0.05 18 -3 18 -3 0.1 0.015 0.5 0 5 /  B.VILLETG

6824 'USRMDL' 1 'GAST60' 5 0 1 42 10 6
		2  1 0.046 5.5 0.016 0.01 0.04 10 -10 0.005 1.046 0.45 0.15 1250 4.8 1.73 0.0001 0.54 
                3 5 1 0 0 -1.4486 3.0386 -0.4882 1 0 1 0 1 0.025 0.025 832 0 1250 1 0.8 0.5 0.25 0 1 0/ B.VILLETG

6824 'GENSAL' 2 5.786 0.058 0.08 1.79 0 1.874 1.053 0.198 0.14 0.07 0.4 1.7 / B.VILLETG

6824 'ESST1A' 2 1 1 0.05 10 -10 1 1 1 1 250 0.05 18 -3 18 -3 0.1 0.015 0.5 0 5 /  B.VILLETG

6824 'USRMDL' 2 'GAST60' 5 0 1 42 10 6
		2  1 0.046 5.5 0.016 0.01 0.04 10 -10 0.005 1.046 0.45 0.15 1250 4.8 1.73 0.0001 0.54 
                3 5 1 0 0 -1.4486 3.0386 -0.4882 1 0 1 0 1 0.025 0.025 832 0 1250 1 0.8 0.5 0.25 0 1 0/ B.VILLETG

7696 'GENSAL'  1    6.0000      0.50000E-01  0.60000E-01   3.40
       0.00000E+00  0.91000      0.54600      0.20000      0.10000
       0.70000E-01  0.11000      0.48000    /COROHI01
7697 'GENSAL'  1    6.0000      0.50000E-01  0.60000E-01   3.40
       0.00000E+00  0.91000      0.54600      0.20000      0.10000
       0.70000E-01  0.11000      0.48000    /COROHI02

  7638 'REGCA1' 1       1
         0.02   2.5000      0.85000       0.0000      0.30000
          1.2000      0.85000       0.0000      -1.7000      0.50000E-02
          0.0000       999.00      -999.00       1.0000      /HON4FV01
  7638 'REECB1' 1
          0          0       0       0       0
         0.85000          2.0000         0.50000E-02    -0.10000E-01     0.10000E-01
          2.0000          1.0000         -1.0000          0.0000         0.50000E-02
         0.64500        -0.64500          1.2000         0.50000          0.0000
          0.0000          0.0000          0.0000         0.20000E-01      1.3440
         -1.3440          1.0750          0.0000          1.0750         0.50000E-02   /HON4FV01
  7638  'USRMDL'      1      'REAX4BU1'     107  0  1  7   2  4        7823
         0.10000E-01       1.0000           1.0000           1.1000          -1.1000           1.1000           0.0000      /HON4FV01
  7823  'USRBUS'    'PLNTBU1'     504  0  7  28  7  15
         7823       7823        7532   '1 '       0       1       1
         0.30000E-01      0.0000          10.000          0.0000          0.0000
         0.85000          0.0000          0.0000         0.68000E-01      5.0000
         -5.0000          0.0000          0.0000         0.56667        -0.48889
         0.10000E-01     0.50000         0.25000        -0.60000E-02     0.60000E-02
         0.24330E-02    -0.24330E-02      1.1000         -1.0000         0.10000
          16.000          0.0000       29.240      /HON4FV01

2652  'GENSAL'  1     3.16 0.042 0.03 0.38 0 2.49 1.85 0.21 0.19 0.05 0.27 1.1  /JUNIDI01
2652  'USRMDL'  1 'QEXAC4'     4     0     1   16     5     2        
       1      0.02   10.0    -10.0     4.00    10.0    400.0   0.10   5.0
       0.0    0.00   0.02     999.    -999.    5.0     1.20     -1.2  / JUNIDI01

4680  'GENSAL'  1     3.16 0.042 0.030 0.38 0 2.49 1.85 0.21 0.19 0.05 0.27 1.1  /RAFADI01
4680  'USRMDL'  1 'QEXAC4'     4     0     1   16     5     2        
       1      0.02   10.0    -10.0     4.00    10.0    400.0   0.10   5.0
       0.0    0.00   0.02     999.    -999.    5.0     1.20     -1.2  / RAFADI01

5641  'GENSAL'  1     3.16 0.042 0.03 0.38 0 2.49 1.85 0.21 0.19 0.05 0.27 1.1  /FORMDI01
5641  'USRMDL'  1 'QEXAC4'     4     0     1   16     5     2        
       1      0.02   10.0    -10.0     4.00    10.0    400.0   0.10   5.0
       0.0    0.00   0.02     999.    -999.    5.0     1.20     -1.2  / FORMDI01

5642  'GENSAL'  1     3.16 0.042 0.030 0.38 0 2.49 1.85 0.21 0.19 0.05 0.27 1.1  /PIRADI01
5642  'USRMDL'  1 'QEXAC4'     4     0     1   16     5     2        
       1      0.02   10.0    -10.0     4.00    10.0    400.0   0.10   5.0
       0.0    0.00   0.02     999.    -999.    5.0     1.20     -1.2  / PIRADI01

5651  'GENSAL'  1     3.16 0.042 0.03 0.38 0 2.49 1.85 0.21 0.19 0.05 0.27 1.1  /CASTEDI1
5651  'USRMDL'  1 'QEXAC4'     4     0     1   16     5     2        
       1      0.02   10.0    -10.0     4.00    10.0    400.0   0.10   5.0
       0.0    0.00   0.02     999.    -999.    5.0     1.20     -1.2  / CASTEDI1

8609  'GENSAL'  1     3.16 0.042 0.03 0.38 0 2.49 1.85 0.21 0.19 0.05 0.27 1.1  /CATADI01
8609  'USRMDL'  1 'QEXAC4'     4     0     1   16     5     2        
       1      0.02   10.0    -10.0     4.00    10.0    400.0   0.10   5.0
       0.0    0.00   0.02     999.    -999.    5.0     1.20     -1.2  / CATADI01

8692  'GENSAL'  1     3.16 0.042 0.03 0.38 0 2.49 1.85 0.21 0.19 0.05 0.27 1.1  /ANATDI01
8692  'USRMDL'  1 'QEXAC4'     4     0     1   16     5     2        
       1      0.02   10.0    -10.0     4.00    10.0    400.0   0.10   5.0
       0.0    0.00   0.02     999.    -999.    5.0     1.20     -1.2  / ANATDI01


4609  'GENSAL'  1     3.16 0.042 0.03 0.38 0 2.49 1.85 0.21 0.19 0.05 0.27 1.1  /CLERDI01
4609  'USRMDL'  1 'QEXAC4'     4     0     1   16     5     2        
       1      0.02   10.0    -10.0     4.00    10.0    400.0   0.10   5.0
       0.0    0.00   0.02     999.    -999.    5.0     1.20     -1.2  / CLERDI01

5668  'GENSAL'  1     3.16 0.042 0.03 0.38 0 2.49 1.85 0.21 0.19 0.05 0.27 1.1  /CHARDI02
5668  'USRMDL'  1 'QEXAC4'     4     0     1   16     5     2        
       1      0.02   10.0    -10.0     4.00    10.0    400.0   0.10   5.0
       0.0    0.00   0.02     999.    -999.    5.0     1.20     -1.2  / CHARDI02

5669  'GENSAL'  1     3.16 0.042 0.03 0.38 0 2.49 1.85 0.21 0.19 0.05 0.27 1.1  /PPATDI01
5669  'USRMDL'  1 'QEXAC4'     4     0     1   16     5     2        
       1      0.02   10.0    -10.0     4.00    10.0    400.0   0.10   5.0
       0.0    0.00   0.02     999.    -999.    5.0     1.20     -1.2  / PPATDI01

8621  'GENSAL'  1     3.16 0.042 0.03 0.38 0 2.49 1.85 0.21 0.19 0.05 0.27 1.1  /CAFADI01
8621  'USRMDL'  1 'QEXAC4'     4     0     1   16     5     2        
       1      0.02   10.0    -10.0     4.00    10.0    400.0   0.10   5.0
       0.0    0.00   0.02     999.    -999.    5.0     1.20     -1.2  / CAFADI01

1678  'GENSAL'  1     3.16 0.042 0.030 0.38 0 2.49 1.85 0.21 0.1865 0.05 0.27 1.1  /BARIDI01
1678  'EXAC4' 1    0.10000       10.000      -10.000       1.0000    
          10.000       200.00      0.20000E-01   5.0000       0.0000    
          0.0000    /BARIDI01

5636  'GENSAL'  1     3.16 0.042 0.030 0.38 0 2.49 1.85 0.21 0.1865 0.05 0.27 1.1  /LPALDI01
5636  'EXAC4' 1    0.10000       10.000      -10.000       1.0000    
          10.000       200.00      0.20000E-01   5.0000       0.0000    
          0.0000    /LPALDI01

1684  'GENSAL'  1     3.16 0.042 0.03 0.38 0 2.49 1.85 0.21 0.1865 0.05 0.27 1.1  /RSAUDI01
1684  'EXAC4' 1    0.10000       10.000      -10.000       1.0000    
          10.000       200.00      0.20000E-01   5.0000       0.0000    
          0.0000    /RSAUDI01


2641  'GENSAL'  1     3.16 0.042 0.03 0.38 0 2.49 1.85 0.21 0.1865 0.05 0.27 1.1  /LINCDI01
2641  'EXAC4' 1    0.10000       10.000      -10.000       1.0000    
          10.000       200.00      0.20000E-01   5.0000       0.0000    
          0.0000    /LINCDI01

5653  'GENSAL'  1     3.16 0.042 0.03 0.38 0 2.49 1.85 0.21 0.1865 0.05 0.27 1.1  /ESQDDI01
5653  'EXAC4' 1    0.10000       10.000      -10.000       1.0000    
          10.000       200.00      0.20000E-01   5.0000       0.0000    
          0.0000    /ESQDDI01

5654  'GENSAL'  1     3.16 0.042 0.03 0.38 0 2.49 1.85 0.21 0.1865 0.05 0.27 1.1  /ARISDI01
5654  'EXAC4' 1    0.10000       10.000      -10.000       1.0000    
          10.000       200.00      0.20000E-01   5.0000       0.0000    
          0.0000    /ARISDI01

8683  'GENSAL'  1     3.16 0.042 0.03 0.38 0 2.49 1.85 0.21 0.1865 0.05 0.27 1.1  /CHLEDI01
8683  'EXAC4' 1    0.10000       10.000      -10.000       1.0000    
          10.000       200.00      0.20000E-01   5.0000       0.0000    
          0.0000    /CHLEDI01

8684  'GENSAL'  1     3.16 0.042 0.03 0.38 0 2.49 1.85 0.21 0.1865 0.05 0.27 1.1  /SLTADI01
8684  'EXAC4' 1    0.10000       10.000      -10.000       1.0000    
          10.000       200.00      0.20000E-01   5.0000       0.0000    
          0.0000    /SLTADI01

8685  'GENSAL'  1     3.16 0.042 0.03 0.38 0 2.49 1.85 0.21 0.1865 0.05 0.27 1.1  /ORADDI01
8685  'EXAC4' 1    0.10000       10.000      -10.000       1.0000    
          10.000       200.00      0.20000E-01   5.0000       0.0000    
          0.0000    /ORADDI01


8604 'GENROU' 1 10.35 0.078 1.73 0.058 4.00 0 1.65 0.85 0.28 0.46 0.15 0.08 0.1 0.375 /SBARBTV     

8604 'EXAC4' 1 0.02 0.5 -0.5 1.0 10.0 200.0 0.05 4 -3.2 0.2 /SBARBTV

8604 'TGOV1' 1 0.08 0.02 0.9 0 0 2.5 0 /SBARTV


/*******************   ADR   ******************

  10 'USRMDL' '1' 'ADR1'  0 2 19 31 0 11
      10 3 12 15 19 10 1008 53 461 117 0 0 0 0 0 0 0 0 0
      0.170
      1.06 1.2 5.2 9.2 0.95 12.5 14.5 16.0 0.93 5.5 7.5 9.5
      1.06 1.0 5.0 0.95 12.0 14.0 0.93 5.0 7.0
      1.06 1.4 5.4 0.95 13.0 15.0 0.93 6.0 8.0      /

    523 'GENROE' 1     10.130      0.41000E-01  0.81000      0.42000E-01
          3.3900       0.0000       2.2600       2.1400      0.23600
         0.45000      0.17000      0.13300      0.96400E-01  0.48070      /RTURTV01
    523 'PSS2B'  1          1            0            3            0
               5            1       10.000       10.000       0.0000
          10.000       10.000       10.000       1.5500       1.0000
         0.50000      0.10000       130.00      0.30000      0.10000E-01
         0.30000      0.10000E-01   0.0000      0.33000E-01   100.00
         -100.00       100.00      -100.00      0.50000E-01 -0.50000E-01 /RTURTV01
    523 'USRMDL' 1  'THYRIPOL' 4 0 5 49 13 8
               1            1            1            1            1
         0.60000E-01   200.00       1.0500      0.95000       4.2500    
          1.4000       1.6666       1.0000     -0.86600       1.0000    
         0.90000      0.90000       1.1000       1.2000       1.1000    
          5.0000      0.60000      -1.0000       0.0000      -1.0000    
         0.20000      0.40000      0.15000E-01   1.1000      0.75000    
          0.0000     -0.38000      0.40000     -0.38000      0.96000    
        -0.28000       2.0000       0.0000       3.0000       1.0000    
         0.60000E-01  0.15000      0.10000       1.1200       33.000    
         0.20000     -0.10000      0.20000E-01   1.8000       10.000    
          1.0000     -0.81600      0.32060       2.4800                /RTURTV01

    523 'IEEEG1' 1          0           0        20.000       13.000
          3.0000      0.50000      0.20000     -0.20000      0.83000
         0.34482      0.10000       1.0000       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000    /RTURTV01

  525 'GENROE' 2     10.130      0.41000E-01  0.81000      0.42000E-01
          3.3900       0.0000       2.2600       2.1400      0.23600
         0.45000      0.17000      0.13300      0.96400E-01  0.48070      /RTURTV02
    525 'PSS2B'  2          1            0            3            0
               5            1       10.000       10.000       0.0000
          10.000       10.000       10.000       1.5500       1.0000
         0.50000      0.10000       130.00      0.30000      0.10000E-01
         0.30000      0.10000E-01   0.0000      0.33000E-01   100.00
         -100.00       100.00      -100.00      0.50000E-01 -0.50000E-01 /RTURTV02
    525 'USRMDL' 2  'THYRIPOL' 4 0 5 49 13 8
               1            1            1            1            1
         0.60000E-01   200.00       1.0500      0.95000       4.2500    
          1.4000       1.6666       1.0000     -0.86600       1.0000    
         0.90000      0.90000       1.1000       1.2000       1.1000    
          5.0000      0.60000      -1.0000       0.0000      -1.0000    
         0.20000      0.40000      0.15000E-01   1.1000      0.75000    
          0.0000     -0.38000      0.40000     -0.38000      0.96000    
        -0.28000       2.0000       0.0000       3.0000       1.0000    
         0.60000E-01  0.15000      0.10000       1.1200       33.000    
         0.20000     -0.10000      0.20000E-01   1.8000       10.000    
          1.0000     -0.81600      0.32060       2.4800                /RTURTV02

    525 'IEEEG1' 2          0           0        20.000       13.000
          3.0000      0.50000      0.20000     -0.20000      0.83000
         0.34482      0.10000       1.0000       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000    /RTURTV02

8695 'GENSAE'   1  2.14  0.03  0.090   0.3900 0.0000 2.6260  1.7100 
		0.1940 0.1630 0.0690 0.0700 0.400 /TINODI01

8695 'IEEEVC' 1 0.0 0.02 /TINODI01

8695 'USRMDL' 1 'CGCM8B' 4  0  0  16 5 3
              1.000 23.94 20.00 3.510 0.050 9999 -9999 1.00 1.00 0.00 13.4 1.00 0.15
              0.105 0.413 2.00 / TINODI01
8693 'GENSAE'   1  2.14  0.02  0.100   0.5760 0.0000 2.6300  1.7100
               0.2200 0.1600 0.0700 0.0750 0.4300 /ANATDI02

8693 'IEEEVC' 1 0.0 0.02 /ANATDI02

8693 'USRMDL' 1 'CGCM8B' 4  0  0  16 5 3
              1.000 34.70 20.00 3.360 0.020 9999 -9999 1.00 1.00 0.00 24.0 1.00 0.17
              0.12 3.30 2.00 /ANATDI02


5695 'GENSAE'  1  2.23   0.02  0.085   0.4560 0.0000 2.6500  1.7400 0.2500 0.2100
               0.1200 0.2300 1.0200/ ALEMDI

5695 'USRMDL' 1 'CCTAGK' 4  0 2 22 9 4  
                 5272    1
                 1.0  1.0 1.0 0.0 0.0
                 0.2  0.0 0.02 15.45 0.02
                 0.025 2.31 0.05 195.0 1.22
                 12.25 0 0.126 10.0 0 
                 1.0 0.01 / ALEMDI


1639 'GENSAE'  1  6.929  0.030 0.060   0.580  0.000  2.7420  1.3270 0.2440 0.1700
	      0.0670 0.0570 0.1700/ REALDI01

1639 'IEEEVC' 1 0.00 0.045 /REALDI01

1639 'ESAC8B' 1 0.02 78.0 125.0 6.4 0.010 1.00 0.00 16.58 0.0 0.17 1.0 6.0 0.0 8.0 0.0 /REALDI01

1639 'DEGOV1' 1 1 0.0 0.0 0.0 12.8 0.40 0.0 0.0 0.005 1.30 0.0 0.076 0.05 /REALDI01

2638 'GENSAE'   1  2.14  0.03  0.090   0.5200 0.0000 2.6270  1.7100 0.1950
	        0.1580 0.0700 0.0680 0.3900/ LOBOSDI

2638 'IEEEVC' 1 0.0 0.02 / LOBOSDI

2638 'USRMDL' 1 'CGCM8B' 4  0  0  16 5 3
              1.000 23.94 20.00 3.510 0.050 9999 -9999 1.00 1.00 0.00 12.3 1.00 0.15
              0.095 0.344 2.00 / LOBOSDI


2615 'GENSAE'  1  2.23   0.02  0.085   0.5200 0.0000 2.2300  1.7100 0.2200 0.1800
               0.0900 0.2000 1.2700/ ARRECDI 

2615 'USRMDL' 1 'CCTAGK' 4  0 2 22 9 4  
                 2525    1
                 1.0  1.0 1.0 0.0 0.0
                 0.2  0.0 0.02 10.2 0.01
                 0.057 2.08 0.065 72.15 0.61
                 12.54 0 0.126 12.54 0 
                 1.0 0.01 / ARRECDI 


6624 'GENSAE'   1  2.14  0.03  0.100   0.5920 0.0000 2.6300  1.7140 0.1990 0.1600
                0.0730 0.0842 0.440/ BVILDI01

6624 'IEEEVC' 1 0.0 0.02 / BVILDI01

6624 'USRMDL' 1 'CGCM8B' 4  0  0  16 5 3
              1.000 22.55 20.83 4.030 0.060 9999 -9999 1.00 1.00 0.00 24.0 1.00 0.15
              0.0792 2.402 2.00 / BVILDI01

2605 'GENSAE'   1  2.14  0.03  0.080   0.5500 0.0000 2.6300  1.7100 0.2000 0.1600
                0.0700 0.0760 0.4200/ COLBDI01

2605 'IEEEVC' 1 0.0 0.0 / COLBDI01

2605 'USRMDL' 1 'CGCM8B' 4  0  0  16 5 3
              1.000 12.16 4.600 0.210 0.280 9999 -9999 1.00 1.00 0.00 24.0 1.00 0.17
              0.01 0.286 2.00 / COLBDI01


5652 'GENSAE'  1  6.43   0.030 0.067   0.690  0.000  3.2580  1.5700 0.2910 0.1990
               0.0650 0.0550 0.1990/ GOYADI01

5652 'IEEEVC' 1 0.00 0.00 / GOYADI01

5652 'ESAC8B' 1 0.01 87.1 55.55 6.732 0.008 1.0 0.0 19.0 0.0 0.17 1.0 6.0 0.0 8.0 0.0 / GOYADI01

5652 'DEGOV1' 1 1 0.0 0.0 0.0 30.48 0.29 0.0 0.0 0.008 0.85 0.0 0.143 0.5 / GOYADI01

8657 'GENSAE'  1  6.93   0.030 0.060   0.570  0.000  3.4600  1.6700 0.3000 0.2100
               0.0700 0.0600 0.2000/ LRIOSDI01

8657 'IEEEVC' 1 0.00 0.05 /LRIOSDI01

8657 'ESAC8B' 1 0.02 78.39 95.78 6.39 0.010 1.0 0.0 17.4 0.0 0.17 1.0 6.0 0.0 8.0 0.0 /LRIOSDI01

8657 'DEGOV1' 1 1 0.0 0.0 0.0 30.0 0.32 0.0 0.0 0.005 0.80 0.0 0.121 0.5 /LRIOSDI01

5631 'GENSAE'  1  3.16   0.03   0.067  0.6000 0.0000 2.4700 1.8600 0.2900 0.2900 0.1300
               0.2860 1.7300/ RSPENDI1

5631 'USRMDL'  1 'QEXAC4'     4     0     1   16     5     2        
       1      0.02   10.0    -10.0     4.00    10.0    400.0   0.10   5.0
       0.0    0.00   0.02     999.    -999.    5.0     1.20     -1.2  / RSPENDI01


4621 'GENSAE'  1  2.23   0.02  0.085   0.4100 0.0000 2.6500  1.7400 0.2500 0.2100 
               0.1200 0.2100 0.9000/ VIALDI01

4621 'USRMDL' 1 'CCTAGK' 4  0 2 22 9 4  
                 4233    1
                 1.0  1.0 1.0 0.0 0.0
                 0.2  -0.15 0.02 4.60 0.12
                 0.057 2.10 0.055 220.0 1.90
                 12.70 0 0.126 12.7 0 
                 1.0 0.01 / VIALDI01

5635 'GENSAE'  1  3.16   0.03   0.067  0.5500 0.0000 2.4700 1.8600 0.2900 0.2900
                  0.200 0.2670 1.7000 / VANGDI01

5635  'USRMDL'  1 'QEXAC4'     4     0     1   16     5     2        
       1      0.02   10.0    -10.0     4.00    10.0    400.0   0.10   5.0
       0.0    0.00   0.02     999.    -999.    5.0     1.20     -1.2  / VANGDI01

/5635 'USRMDL' 1 'CCTAGK' 4  0 2 22 9 4  
/                 5830    1
/                 1.0  1.0 1.0 0.0 0.0
/                 0.2  -0.1 0.02 9.0 0.011
/                 0.025 2.1 0.047 150 0.55
/                 10.7  0 0.14 10. 0 
/                 1.0 0.01 / VANGDI01

2642 'GENSAE'  1  3.16   0.03  0.075   0.5200 0.0000 2.5400  1.6700 0.2400 0.2000
               0.1100 0.2300 1.0000/ VGADDI01

2642 'USRMDL' 1 'CCTAGK' 4  0 2 22 9 4  
                 2546    1
                 1.0  1.0 1.0 0.0 0.0
                 0.2  0.0 0.02 20.6 0.036
                 0.025 2.31 0.046 195 0.715
                 12.03 0 0.126 10. 0 
                 1.0 0.01 / VGADDI01

8619 'GENSAL' 1    3.8380      0.0540  0.04020   1.0000
          0.0000       2.8831       1.4269      0.20130      0.13500
         0.70000E-01  0.15060      0.72350    /TERVDI01

8619 'ESAC8B' 1   0.10000E-01   20.000       60.000       3.0000
         0.96000       5.0000      0.50000E-02   25.000      -20.000
         0.50000E-01   3.0000       1.8500      0.10000       2.4700
         0.25000    /TERVDI01


8618 'GENSAE'   1  2.23 0.042 0.03 0.34 0 2.76 1.78 0.17 0.12 0.03 0.07 0.4 /PICADI01

8618 'ESAC8B' 1 0.02 17.8 26.0 2.9 0.05 1.0 0.018 8.0 0.0 0.3 1.0 6.0 0.13 8.0 0.82 /PICADI01


4631 'GENSAL' 1     6.6330      0.03000  0.57000E-01  0.81360
          0.0000       3.2648       1.5422      0.22860      0.14110
         0.15000      0.16809      0.76064    /CEREDI01

4631 'ESAC8B' 1    0.10000E-01   15.000       15.000       3.0000
         0.96000       100.00      0.50000E-02   25.000      -20.000
         0.50000E-01   4.0000       1.8500      0.20000       2.4700
         0.35000    /CEREDI01

   4632 'REGCA1' 1       0
         0.02   10.000       1.0000       0.0000       1.0000
          1.2000      0.78000      0.30000      -1.0500       0.0000
          0.0000       999.00      -999.00       1.0000      /CALCFV01
   4632 'REECA1' 1
          0          0       1       0       0       0
         0.90000          1.1000          0.0000        -0.10000         0.10000
          2.0000          1.0500         -1.0500          1.0000          0.0000
          0.0000          0.0000         0.50000E-01     0.67000        -0.67000
          1.2000         0.80000          5.0000          10.000          1.0000
          50.000         0.10000          0.0000          99.000         -99.000
          1.0000          0.0000          1.7000         0.40000E-01     0.10000E-01
          1.1000          1.2000          1.1000          0.0000          0.0000
          0.0000          0.0000          0.0000          1.1500          1.1000
          1.2400          2.0000          1.2400          0.0000          0.0000      /CALCFV01
   4632 'REPCA1' 1
          4517        4517        4516    '1 '        0       1       1
         0.10000E-01      0.0000          1.7500          0.0000          0.0000
         0.90000          0.0000          0.0000          0.0000          9999.0
         -9999.0          0.0000          0.0000          1.0000         -1.0000
          0.0000          1.5000         0.25000        -0.80000E-02     0.80000E-02
         0.12000E-01    -0.12000E-01      1.0000          0.0000          0.0000
          8.3300          0.0000      /CALCFV01



8617 'GENSAE'   1  2.23 0.042 0.03 0.34 0 2.76 1.78 0.17 0.12 0.03 0.07 0.4 /INTADI01

8617 'ESAC8B' 1 0.02 17.8 26.0 2.9 0.05 1.0 0.018 8.0 0.0 0.3 1.0 6.0 0.13 8.0 0.82 /INTADI01

5638 'GENSAL'  1   3.16 0.042 0.03 0.38 0 2.49 1.85 0.21 0.19 0.05 0.27 1.1  /LOMITASDI

5638  'USRMDL'  1 'QEXAC4'     4     0     1   16     5     2        
       1      0.02   10.0    -10.0     4.00    10.0    400.0   0.10   5.0
       0.0    0.00   0.02     999.    -999.    5.0     1.20     -1.2  / LOMITASDI

3670 'GENSAL'  1   3.16 0.042 0.03 0.38 0 2.49 1.85 0.21 0.19 0.05 0.27 1.1  /MAGDDI01

3670  'USRMDL'  1 'QEXAC4'     4     0     1   16     5     2        
       1      0.02   10.0    -10.0     4.00    10.0    400.0   0.10   5.0
       0.0    0.00   0.02     999.    -999.    5.0     1.20     -1.2  / MAGDDI01


3660 'GENSAE' 1     7.1960      0.50000E-01  0.50000E-01  0.53000
          0.0000       3.6210       1.8080      0.42000      0.33100
         0.22600      0.22000       0.9800    /SMIGDI01

3660 'ESAC8B' 1    0.10000E-01  38.0000       54.000       4.7100
         0.03700       1.0000       0.0000       14.270       0.0000
         0.20000       1.0000       6.0000       0.0000       8.0000
          0.0000    / SMIGDI01

3660 'IEEEVC' 1    0.00 0.03 /SMIGDI01

0 'USRMDL'  0 'DIANXT' 8  0  4  20 5 5
          0       1  3660    '1'
      0.010  0.01176  1  0.75  1000.0  -1000.0  10.0  -10.0
          1      -1  0.02  0.02  0.0  0.0  10.0  -10.0  10.0
    -10.0  10.0  -10.0 / SMIGDI01


3673 'GENSAE' 1     7.1960      0.50000E-01  0.50000E-01  0.53000
          0.0000       3.6210       1.8080      0.42000      0.33100
         0.22600      0.22000       0.9800    /SMIGDI02

3673 'ESAC8B' 1    0.10000E-01  38.0000       54.000       4.7100
         0.03700       1.0000       0.0000       14.270       0.0000
         0.20000       1.0000       6.0000       0.0000       8.0000
          0.0000    / SMIGDI02

3673 'IEEEVC' 1    0.00 0.03 /SMIGDI02

0 'USRMDL'  0 'DIANXT' 8  0  4  20 5 5
          0       1  3673   '1'
      0.010  0.01176  1  0.75  1000.0  -1000.0  10.0  -10.0
          1      -1  0.02  0.02  0.0  0.0  10.0  -10.0  10.0
    -10.0  10.0  -10.0 / SMIGDI02


3662 'GENSAL'  1   3.16 0.042 0.03 0.38 0 2.49 1.85 0.21 0.19 0.05 0.27 1.1  / SMARTIN

3662  'USRMDL'  1 'QEXAC4'     4     0     1   16     5     2        
       1      0.02   10.0    -10.0     4.00    10.0    400.0   0.10   5.0
       0.0    0.00   0.02     999.    -999.    5.0     1.20     -1.2  / SMARTIN



 2616 'GENROU'  1    5.2000      0.50000E-01  0.80000      0.60000E-01
        11.000      0.00000E+00   1.9020       1.8000      0.19000
       0.50000      0.13000      0.90000E-01  0.10000      0.37500    /MDPATG22
 2616 'EXST1'   1   0.40000E-01  0.50000     -0.50000      0.00000E+00
       0.00000E+00   200.00      0.10000E-01   6.0000      -4.8000
       0.00000E+00  0.23000E-01  0.70000    /MDPATG22

  7623 'GENSAL' 1 4.0000 0.50000E-01 0.70000E-01 1.8630 0.0000 
             1.0700 0.66000 0.27000 0.21000 0.15000 0.13640 0.53730 /CVIEN.H1

  7623 'EXPIC1' 1 0.12000E-01 2.2600 16.700 4.5800 -3.6700 0.45000E-01 
            0.0000 0.0000 99.000 -99.000 0.0000 1.0000 0.0000 4.5800 
           -3.6700 0.0000 0.0000 0.0000 0.0000 0.0000 0.0000 1.0000 0.0000 0.15000 /CVIEN.H1


  7623 'HYGOV' 1 0.51246E-01 0.26323 8.9200 0.11925 0.14280 
            0.40738E-01 1.0610 0.0000 0.90000 1.0000 0.0000 0.80000E-01/CVIEN.H1


  1638 'GENROU' 1     1.5862      0.24100E-01  0.26440      0.24100E-01
          2.2428       0.0000       1.3500       1.3300      0.31000    
         0.62000      0.19000      0.24560      0.67000E-01  0.37000    /S.ANDERSEN

  1638  'USRMDL'  1   'RATSA1'  4  0  0  32  5  9
    0.0000   15.0000    0.2500    0.2000    3.0000    0.0160    0.2100   -3.7620
    3.7620    0.5000    0.2500    0.3300    0.0000    0.2000    0.4000    0.6000
    0.8000   -0.8000   -0.8000   -0.8000   -0.8000   -0.6000   -1.0000    1.0000
    3.3300    3.7620    2.8215    2.4688    5.0000   10.0000   48.0000    1.0000  /S.ANDERSEN

  1638  'USRMDL'  1   'RAVSA1'  5  0  1  17  7  1
      1
    0.4000   -0.0040    0.0040    1.0000    1.0000
   10.0000    0.3000   -0.0100    0.0100   15.0000
    0.1000    0.2500    0.2000    0.1000    3.9300
    0.5000    1.0000  /S.ANDERSEN

  1638 'GENROU' 2     1.5862      0.24100E-01  0.26440      0.24100E-01
          2.2428       0.0000       1.3500       1.3300      0.31000    
         0.62000      0.19000      0.24560      0.67000E-01  0.37000    /S.ANDERSEN

  1638  'USRMDL'  2   'RATSA1'  4  0  0  32  5  9
    0.0000   15.0000    0.2500    0.2000    3.0000    0.0160    0.2100   -3.7620
    3.7620    0.5000    0.2500    0.3300    0.0000    0.2000    0.4000    0.6000
    0.8000   -0.8000   -0.8000   -0.8000   -0.8000   -0.6000   -1.0000    1.0000
    3.3300    3.7620    2.8215    2.4688    5.0000   10.0000   48.0000    1.0000  /S.ANDERSEN

  1638  'USRMDL'  2   'RAVSA1'  5  0  1  17  7  1
      1
    0.4000   -0.0040    0.0040    1.0000    1.0000
   10.0000    0.3000   -0.0100    0.0100   15.0000
    0.1000    0.2500    0.2000    0.1000    3.9300
    0.5000    1.0000  /S.ANDERSEN


4698 'GENROE' 1     14.293      0.42000E-01   1.6540      0.76000E-01
          5.6700       0.0000       2.1930       2.1930      0.24800    
         0.41700      0.21500      0.21000      0.10000      0.50000    /BLOPEZTG

4698 'USRMDL'  1  'SEMAVR'   4  0  0  40 8 5
       0.38300       10.070       6.0000       21.000     -348.00    
       -8.9200       2.4000       2.0000      0.040000  0.16000    
        0.0000       1.0731     -0.10000       1.0000      0.15000E-01
        30.000       3.0000      0.60000E-01   0.0000       3.320    
       -1.0000       450.00       3.0000      0.38800      0.33600    
       0.38800      0.69800      0.37100      0.97690      0.30000    
        1.0090      0.21200       3.0000      -10.000       1.0000    
       0.30000      0.56250       2.0000       0.0000       1.0500    /BLOPEZTG

4698 'USRMDL'  1  'ST300B'   5  0  1  56 13 6
       1
       0.10000E-01  0.40000      0.10000       0.0000       0.0000    
       0.40000      0.50000E-02  0.50000E-01 -0.97000E-01  0.97000E-01
       0.60000E-02  0.20000E-03  0.60000E-01  0.10000E+07 -0.70000E-02
       0.70000E-02  0.90000E-03  0.92000      0.99000       5.0000    
       -1.0000       1.0000       4.0000       0.0000       1.0000    
        1.0000      0.25000     -0.43000       2.0800     -0.48000    
        5.0000       1.0000      -1.0000       1.0000       15.000    
        0.0000       1.0000      0.30000      0.70200      0.25000    
       0.51700      0.49000       1.0628       1.0660       4.0000    
        1.0120      0.99250      0.40000E-02   375.00       5.0000    
        1.3500       1.1200      0.80000E-02   312.50       0.0000    
        288.46    /BLOPEZTG

4698 'PSS2A '  1          2            0            3            0
               5            1       6.0000       6.0000       0.0000    
          6.0000       0.0000       6.0000      0.50600       1.0000    
         0.30000      0.10000       17.000      0.13000      0.90000E-02
         0.11000      0.90000E-02  0.10000     -0.10000     /BLOPEZTG


4699 'GENROU' 1 4.55 0.03 0.39 0.07 5.61 0 2.381 2.288 0.372 0.575 0.26 0.162 0.18 0.57 /BLOPEZTV

4699 'ESST1A' 1 1 1 0.02 10 -10 2 100 1 1 2775 0.002 9 -8.42 9 -8.42 0 0 1 500 5.16 /BLOPEZTV

4699 'TGOV1' 1 0.25 0.6 0.85 0 0 2 0 /BLOPEZTV
 

8686 'GENROU'  1    6.0000      0.50000E-01  0.90000      0.10000
        3.0000      0.00000E+00   1.4300       1.4300      0.20000
       0.40000      0.13000      0.10000      0.10000      0.37500    /TABACAL


/MODELO PARQUE E�LICO DIADEMA 
/EXAMPLE ENERCON ExF2 Model Data for E70 50 Hz

       
/453 'USRMDL' 1  'ExF2'  1 1 7 29 0 60
/0		7		0		0		2		608		443
/900		1500		0.40		0.33
/0.8		0.8		5		1.2		1.2		5
/1		0.5		2
/52		0.06		47		0.06
/5		15		0		10		0.5
/0.33 		0.33 		0
/0.01		0.01 		0.7		1.25 /DIADEMA


8687 'GENROE'  1  7.888000 0.052000 1.500000 0.070000
                      1.3300 0.0000 2.5800 2.5690 0.2830 0.4000
                      0.1720 0.1100 0.1200 0.5500/ INDETG1

8687 'USRMDL' 1 'BRUA33' 4  0  0  42 14 7
      4.32, 0.0, 0.01, 0.75, 1.0,
      0.4, 0.1, 1.0, 0.3, -0.05,
     15.0, -14.16, 78.738, 10.056, 0.0,
     
      1.0, 1.0, 0.0, 3.0, 0.0,
      0.01, 0.0, 5.24, 9.0, 4.0, 5.0, 0.06, 1.0, 1.24, -3.0, -0.273, 0.3, 0.2, 1.5,
      1.0, 0.952, 2.55, 81.0, 10.0, 1.05, 1.0, 1.0 /INDETG1

8687 'PSS2B' 1     1         0         3         0         5         1
          2.0000      0.0000       0.0000       2.0000       0.0000
          2.0000      0.7300       1.0000       0.5000       0.1000
          10.000      0.1420       0.0200       0.1480       0.0110
          0.1090      0.0140     999.00      -999.00       999.00
         -999.00      0.0500      -0.05 /INDETG1

8688 'GENROE'  2  7.888000 0.052000 1.500000 0.070000
                      1.3300 0.0000 2.5800 2.5690 0.2830 0.4000
                      0.1720 0.1100 0.1200 0.5500/ INDETG2

8688 'USRMDL' 2 'BRUA33' 4  0  0  42 14 7
      4.32, 0.0, 0.01, 0.75, 1.0,
      0.4, 0.1, 1.0, 0.3, -0.05,
     15.0, -14.16, 78.738, 10.056, 0.0,
     
      1.0, 1.0, 0.0, 3.0, 0.0,
      0.01, 0.0, 5.24, 9.0, 4.0, 5.0, 0.06, 1.0, 1.24, -3.0, -0.273, 0.3, 0.2, 1.5,
      1.0, 0.952, 2.55, 81.0, 10.0, 1.05, 1.0, 1.0 /INDETG2

8688 'PSS2B' 2     1         0         3         0         5         1
          2.0000      0.0000       0.0000       2.0000       0.0000
          2.0000      0.7300       1.0000       0.5000       0.1000
          10.000      0.1420       0.0200       0.1480       0.0110
          0.1090      0.0140     999.00      -999.00       999.00
         -999.00      0.0500      -0.05 /INDETG2

2699 'GENROU'  1    6.0000      0.50000E-01  0.90000      0.10000
        3.0000      0.00000E+00   1.4300       1.4300      0.20000
       0.40000      0.13000      0.10000      0.10000      0.37500    /CERRITV01


  2635 'GENROE' 1     9.2800      0.52000E-01   1.5000      0.70000E-01
          1.3000       0.0000       2.5170       2.4000      0.28300    
         0.40000      0.21800      0.11000      0.70000E-01  0.38700    /SOLALTG01

  2635 'USRMDL'  1  'BRUA32'   4  0  0  39 10 3
             5.9000       0.0000      0.75000E-02  0.75000       1.3000    
       0.10000      0.47000       1.0000      0.45000     -0.50000E-01
        14.160      -18.000       77.000       5.1333       0.0000    
        1.0000       5.5000       0.0000       8.0000       0.0000    
       0.10000E-01   0.0000        5.253      11.7167          0.0
           28            14         0.05       1.0000       0.0000    
       1.0881          1.17        -0.21        -0.21       0.0000
       0.40000      0.20000         0.15         .1    /SOLALTG01

  2635 'PSS2B '  1         1         0         3         0         5         1
          2.0000       0.0000       0.0000       2.0000       0.0000
          2.0000      0.77000       1.0000      0.50000      0.10000
          -5.0000      0.19000      0.29000E-01  0.93000E-01  0.11000E-01
         0.78000E-01  0.17000E-01   999.00      -999.00       999.00
         -999.00      0.50000E-01 -0.50000E-01 /SOLALTG01

  2635 'USRMDL'  1  'GFT8WX'   5  0  0  37 12 3
       0.36000E-01  0.20000E-01  0.15000E-01   1.0000       0.0000    
       0.10000       55.000      0.15000E-01   1.3000       0.0000    
        0.0000       1.0649       1.0000      0.25000E-01   1.0000    
       0.25000E-01   0.0000      0.20000      0.80000      0.10000    
       0.75000      0.10000E-02   1.0000       595.00       0.0000    
        0.0000       1.0000       0.0000       1525.0     -0.64900E-01
        1450.0       1.0000      0.42050      0.41020      0.16440    
      -0.35000E-02   0.0000    /SOLALTG01

 
  2636 'GENROE' 1     9.2800      0.52000E-01   1.5000      0.70000E-01
          1.3000       0.0000       2.5170       2.4000      0.28300    
         0.40000      0.21800      0.11000      0.70000E-01  0.38700    /SOLALTG02
 
  2636 'USRMDL'  1  'BRUA32'   4  0  0  39 10 3
             5.9000       0.0000      0.75000E-02  0.75000       1.3000    
       0.10000      0.47000       1.0000      0.45000     -0.50000E-01
        14.160      -18.000       77.000       5.1333       0.0000    
        1.0000       5.5000       0.0000       8.0000       0.0000    
       0.10000E-01   0.0000        5.253      11.7167          0.0
           28            14         0.05       1.0000       0.0000    
       1.0881          1.17        -0.21        -0.21       0.0000
       0.40000      0.20000         0.225           0.1    /SOLALTG02

  2636 'PSS2B '  1         1         0         3         0         5         1
          2.0000       0.0000       0.0000       2.0000       0.0000
          2.0000      0.77000       1.0000      0.50000      0.10000
          -5.0000      0.19000      0.29000E-01  0.93000E-01  0.11000E-01
         0.78000E-01  0.17000E-01   999.00      -999.00       999.00
         -999.00      0.50000E-01 -0.50000E-01 /SOLALTG02

  2636 'USRMDL'  1  'GFT8WX'   5  0  0  37 12 3
       0.36000E-01  0.20000E-01  0.15000E-01   1.0000       0.0000    
       0.10000       55.000      0.15000E-01   1.3000       0.0000    
        0.0000       1.0649       1.0000      0.25000E-01   1.0000    
       0.25000E-01   0.0000      0.20000      0.80000      0.10000    
       0.75000      0.10000E-02   1.0000       550.00       0.0000    
        0.0000       1.0000       0.0000       1412.0     -0.64900E-01
        1364.0       1.0000      0.42050      0.41020      0.16440    
      -0.35000E-02   0.0000    /SOLALTG02



      2686 'GENROU' 1     1.8200      0.21000E-01   1.4000      0.87000E-01
          3.0200       0.0000       1.9238       1.1550      0.18000
         0.18000      0.13630      0.15000      0.16660      0.71400    /MIR1DI01

      2686 'IEEEX1' 1    0.50000E-01   500.00      0.10000E-01   0.0000
          0.0000       20.000      -20.000       1.0000      0.50000
         0.40000E-01   1.0000       0.0000       1.0000      0.90000
          1.2000      0.92500    /MIR1DI01

      2686 'TGOV1'  1    0.50000E-01  0.50000       1.0000       0.0000
          1.0000       3.0000       0.0000    /MIR1DI01



476  'GENSAL'  1     3.16 0.042 0.030 0.38 0 2.49 1.85 0.21 0.1865 0.05 0.27 1.1  /CT.HUEMUL
476  'EXAC4' 1    0.10000       10.000      -10.000       1.0000    
          10.000       200.00      0.20000E-01   5.0000       0.0000    
          0.0000    /CT.HUEMUL


 8696 'USRMDL' 1 'IWP100G' 1  1 1  8  5  2
     4 0.02 1.1 0.8 0.15 0.6 2.8 0.15 0.8 /PE.ELJUME
 8696 'USRMDL' 1 'IWP100E' 4  0 2 18 9 9
     1 8596
	1.1 0.33 1.1 1.5 0.05 0.075 0.2 0.05 2 40.0 0.05 5. 1250.0 0.15 2.0 0.5 0.0065 0.05/PE.ELJUME
 8696 'USRMDL' 1 'IWP100T' 5  0 1 11 4 7
    0 85.0 0.0 16 0.5 -0.5 46.03 0.1852 0.242 5 -5 30.0/PE.ELJUME

  8696 'USRMDL' 1 'IWPCCT' 9  0 6 8 3 3    	
  8596   0 0  1
  8696 '1'
  0.0   0.0095  0.15  0.085 -0.085
  0.0   0.0  0.1 /PE.ELJUME


  7625 'GENSAL'    1   8.0000      0.50000E-01  0.50000E-01   2.4000
          0.0000       1.1000      0.68000      0.30000      0.19500
         0.18000      0.87000E-01  0.36360    /PNEGHI01
  7625 'USRMDL'    1  'PSSPNE'   3 0 0 17 9 0
           0.01000      0.02000      0.06000      5.00000      0.02000
           0.15000      2.70000      0.05000      0.03000      3.00000
           1.00000      0.02000      6.00000      0.02000      1.15000
           1.10000      0.02400/PNEGHI01
  7625 'USRMDL'    1  'RATPNE'   4 0 0 20 4 3
           0.00500     20.00000      0.80000      0.00300      2.20000
          -0.20000      4.00000     -2.80000     50.00000     40.00000
          20.00000     15.00000     10.00000      9.00000      8.00000
           2.00000      2.00000      2.00000      2.00000     10.00000/PNEGHI01

  7626 'GENSAL'    2   8.0000      0.50000E-01  0.50000E-01   2.1656
          0.0000       1.1000      0.68000      0.30000      0.19500
         0.18000      0.87000E-01  0.36360    /PNEGHI02
  7626 'USRMDL'    2  'PSSPNE'   3 0 0 17 9 0
           0.01000      0.02000      0.06000      5.00000      0.02000
           0.15000      2.70000      0.05000      0.03000      3.00000
           1.00000      0.02000      6.00000      0.02000      1.15000
           1.10000      0.02400/PNEGHI02
  7626 'USRMDL'    2  'RATPNE'   4 0 0 20 4 3
           0.00500     20.00000      0.80000      0.00300      2.20000
          -0.20000      4.00000     -2.80000     50.00000     40.00000
          20.00000     15.00000     10.00000      9.00000      8.00000
           1.10000      1.15000      1.20000      1.30000     10.00000/PNEGHI02
 

   409 'GENROU'  1     7.0000      0.50000E-01   1.0000      0.60000E-01
          4.6400       0.0000       2.1600       1.8200      0.21400    
         0.50000      0.15000      0.10000      0.10400      0.26100    /CRI 21
   409 'EXAC4 '  1    0.50000E-01   11.500      -11.500       1.0000    
          100.00       2200.0       0.0000       4.0000       0.0000    
          0.0000    /CRI 21

       
   2627 'GENROU'  3    8.0000      0.30000E-01   1.2000      0.70000E-01
           3.3600      0.00000E+00   1.6000       1.6000      0.26800
          0.53600      0.17000      0.80000E-01  0.16970      0.48190    /BROWNTV01

   2627 'USRMDL' 3  'RATCOP'  4  0  0 11  4  0   112.00      0.50000E-01
           1.0000      -1.7600       3.3800       1.2100       3.3600
       0.76000      0.25000E-01   1.1000      -2.4900     /BROWNTV01

 342 'GENROU'  G1    9      0.03   1.0000      0.07
        5.5      0.0   1.81       1.81      0.22
       0.44      0.17000      0.1  0.0929      0.4107    /ALPAT

342 'EXST1'   G1   0.005   2.4      -2.4      1.0
       10.0   200.0      0.4   5.1      -4.0
       0.0  0.03  1.00    / ALPAT

342 'GGOV1' G1           1         1
          0.04    1.0000       0.05  -0.05    10.000
           2.0000        0.0000        1.0000        1.0000        0.0000
          0.50000        1.5000       0.20000       0.10000        0.0000
           0.0000        3.0000        2.0000       0.67000        1.0000
           0.0000       0.10000      -0.10000        0.0000       0.10000
           10.000       0.10000        52.000        0.0000        4.0000
           5.0000        99.000       -99.000    /ALPAT


 342 'GENROU'  V1    6      0.05   0.9      0.06
        3      0.0   1.15       0.9      0.18
       0.58      0.125      0.1    0.1     0.375   /ALPAT

342 'EXDC2' V1  0.0  20.0  0.05  0.0  0.0  1.5  -1.5  0.0  0.26
                 0.04  1.0 0.0  2.367  0.0334  3.1570  0.06  /ALPAT

 342 'IEESGO'  V1   0.1            0.0       0.001            0.1
        0.15   5.000       20.0        1.0     0.3
       1.1      0.000                                           / ALPAT

4691 'GENROU' 1     6.4000      0.45000E-01  0.54000      0.84000E-01
          5.2000       0.0000       2.0800       1.9800      0.31000
         0.51500      0.24000      0.23000      0.60000E-01  0.38000    /VOBTG01
    4691 'PSS2B '  1          1         0         3         0         5         1
          2.0000       2.0000       0.0000       2.0000       0.0000
          2.0000      0.19200       1.0000      0.50000      0.10000
          15.000      0.15000      0.20000E-01  0.10000      0.10000E-01
          1.0000       1.0000       1.0000      -1.0000       2.0000
          0.0000      0.10000     -0.10000     /VOBTG01
    4691 'ESST4B' 1     0.0000       4.6000       2.3000       1.0000
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000
        -0.80000       0.0000       8.7000       0.0000       10.870
         0.16000       0.0000       0.0000    /VOBTG01
    4691 'USRMDL' 1  'GEGT3' 5 0 10 42 16 18   0  0  0  6  1  1  0  0  1  1
          0.0000      0.40000E-01   5.0000       7.5000       7.5000
          7.5000       0.0000       3.2000      0.80000E-03   10.000
          10.000      0.10000      0.10300      0.10000      0.20000
          1.5500      0.50000      0.20000E-03   99.000       99.000
          1.0000       10.000       0.0000       1.0000       3.0000
          2.0000       2.0100       100.00       101.00       400.00
          0.0000     -0.20000E-02 -0.20000E-02   0.0000       0.0000
        -0.26000E-02  0.50000E-01   0.0000      0.50000      0.30000E-03
         0.30000E-03         0.25000E-02/VOBTG01

    4692 'GENROU' 2     6.4000      0.45000E-01  0.54000      0.84000E-01
          5.2000       0.0000       2.0800       1.9800      0.31000    
         0.51500      0.24000      0.23000      0.60000E-01  0.38000    /VOBTG02
    4692 'PSS2B '  2          1         0         3         0         5         1
          2.0000       2.0000       0.0000       2.0000       0.0000    
          2.0000      0.19200       1.0000      0.50000      0.10000    
          15.000      0.15000      0.20000E-01  0.10000      0.10000E-01
          1.0000       1.0000       1.0000      -1.0000       2.0000    
          0.0000      0.10000     -0.10000     /VOBTG02
    4692 'ESST4B' 2     0.0000       4.6000       2.3000       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.7000       0.0000       10.870    
         0.16000       0.0000       0.0000    /VOBTG02
    4692 'USRMDL' 2  'GEGT3' 5 0 10 42 16 18   0  0  0  6  1  1  0  0  1  1
          0.0000      0.40000E-01   5.0000       10.000       7.5000    
          7.5000       0.0000       3.2000      0.80000E-03   10.000    
          10.000      0.10000      0.10300      0.10000      0.20000    
          1.5500      0.50000      0.20000E-03   99.000       99.000    
          1.0000       10.000       0.0000       1.0000       3.0000    
          2.0000       2.0100       100.00       101.00       400.00    
          0.0000     -0.20000E-02 -0.20000E-02   0.0000      0.30000E-01
        -0.26000E-02  0.50000E-01  0.70000E-04  0.50000      0.30000E-03
         0.30000E-03         0.60000E-03/VOBTG02

    4693 'GENROU' 3     6.4000      0.45000E-01  0.55000      0.84000E-01
          5.9230       0.0000       2.1400       2.0400      0.32000    
         0.52500      0.24500      0.18500      0.49100E-01  0.39350    /VOBTV01

    4693 'PSS2B '  3          1         0         3         0         5         1
          2.0000       2.0000       0.0000       2.0000       0.0000    
          2.0000      0.16900       1.0000      0.50000      0.10000    
          18.000      0.15000      0.20000E-01  0.10000      0.10000E-01
          0.0000       0.0000       99.000      -99.000       99.000    
         -99.000      0.10000     -0.10000     /VOBTV01

    4693 'ESST4B' 3     0.0000       4.6000       2.2400       1.0000    
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000    
        -0.80000       0.0000       8.9200       0.0000       11.150    
         0.17000       0.0000       0.0000    /VOBTV01

    4693 'USRMDL' 3  'CCST4' 5 0 4 20 10 15   
          4691                        1                4692                2  
          258.70              258.70              1.0000             0.10000              289.40
          20.000              9999.0             0.50000E-01          9999.0              30.000
         0.50000E-01          8.0000              3.0000              10.000             0.20000
         0.40000              0.0000              1.0000              40.000              600.00    /VOBTV01

   2620 'GENROE' 1     7.0000      0.42000E-01   2.3000      0.18000    
          6.2140       0.0000       2.2420       2.1300      0.50000    
          1.3300      0.36000      0.41500      0.10651      0.39114    /ATUCNU02
   2620 'PSS3B' 1       3      0      2      0
         -1.0000       0.20000E-01   0.60000        17.617    
         0.20000E-01   0.60000       0.40000       0.23153E-03
         0.16806E-05   0.89796E-01   0.47810E-02   0.28561    
         0.42760E-01   0.59980       0.12526E-01   0.10000    
        -0.10000      /ATUCNU02
   2620 'USRMDL' 1  'THYRISIEM' 4 0 5 60 15 8
               1            1            1            1            1
         0.20000E-01   200.00       1.0500      0.95000       3.0000    
         0.30000E-01   1.5000      0.63000       1.0000     -0.86600    
          21.031      0.96600E-01  0.50000       1.4344       1.0000    
          1.5372      0.91000       4.8580      0.98040E-01   6.2873    
         0.41400       1.0000      0.90000      0.90000       1.0000    
          1.0500       4.0000       1.0973       5.0000      0.98530    
         -1.0000       0.0000      -1.0000      0.20000      0.40000    
         0.12000E-01   1.1000      0.75000       0.0000     -0.40330    
         0.11580     -0.40330      0.89140     -0.12650       1.0072    
          0.0000       1.1146      0.11930      0.12000E-01  0.10000    
         0.10000       1.0595       33.000      0.20000     -0.10000    
          1.7013       10.000       1.0000     -0.81600     -0.10000    /ATUCNU02
   2620 'USRMDL' 1  'GOVCNA2' 5 0 5 62 15 14
               0            1            1            0            0
         0.20000E-01  0.13880E-02   22.222      0.47000E-01  0.47000E-01
         0.20000E-01  0.10000      0.10000      0.88000       50.000    
          5.0000       83.000      -83.000       2.0000      0.25000    
          40.000       745.00       80.000       5.5000       7.8571    
          4.7300      0.45000       5.0000      -5.0000       1.0000    
          1.4822      -11.718       1.3125     -0.56250      0.11100    
         0.75800      0.91710      0.82100      0.99350      0.88400    
          1.0080       1.0000       1.0088      0.25260       1.0000    
         0.20000       3.0000      0.50000      0.60000       745.00    
         0.42300      0.28850      0.28850      0.10400E-01  0.20000E-01
         0.50000      0.30000      -2.5000      0.60000E-01 -0.50000    
          1.0000      0.99000      0.30000      -2.5000      0.60000E-01
        -0.50000      0.92000    /ATUCNU02

3641 'GENROE' 1     16.141      0.44608E-01   2.5000      0.15000
        7.5000       0.0000       2.8220       2.4790      0.28800
        0.55500      0.22400      0.22300      0.12500      0.40000    /GEBATG01					

3641 'USRMDL'  1  'THYAVR'   4  0  0  22 10 3
	  0.0200       7.5000      0.6500      0.24000E-01   0.0000
	  0.87750E-01  0.5000	   18.0000       7.2000      -6.2100
	  1.1000      0.10000       279.00      0.10000       1.0526
	  3.4650     -0.10000      0.20000      -0.05
	  0.0000       0.0000       0.0000 /GEBATG01		

3641 'USRMDL'  1  'THYUEL'   9  0  0  16 1 0
       272.00       6.7500     -0.10000       3.0000       0.0000
       0.21000      0.42000      0.67000      0.76000       1.1000
      -0.27000     -0.27000     -0.24150     -0.22000     -0.19200
      -0.17000    /GEBATG01

3641 'USRMDL'  1  'THYOEL'   10  0  0  7 1 0
        310.00       1336.0       1.0350       5.0000      0.80000
        0.0000       0.0000    /GEBATG01	  

3641 'USRMDL'  1  'THYPSS'   3  0  1  21 7 5
       0
       0.60000       15.000       2.0000      0.20000      0.29000
       0.85000       1.0000       0.0000      0.89000E-01  0.84400
       1.5000       1.0000       1.2000      0.50000E-01 -0.50000E-01
       0.20000      0.10000E-01  0.88000      0.20000E-01
       6.0000       4.0000 /GEBATG01


 3641 'USRMDL' 1 'SIE943' 5 0 0 65 10 21
0.0250 -0.0250 20.0000 0.0457 -0.0457 0.0040 232.3000 0.0000
20.0000 0.6000 0.0000 0.7000 5.0000 1.0000 -1.0000 0.7000
1.0000 0.0000 1.2500 12.0000 0.6500 1.0000 0.0000 1.2300
-0.2300 1.0000 3.3000 3.3000 5.0000 0.2000 -0.2000 30.0000
1.0000 0.0000 0.3000 0.7000 1.0000 0.0028 -0.4390 0.5040
0.9030 0.1000 0.9900 2.1500 0.0000 0.5055 -1.8710 1.0000
5.0000 0.5000 0.0000 53.0000 47.0000 14.2857 0.2500 -0.2500
0.0500 1.0000 1.0000 0.0000 15.0000 0.0200 0.0000 0.0200
0.0100/GEBATG01

 
3642 'GENROE' 2     16.141      0.44608E-01   2.5000      0.15000
        7.5000       0.0000       2.8220       2.4790      0.28800
        0.55500      0.22400      0.22300      0.12500      0.40000    /GEBATG02					

3642 'USRMDL'  2  'THYAVR'   4  0  0  22 10 3
	  0.0200       7.5000      0.6500      0.24000E-01   0.0000
	  0.87750E-01  0.5000	   18.0000       7.2000      -6.2100
	  1.1000      0.10000       279.00      0.10000       1.0526
	  3.4650     -0.10000      0.20000      -0.05
	  0.0000       0.0000       0.0000 /GEBATG02		

3642 'USRMDL'  2  'THYUEL'   9  0  0  16 1 0
       272.00       6.7500     -0.10000       3.0000       0.0000
       0.21000      0.42000      0.67000      0.76000       1.1000
      -0.27000     -0.27000     -0.24150     -0.22000     -0.19200
      -0.17000    /GEBATG02

3642 'USRMDL'  2  'THYOEL'   10  0  0  7 1 0
        310.00       1336.0       1.0350       5.0000      0.80000
        0.0000       0.0000    /GEBATG02	  

3642 'USRMDL'  2  'THYPSS'   3  0  1  21 7 5
       0
       0.60000       15.000       2.0000      0.20000      0.29000
       0.85000       1.0000       0.0000      0.89000E-01  0.84400
       1.5000       1.0000       1.2000      0.50000E-01 -0.50000E-01
       0.20000      0.10000E-01  0.88000      0.20000E-01
       6.0000       4.0000 /GEBATG02

3642 'USRMDL' 2 'SIE943' 5 0 0 65 10 21
0.0250 -0.0250 20.0000 0.0457 -0.0457 0.0020 232.3000 0.0000
10.0000 0.7000 0.0000 0.7000 7.0000 1.0000 -1.0000 0.9000
1.0000 0.0000 1.2500 0.0100 20.0000 1.0000 0.0000 1.2300
-0.2300 1.0000 3.3000 3.3000 5.0000 0.2000 -0.2000 30.0000
1.0000 0.0000 0.3000 0.7000 1.0000 0.0035 -0.4320 0.4900
0.9067 4.5000 0.9900 1.1500 1.3000 0.5055 -1.8710 1.0070
0.2000 8.0000 0.0000 53.0000 47.0000 14.2857 0.2500 -0.2500
0.0500 1.0000 1.0000 0.0000 15.0000 0.0200 0.0000 0.1200
0.1000/GEBATG02 

3643 'GENROE'  3  13.05000 0.04300 2.500000 0.150000
                     5.61 0.0000 2.4700 2.3500 0.2630 0.541
                     0.1920 0.1900 0.100 0.4500/ GEBACV03 

3643 'USRMDL'  3 'THYAVR' 4  0  0  22 10 3
      0.0, 8.0, 0.75, 0.0, 0.0, 0.14, 0.03, 15.0, 5.86, -5.01, 1.1 0.1, 286.0, 0.01, 1.0526, 33.0, -0.1, 0.2, -0.05 , 0.0 , 0.0, 0.00/GEBACV03

3643 'USRMDL'  3 'THYUEL' 9  0  0  16 1 0
      279.0, 0.9, -0.01, 3.0, 0.0, 0.2168, 0.3497, 0.5245, 0.8741, 0.9685, -0.3287, -0.3287, -0.3042, -0.2629, -0.2098, -0.01958 /GEBACV03 

3643 'USRMDL'  3 'THYOEL' 10  0  0  7 1 0
      280, 1043.0, 1.04, 7.0, 0.7, 0.0, 0.0 /GEBACV03 

3643 'USRMDL'  3 'THYPSS' 3  0  1  21 7 5
      0 
      0.6, 9.8889, 3.0, 0.959, 0.5594, 0.4915, 0.0878, 0.0, 0.0515, 0.1219, 9.9985,1.0, 1.0, 0.05, -0.05, 0.2, 0.01, 0.88, 0.02, 6.0, 4.0 /GEBACV03 

   3658 'GENROE' 1     12.810      0.41000E-01   2.5000      0.15000
          8.7380       0.0000       2.7200       2.5800      0.28500
         0.55500      0.21100      0.16500      0.15600      0.56800      /GEBATV02
   3658 'PSS2B'  1          1            0            3            0
               5            1       10.000       10.000       0.0000
          10.000       0.0000       10.000      0.57220       1.0000
         0.50000      0.10000       14.000      0.29000      0.70000E-01
         0.29000      0.70000E-01   0.0000       0.0000      0.50000
        -0.50000       2.0000      -2.0000      0.50000E-01 -0.50000E-01 /GEBATV02
 3658 'USRMDL'  1  'THYUEL'   9  0  0  16 1 0
        228.00      0.17000     -0.10000E-01  0.42200       0.0000    
       0.27270      0.68600      0.94500       1.0000       1.0000    
      -0.37270     -0.37270     -0.31810     -0.27270     -0.25680    
      -0.25680    /GEBATV02
   3658 'USRMDL' 1  'DC4OEL'    10   0   8  21   4   8   1   0,,,,,,,
         0.23000E-01  0.17000      0.20000      -1.0000       3.6300    
          1.1000       4.0000       1.0700       18.000       1.0300    
          30.000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000    /GEBATV02
   3658   'ST6B'   1       1
         0.12000E-01    78.300        156.60
          0.0000        0.0000        7.8300
         -6.7800        1.0000        1.0000
          1.0500        21.040        5.0600
          7.8300       -6.7800        1.0000       0.24000E-01    /GEBATV02
   3658  'USRMDL'  1   'IEEEG1SDU'  5   0   0   23   6   3
          20.000       0.0000       0.0000      0.12500      0.40000
        -0.40000       1.0000      0.67000       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000      0.10000
         0.41000       0.0000      0.60000      0.59000       0.0000
         0.50000E-03 -0.20000       193.00      /GEBATV02

             670 'GENROU' 1     6.7000      0.50000E-01   1.0000      0.60000E-01
          6.9300       0.0000       2.1200       1.7900      0.20000    
         0.49000      0.17000      0.11000      0.10000      0.37000    /RCHTG157
      670 'MNLEX2' 1    0.20000      0.20000      0.25000       1.0000    
         0.50000       1.0000       1.2000    /RCHTG157
      670 'MAXEX2' 1          1       2.2000       1.1000       10.000    
          1.2000       5.0000       1.5000       2.0000       1.1000    
         0.15000E-01  -2.0000    /RCHTG157
      670 'IEEEX1' 1     0.0000       200.00      0.50000E-01   0.0000    
          0.0000       1.5000      -1.5000       0.0000      0.50000E-01
         0.20000E-01   1.0000       0.0000       2.3020      0.34400E-01
          3.0700      0.62300E-01/RCHTG157
      670 'GAST'   1    0.50000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000       1.0000     -0.50000E-01   0.0000    /RCHTG157

      670 'PSS2B ' 1 1 0 3 0 0 0
      0.30000E-01 0.0000 0.10000E-01 0.30000E-01 0.0000
      0.10000E-01 1.0000 1.0000 0.40000E-01 0.10000E-01
      5.0000 0.15000 0.20000E-01 0.15000 0.10000E-01
      0.10000E-01 0.10000E-01 999.00 -999.00 999.00
      -999.00 0.10000 -0.10000 /RCHTG157

      671 'GENROU' 2     6.7000      0.50000E-01   1.0000      0.60000E-01
          6.9300       0.0000       2.1200       1.7900      0.20000    
         0.49000      0.17000      0.11000      0.10000      0.37000    /RCHTG158
      671 'MNLEX2' 2    0.20000      0.20000      0.25000       1.0000    
         0.50000       1.0000       1.2000    /RCHTG158
      671 'MAXEX2' 2          1       2.2000       1.1000       10.000    
          1.2000       5.0000       1.5000       2.0000       1.1000    
         0.15000E-01  -2.0000    /RCHTG158
      671 'IEEEX1' 2     0.0000       200.00      0.50000E-01   0.0000    
          0.0000       1.5000      -1.5000       0.0000      0.50000E-01
         0.20000E-01   1.0000       0.0000       2.3020      0.34400E-01
          3.0700      0.62300E-01/RCHTG158
      671 'GAST'   2    0.50000E-01  0.40000      0.10000       3.0000    
          1.0000       2.0000       1.0000     -0.50000E-01   0.0000    /RCHTG158

      671 'PSS2B ' 2 1 0 3 0 0 0
      0.30000E-01 0.0000 0.10000E-01 0.30000E-01 0.0000
      0.10000E-01 1.0000 1.0000 0.40000E-01 0.10000E-01
      5.0000 0.15000 0.20000E-01 0.15000 0.10000E-01
      0.10000E-01 0.10000E-01 999.00 -999.00 999.00
      -999.00 0.10000 -0.10000 /RCHTG158

     673 'GENROU'  3    4.4000      0.50000E-01  0.80000      0.60000E-01
          10.992      0.00000E+00   1.9000       1.7800      0.17000
         0.49500      0.13400      0.80000E-01  0.10000      0.37500    /RCHICOG3
     673 'IEEEX1'  3   0.00000E+00   40.000      0.50000E-01  0.00000E+00
         0.00000E+00   1.5000      -1.5000      0.00000E+00  0.26800
         0.40000E-01   1.0000      0.00000E+00   2.3020      0.34400E-01
        3.0700      0.62300E-01/ RCHICOG3
     674 'GENROU'  4    4.4000      0.50000E-01  0.80000      0.60000E-01
          10.992      0.00000E+00   1.9000       1.7800      0.17000
         0.49500      0.13400      0.80000E-01  0.10000      0.37500    /RCHICOG4
     674 'IEEEX1'  4   0.00000E+00   40.000      0.50000E-01  0.00000E+00
         0.00000E+00   1.5000      -1.5000      0.00000E+00  0.26800
         0.40000E-01   1.0000      0.00000E+00   2.3020      0.34400E-01
        3.0700      0.62300E-01/ RCHICOG4

2677 'GENROE'  4  4.577		 0.030 	1.064 		0.044
                 6.9560 	 0.0000 	2.1320		2.1280	 0.2120 	0.4100
                 0.1340		 0.1100 	0.0900 		0.5200/AESPTG04

2677 'ESAC1A' 4  0.0033		0.0047		0.375		93.132
				 0.061		9999.0		-9999.0		0.12995
				 0.0		0.0001		0.16		0.17
				 1.0		4.4			0.653		5.49
				 1.8		7.796		-5.56/AESPTG04

2677 'USRMDL'  4 'OELASN' 10  0  0  8 1 0
      3.95		0.17	 1.14416475973	 47.0	 0.0012		 0.28	 8.0	 -2.0 /AESPTG04
	  
2677 'USRMDL'  4 'UELASN' 9  0  0  8 1 0
      0.302	 	0.886424	 0.221977	 64.0	 3.9		 1.4	 3.0	 -3.0 /AESPTG04

2677 'USRMDL'  4  'GFT8WB'   5  0  0  38 12 3
       0.05  3.0  3.7   1.0000       1.0000  
       0.8000       25.000      2.0   1.0       0.0      
       0.005       1.0       2.1000      0.005   1.0000    
       0.005   0.0000      0.00000      1.00000      0.005    
       0.1     0.0008   3.0       98.722       200.0000  
       0.0000       1.0000       0.0000        511     0.16
      493      6.0      0      0      1   
      -0.34   0.0000    0.0005/AESPTG04

1661 'GENSAL' 1  5.1   0.056  0.15   4.72  0  1   0.7  0.26  0.175  0.131  0.097   0.317  /CHOCHI01

1661 'USRMDL' 1 'RVXUEL1'  9  0  0  8  6  0   0.02  1    1    0.573  0.02  1.433  0.01  0.02  /CHOCHI01

1661 'USRMDL' 1 'RVXOEL1'  10 0  0  7  3  0   0.02  3.5  3     3.3   0.02  0.02  0.02  /CHOCHI01

1661 'USRMDL' 1 'RVXEXC1'  4  0  1  12 6  1   0     0.02  0.07  400   1.5  10  0.985  -0.906  0.016  7.849  0.1      0.2      1.05  /CHOCHI01

1661 'PSS2B'  1   1 0 3 0 4 1 
    2.000000 2.000000 0.000000 2.000000 0.000000 2.000000 0.212000
    1.000000 0.560000 0.140000 14.000000 0.150000 0.030000 0.150000 
    0.030000 0.010000 0.010000 1.000000 -1.000000 1.000000 -1.000000 0.100000 -0.100000    / CHOCHI01

1662 'GENSAL' 2  5.1   0.056  0.15   4.72  0  1   0.7  0.26  0.175  0.131  0.097   0.317  /CHOCHI02

1662 'USRMDL' 2 'RVXUEL1'  9  0  0  8  6  0   0.02  1    1    0.573  0.02  1.433  0.01  0.02  /CHOCHI02

1662 'USRMDL' 2 'RVXOEL1'  10 0  0  7  3  0   0.02  3.5  3     3.3   0.02  0.02  0.02  /CHOCHI02

1662 'USRMDL' 2 'RVXEXC1'  4  0  1  12 6  1   0     0.02  0.07  400   1.5  10  0.985  -0.906  0.016  7.849  0.1      0.2      1.05  /CHOCHI02

1662 'PSS2B'  2   1 0 3 0 4 1 
    2.000000 2.000000 0.000000 2.000000 0.000000 2.000000 0.212000
    1.000000 0.560000 0.140000 14.000000 0.150000 0.030000 0.150000 
    0.030000 0.010000 0.010000 1.000000 -1.000000 1.000000 -1.000000 0.100000 -0.100000    / CHOCHI02

1663 'GENSAL' 3  5.1   0.056  0.15   4.72  0  1   0.7  0.26  0.175  0.131  0.097   0.317  /CHOCHI03

1663 'USRMDL' 3 'RVXUEL1'  9  0  0  8  6  0   0.02  1    1    0.573  0.02  1.433  0.01  0.02  /CHOCHI03

1663 'USRMDL' 3 'RVXOEL1'  10 0  0  7  3  0   0.02  3.5  3     3.3   0.02  0.02  0.02  /CHOCHI03

1663 'USRMDL' 3 'RVXEXC1'  4  0  1  12 6  1   0     0.02  0.07  400   1.5  10  0.985  -0.906  0.016  7.849  0.1      0.2      1.05  /CHOCHI03

1663 'PSS2B'  3   1 0 3 0 4 1 
    2.000000 2.000000 0.000000 2.000000 0.000000 2.000000 0.212000
    1.000000 0.560000 0.140000 14.000000 0.150000 0.030000 0.150000 
    0.030000 0.010000 0.010000 1.000000 -1.000000 1.000000 -1.000000 0.100000 -0.100000    / CHOCHI03

1664 'GENSAL' 4  5.1   0.056  0.15   4.72  0  1   0.7  0.26  0.175  0.131  0.097   0.317  /CHOCHI04

1664 'USRMDL' 4 'RVXUEL1'  9  0  0  8  6  0   0.02  1    1    0.573  0.02  1.433  0.01  0.02  /CHOCHI04

1664 'USRMDL' 4 'RVXOEL1'  10 0  0  7  3  0   0.02  3.5  3     3.3   0.02  0.02  0.02  /CHOCHI04

1664 'USRMDL' 4 'RVXEXC1'  4  0  1  12 6  1   0     0.02  0.07  400   1.5  10  0.985  -0.906  0.016  7.849  0.1      0.2      1.05  /CHOCHI04

1664 'PSS2B'  4   1 0 3 0 4 1 
    2.000000 2.000000 0.000000 2.000000 0.000000 2.000000 0.212000
    1.000000 0.560000 0.140000 14.000000 0.150000 0.030000 0.150000 
    0.030000 0.010000 0.010000 1.000000 -1.000000 1.000000 -1.000000 0.100000 -0.100000    / CHOCHI04

1665 'GENSAL' 5  5.1   0.056  0.15   4.72  0  1   0.7  0.26  0.175  0.131  0.097   0.317  /CHOCHI05

1665 'USRMDL' 5 'RVXUEL1'  9  0  0  8  6  0   0.02  1    1    0.573  0.02  1.433  0.01  0.02  /CHOCHI05

1665 'USRMDL' 5 'RVXOEL1'  10 0  0  7  3  0   0.02  3.5  3     3.3   0.02  0.02  0.02  /CHOCHI05

1665 'USRMDL' 5 'RVXEXC1'  4  0  1  12 6  1   0     0.02  0.07  400   1.5  10  0.985  -0.906  0.016  7.849  0.1      0.2      1.05  /CHOCHI05

1665 'PSS2B'  5   1 0 3 0 4 1 
    2.000000 2.000000 0.000000 2.000000 0.000000 2.000000 0.212000
    1.000000 0.560000 0.140000 14.000000 0.150000 0.030000 0.150000 
    0.030000 0.010000 0.010000 1.000000 -1.000000 1.000000 -1.000000 0.100000 -0.100000    / CHOCHI05

1666 'GENSAL' 6  5.1   0.056  0.15   4.72  0  1   0.7  0.26  0.175  0.131  0.097   0.317  /CHOCHI06

1666 'USRMDL' 6 'RVXUEL1'  9  0  0  8  6  0   0.02  1    1    0.573  0.02  1.433  0.01  0.02  /CHOCHI06

1666 'USRMDL' 6 'RVXOEL1'  10 0  0  7  3  0   0.02  3.5  3     3.3   0.02  0.02  0.02  /CHOCHI06

1666 'USRMDL' 6 'RVXEXC1'  4  0  1  12 6  1   0     0.02  0.07  400   1.5  10  0.985  -0.906  0.016  7.849  0.1      0.2      1.05  /CHOCHI06

1666 'PSS2B'  6   1 0 3 0 4 1 
    2.000000 2.000000 0.000000 2.000000 0.000000 2.000000 0.212000
    1.000000 0.560000 0.140000 14.000000 0.150000 0.030000 0.150000 
    0.030000 0.010000 0.010000 1.000000 -1.000000 1.000000 -1.000000 0.100000 -0.100000    / CHOCHI06

1661 'USRMDL'    1  'IGS547'   5 0 0 13 4 1
0.400E-01    1.00       -1.00       0.450E-02   0.600E-01
0.100E-01   0.100E-02    1.50       0.150
2.40       0.900       0.630        0.00    /CHOCHI01


1662 'USRMDL'    2  'IGS547'   5 0 0 13 4 1
0.400E-01    1.00       -1.00       0.450E-02   0.600E-01
0.100E-01   0.100E-02    1.50       0.150
2.40       0.900       0.630        0.00    /CHOCHI02


1663 'USRMDL'    3  'IGS547'   5 0 0 13 4 1
0.400E-01    1.00       -1.00       0.450E-02   0.600E-01
0.100E-01   0.100E-02    1.50       0.150
2.40       0.900       0.630        0.00    /CHOCHI03


1664 'USRMDL'    4  'IGS547'   5 0 0 13 4 1
0.400E-01    1.00       -1.00       0.450E-02   0.600E-01
0.100E-01   0.100E-02    1.50       0.150
2.40       0.900       0.630        0.00    /CHOCHI04


1665 'USRMDL'    5  'IGS547'   5 0 0 13 4 1
0.400E-01    1.00       -1.00       0.450E-02   0.600E-01
0.100E-01   0.100E-02    1.50       0.150
2.40       0.900       0.630        0.00    /CHOCHI05


1666 'USRMDL'    6  'IGS547'   5 0 0 13 4 1
0.400E-01    1.00       -1.00       0.450E-02   0.600E-01
0.100E-01   0.100E-02    1.50       0.150
2.40       0.900       0.630        0.00    /CHOCHI06


1675 'GENROE' 4 12.40 0.050 3.80 0.050 1.19 0.00 2.0800 1.9000 0.1770 0.2100 0.1280 0.0710 0.1200 0.5300 /LDLATG04

1675 'EX2000' 4 0 0 35.000 12.000 11.520 0.000 1.331 1.331 1.000 -1.000 15.222 1.000 1.200 20.000 1.000 
              0.470 1.200 0.000 0.496 6.700 0.190 9.000 1.950 1.090 0.000 0.000 1.400 1.020 1.000 1.250 
              2.000 70.000 2.500 30.000 4.000 15.000 5.000 5.000 1.000 1.000 1.000 1.000 1.000 -1.000 
              1.000 0.000 10.000 /LDLATG04

1675 'GGOV1' 4 1 1 0.050 1.000 0.050 -0.050 1.800 0.783 0.000 0.100 1.000 0.091 0.400 2.213 0.096 0.100 
             0.000 0.000 0.300 1.000 3.300 1.000 0.000 99.000 -99.100 0.000 99.000 10.000 0.100 106.000
             0.020 1.000 1.000 99.000 -99.000 /LDLATG04

1675 'PSS2B' 4 1 0 3 0 5 1 2.000 2.000 0.000 2.000 0.000 2.000 0.841 1.000 0.500 0.100 15.000 0.150
             0.030 0.150 0.030 0.070 0.010 999.000 -999.000 999.000 -999.000 0.100 -0.100 /LDLATG04

    4626 'GENSAL' 1     6.6330     0.0074     0.0570     1.3000
             0.0000     3.2648     1.5422     0.2286     0.1411
             0.0700     0.14375    0.65500    /VTUEDI01
 
    4626 'USRMDL' 1 'CCTAGK' 4  0 2 22 9 4  
                  4815    2
                  1.0000    0.8000   0.1200     0.0100     -0.0100
                  0.2000   -0.1000   0.0200     15.000      0.1000
                  0.0900    1.0000   0.0220     200.00      0.0100
                  10.000   -10.000   0.1500     5.2500      0.0000 
                  1.0000    0.0500   /VTUEDI01

478 'GENSAE' 1  5.8 0.05 0.08 0.38 0 2.95 1.65 0.21 0.21 0.11 0.12 0.75	 /CTMESESP
  
478 'AC8B' 1   0.02  1925.73 1638.4 199.39 0.03 9999.0 -9999.0 0.0238 0.005 44.062 0 0 1 1 0.1 9999 0 22 0.01 37 0.02 /CTMESESP

478 'IEEEVC' 1 0 0.05/CTMESESP

0 'USRMDL'  0 'DIA2PF' 8  0  5  27 7 7
          0       1  1   478    '1'
      0.004  0.0288  2  0  1000.0  -1000.0  10.0  -10.0
          1     -1  0.02    0.02  -0.01   -0.005  100.0  -100.0  1000.0
    -1000.0  1000.0  -1000.0   0.03   0.0164475    2     0    1    -1   0.02/CTMESESP

478 'USRMDL'  1 'OELAVK' 10  0  0  4 1 1
      3.70956, 0.0055, 5.0, -1.0 /CTMESESP

478 'USRMDL'  1 'UELAVK' 9  0  0  8 1 0
      0, 1.5, -0.226, -0.226, 5.0, 3.0, 0.3, 0.0 /CTMESESP

 8644 'GENROE'  1  7.29 0.05 1.500000 0.070000
                     1.662500 0.0000 2.6700 2.6600 0.2830 0.4
                     0.1720 0.0600 0.082 0.55 /FRIASTG

 8644 'USRMDL'  1 'BRUA33' 4 0 0 42 14 7 
      12.96   0   0.008   0.75  1.62  0.14  0.128  1.0  0.35  -0.05  19.01  -17.87  
      112.7  10.056  0.006  0.75  5.7 0.16  7.6  1.66  0.01  0  5.09  11.02  11.0   
      1.0   0.12  1.00  1.24 -3.0 -0.21 0.3 0.2 0.09 0.8 1.5 2.55 37 25 1.05 0.8 0.1 /FRIASTG

 8644 'PSS2B' 1                                 
         1         0         3         0         5         1
          2.0000      0.0000       0.0000       2.0000       0.0000
          2.0000      0.7300       1.0000       0.5000       0.1000
          10.000      0.1420       0.0200       0.1480       0.0110
          0.1090      0.0140     999.00      -999.00       999.00
         -999.00      0.0500      -0.05 /FRIASTG

 8644 'USRMDL'  1  'GFT8WB'   5  0  0  38 12 3
       0.04  0.72  0.2   1.0000       0.0000    
       0.05000       60.000      0.025   0.65       0.2500    
        0.0000       1.0       1.0000      1.75   1.0000    
       0.25000E-01   0.0000      0.20000      0.80000      0.10000    
       0.3000      0.00001   0.1000       593.55       200.0000    
        0.0000       1.0000       0.0000       1415.0     0
        1415.0       0.5      0      -1.508      4.33   
      -0.97   0.0000    0.0005 /FRIASTG

1676 'GENROE'  1  
	11.91 0.05 3.8 0.05 0.924 0.0 3.15 2.95 
	0.327 0.47 0.275 0.172 0.12 0.535/LCAMTG01

1676 'USRMDL' 1 'EX2100E' 4 0 1 24 5 2
        1
	49.44 22 6.6 0 1.0	1.75 1.0	
	-1.0 38	3.5 -28	0.95 0.55 0.46 2.47 1.0
	0.22 0.15 0.0034 0.0148 1.09 0.0 1.1 0.01/LCAMTG01

1676 'USRMDL' 1 'EX2UEL' 9  0  0  32 3 2
	5.0 0.02 1.0 1000 1.6 0.25
	0.0 0.8	0.5 162.778
	0.0 -0.31 0.126 -0.42 0.253 -0.41 0.379 -0.4 0.505 -0.39 0.6327 -0.38
	0.695 -0.37 0.758 -0.365  0.821 -0.36 0.884 -0.355 0.948 -0.35/LCAMTG01

1676 'USRMDL' 1 'EX2OEL' 10 0 0 11 3 1
      	3.88 8.54 0.004 0.7 3.8 4.09
	0.2 10.78 6.96 6.6 -1/LCAMTG01

1676 'PSS2B' 1 1 0 3 0 5 1
	2.0 2.0 0 2.0 9999 2.0 1.2 
	1.0 0.5 0.1 10.0 0.2 0.01 0.1 0.01 0.15
	0.3 9999 -9999 9999 -9999 0.1 -0.1/LCAMTG01

1676 'USRMDL' 1 'LMS10PV2' 5 0 0 63 14 12
	0.05 2 3150 2900 0.04 0.000
	0.002289 0.03 0 115.2 1.8182 181.82 9.123
	0.12453 12.453 1.63 0.163 2.4 5 0.7
	0.2 0.2 0.25 1 0.5 2
	0.0 0.0 0.48 20.33 0.67 27.14 0.73 29.94 0.92 40.34 0.996 45.86
	0.0 0.0 18.39 0.3117 20.33 0.3616 27.14 0.615
	29.94 0.6631 37.64 0.885 40.34 0.921
	44.19 0.996 45.86 1.1015 1610 662.59 162.788 105 3000
	1.2 5/LCAMTG01

/***************
/ UTE
/***************
/ *****************************************
/ sistema URUGUAY 
/ *****************************************

/ Datos de modelos de generadores y reguladores en el sistema uruguayo - Marzo de 2012:
/Se desactivaron (comentariados) todos los reguladores de velocidad ya que ninguna de las siguiente m�quinas participa en RPF.

98541 'GENSAL'  1    4.5000      0.03800      0.04200      3.35600
        0.0000       0.9150      0.56700      0.27000      0.21200
        0.3187       0.1308      0.41870    / TERRA 1              
98542 'GENSAL'  1    4.5000      0.03800      0.04200      3.35600
        0.0000       0.9150      0.56700      0.27000      0.21200
        0.3187       0.1308      0.41870    / TERRA 2              
98543 'GENSAL'  1    4.5000      0.03800      0.04200      3.35600
        0.0000       0.9150      0.56700      0.27000      0.21200
        0.3187       0.1308      0.41870    / TERRA 3              
98544 'GENSAL'  1    4.5000      0.03800      0.04200      3.35600
        0.0000       0.9150      0.56700      0.27000      0.21200
        0.3187       0.1308      0.41870    / TERRA 4   H=3.35600           

98541 'USRMDL'  1   'TERTIN'     4     0      0    26      8    17 
       0.02000       0.02640     1.00000      10.0000      1.00000
       1.50000       2.00000     3.00000      0.00160      0.00000
       1.10000       1.00000     0.02000      2.36000      4.00000 
       1.00000       0.00100     2.40000      2.15000      3.33000 
       0.29600       0.12500     0.55000      0.55000      0.10000 
       0.00000       /TERRA 1
98542 'USRMDL'  1   'TERTIN'     4     0      0    26      8    17 
       0.02000       0.02640     1.00000      10.0000      1.00000
       1.50000       2.00000     3.00000      0.00160      0.00000
       1.10000       1.00000     0.02000      2.36000      4.00000 
       1.00000       0.00100     2.40000      2.15000      3.33000 
       0.29600       0.12500     0.55000      0.55000      0.10000 
       0.00000       /TERRA 2
98543 'USRMDL'  1   'TERTIN'     4     0      0    26      8    17 
       0.02000       0.02640     1.00000      10.0000      1.00000
       1.50000       2.00000     3.00000      0.00160      0.00000
       1.10000       1.00000     0.02000      2.36000      4.00000 
       1.00000       0.00100     2.40000      2.15000      3.33000 
       0.29600       0.12500     0.55000      0.55000      0.10000 
       0.00000       /TERRA 3
98544 'USRMDL'  1   'TERTIN'     4     0      0    26      8    17 
       0.02000       0.02640     1.00000      10.0000      1.00000
       1.50000       2.00000     3.00000      0.00160      0.00000
       1.10000       1.00000     0.02000      2.36000      4.00000 
       1.00000       0.00100     2.40000      2.15000      3.33000 
       0.29600       0.12500     0.55000      0.55000      0.10000 
       0.00000       /TERRA 4

/98541 'USRMDL'  1 'TERV04'       5     0     0     28      5    23 
/       999999.       0.020000    0.50000     10.00000      0.05000
/       0.40000       5.000000    0.00000     1.500000      99.0000     
/       50.0000       0.100000    1.82000     -0.02564      0.09100
/       2.35300       -0.11765    0.04350     0.001000      0.00100
/       1.00000       0.890000    0.63000     1.000000      1.99000
/       0.92000       6.000000    1.00000     / TERRA 1, BM=0.02Hz
/98542 'USRMDL'  1 'TERV04'       5     0     0     28      5    23 
/       999999.       0.020000    0.50000     10.00000      0.05000
/       0.40000       5.000000    0.00000     1.500000      99.0000     
/       50.0000       0.100000    1.82000     -0.02564      0.09100
/       2.35300       -0.11765    0.04350     0.001000      0.00100
/       1.00000       0.890000    0.63000     1.000000      1.99000
/       0.92000       6.000000    1.00000     / TERRA 2
/98543 'USRMDL'  1 'TERV04'       5     0     0     28      5    23 
/       999999.       0.020000    0.50000     10.00000      0.05000
/       0.40000       5.000000    0.00000     1.500000      99.0000     
/       50.0000       0.100000    1.82000     -0.02564      0.09100
/       2.35300       -0.11765    0.04350     0.001000      0.00100
/       1.00000       0.890000    0.63000     1.000000      1.99000
/       0.92000       6.000000    1.00000     / TERRA 3
/98544 'USRMDL'  1 'TERV04'       5     0     0     28      5    23 
/       999999.       0.020000    0.50000     10.00000      0.05000
/       0.20000       80.00000    0.00000     1.500000      99.0000     
/       50.0000       5.000000    0.00000     1.500000      99.0000
/       2.35300       -0.11765    0.04350     0.001000      0.00100
/       1.00000       0.890000    0.63000     1.000000      1.99000
/       0.92000       6.000000    1.00000     / TERRA 4

98541 'USRMDL'  1 'TERV03'       5     0     0     28      5    23 
       999999.       0.020000    0.50000     10.00000      0.05000
       0.40000       5.000000    0.00000     1.500000      99.0000     
       50.0000       0.100000    1.82000     -0.02564      0.09100
       2.35300       -0.11765    0.04350     0.001000      0.00100
       1.00000       0.890000    0.63000     1.000000      1.99000
       0.92000       6.000000    1.00000     / TERRA 1 BM=1Hz ==>  CON(J+1) = 0.02pu
98542 'USRMDL'  1 'TERV03'       5     0     0     28      5    23 
       999999.       0.020000    0.50000     10.00000      0.05000
       0.40000       5.000000    0.00000     1.500000      99.0000     
       50.0000       0.100000    1.82000     -0.02564      0.09100
       2.35300       -0.11765    0.04350     0.001000      0.00100
       1.00000       0.890000    0.63000     1.000000      1.99000
       0.92000       6.000000    1.00000     / TERRA 1 BM=1Hz ==>  CON(J+1) = 0.02pu
98543 'USRMDL'  1 'TERV03'       5     0     0     28      5    23 
       999999.       0.020000    0.50000     10.00000      0.05000
       0.40000       5.000000    0.00000     1.500000      99.0000     
       50.0000       0.100000    1.82000     -0.02564      0.09100
       2.35300       -0.11765    0.04350     0.001000      0.00100
       1.00000       0.890000    0.63000     1.000000      1.99000
       0.92000       6.000000    1.00000     / TERRA 1 BM=1Hz ==>  CON(J+1) = 0.02pu
98544 'USRMDL'  1 'TERV03'       5     0     0     28      5    23 
       999999.       0.020000    0.50000     10.00000      0.05000
       0.40000       5.000000    0.00000     1.500000      99.0000     
       50.0000       0.100000    1.82000     -0.02564      0.09100
       2.35300       -0.11765    0.04350     0.001000      0.00100
       1.00000       0.890000    0.63000     1.000000      1.99000
       0.92000       6.000000    1.00000     / TERRA 1 BM=1Hz ==>  CON(J+1) = 0.02pu
 
98551 'GENSAL'  1    2.4600      0.06000      0.07000      3.33000
        0.0000       0.9520      0.61800      0.32600      0.22200
        0.1950       0.0852      0.40680    / BAYGORRIA 1
98552 'GENSAL'  1    2.4600      0.06000      0.07000      3.33000
        0.0000       0.9520      0.61800      0.32600      0.22200
        0.1950       0.0852      0.40680    / BAYGORRIA 2
98553 'GENSAL'  1    2.4600      0.06000      0.07000      3.33000
        0.0000       0.9520      0.61800      0.32600      0.22200
        0.1950       0.0852      0.40680    / BAYGORRIA 3

98551 'IEEET2'  1    0.0200      100.000      0.02000      3.50000
        -2.500       1.0000      1.40000      0.08600      0.60000
        1.4000       2.5000      0.80000      3.33000      3.10000  / Baygorria1
98552 'IEEET2'  1    0.0200      100.000      0.02000      3.50000
        -2.500       1.0000      1.40000      0.08600      0.60000
        1.4000       2.5000      0.80000      3.33000      3.10000  / Baygorria2
98553 'IEEET2'  1    0.0200      100.000      0.02000      3.50000
        -2.500       1.0000      1.40000      0.08600      0.60000
        1.4000       2.5000      0.80000      3.33000      3.10000  / Baygorria3

98551 'USRMDL'  1 'BAYV01'       5     0      0    30      5    13 
        0.0000       1.0000      0.05000      0.30000      0.05000
        0.3000       0.0000      1.00000      5.00000      0.60000
        0.0500       1.0000      0.01000      4.00000      0.01000
        6.0000       0.0100      30.0000      0.01000      8.00000
        0.0000       1.0000      0.00000      1.00000      0.63000
        0.8900       2.4500      0.92000      3.80000      1.00000   / Baygorria1
98552 'USRMDL'  1 'BAYV01'       5     0      0    30      5    13 
        0.0000       1.0000      0.05000      0.30000      0.05000
        0.3000       0.0000      1.00000      5.00000      0.60000
        0.0500       1.0000      0.01000      4.00000      0.01000
        6.0000       0.0100      30.0000      0.01000      8.00000
        0.0000       1.0000      0.00000      1.00000      0.63000
        0.8900       2.4500      0.92000      3.80000      1.00000   / Baygorria2
98553 'USRMDL'  1 'BAYV01'       5     0      0    30      5    13 
        0.0000       1.0000      0.05000      0.30000      0.05000
        0.3000       0.0000      1.00000      5.00000      0.60000
        0.0500       1.0000      0.01000      4.00000      0.01000
        6.0000       0.0100      30.0000      0.01000      8.00000
        0.0000       1.0000      0.00000      1.00000      0.63000
        0.8900       2.4500      0.92000      3.80000      1.00000   / Baygorria3

98511 'GENSAL'  1    7.1000      0.05000      0.09000      3.75000      
        0.0000       0.7200      0.51000      0.27000      0.21000
        0.1400       0.0982      0.34330                           / PALMAR 1
98512 'GENSAL'  1    7.1000      0.05000      0.09000      3.75000      
        0.0000       0.7200      0.51000      0.27000      0.21000
        0.1400       0.0982      0.34330                           / PALMAR 2
98513 'GENSAL'  1    7.1000      0.05000      0.09000      3.75000      
        0.0000       0.7200      0.51000      0.27000      0.21000
        0.1400       0.0982      0.34330                           / PALMAR 3

98511 'USRMDL'  1   'PALT02'     4     0      0    24      5    12 
       63.1500       0.09100     4.92600      10.0000     -1.00000
       0.00590       0.49000     0.46440      0.49800      0.00200
       0.00400       20.0000    -4.00000      7.05000      56.6000 
      -3.18200       4.10000     0.05000      0.85700      0.10000 
       10.0000       0.10000     20.0000      0.50000              / PALMAR 1
98512 'USRMDL'  1   'PALT02'     4     0      0    24      5    12 
       63.1500       0.09100     4.92600      10.0000     -1.00000
       0.00590       0.59480     0.46440      0.49800      0.00200
       0.00400       20.0000    -4.00000      7.05000      56.6000 
      -3.18200       4.10000     0.05000      0.85700      0.10000 
       10.0000       0.10000     20.0000      0.50000              / PALMAR 2
98513 'USRMDL'  1   'PALT02'     4     0      0    24      5    12 
       63.1500       0.09100     4.92600      10.0000     -1.00000
       0.00590       0.49000     0.46440      0.49800      0.00200
       0.00400       20.0000    -4.00000      7.05000      56.6000 
      -3.18200       4.10000     0.05000      0.85700      0.10000 
       10.0000       0.10000     20.0000      0.50000              / PALMAR 3

98511 'USRMDL' 1  'HYGV6P'       5     0      0    19      6     1
       100.000       2.00000     0.40000      0.50000      0.08210
       0.06520      -0.06520     1.00000      0.00000      15.3500      
       5.00000       58.2000     5.00000      2.50000      0.50000
       1.00000       1.50000     0.98300      115.000              / PALMAR 1, estatismo en R=5 (J+10)
98512 'USRMDL' 1  'HYGV6P'       5     0      0    19      6     1
       100.000       2.00000     0.40000      0.50000      0.08210
       0.06520      -0.06520     1.00000      0.00000      15.3500      
       5.00000       58.2000     5.00000      2.50000      0.50000
       1.00000       1.50000     0.98300      115.000              / PALMAR 2, estatismo en R=5 (J+10)
98513 'USRMDL' 1  'HYGV6P'       5     0      0    19      6     1
       100.000       2.00000     0.40000      0.50000      0.08210
       0.06520      -0.06520     1.00000      0.00000      15.3500      
       5.00000       58.2000     5.00000      2.50000      0.50000
       1.00000       1.50000     0.98300      115.000              / PALMAR 3, estatismo en R=5 (J+10)

/ Modelos alternativos para los reguladores de velocidad
/98511 'IEEEG3'  1   0.1535       0.08210      0.0652       -0.0652
/       1.0000       0.0000       0.05000      0.5820       5.00000      
/       2.5000       0.5000       1.50000      1.0000       1.00000 / PALMAR 1
/98512 'IEEEG3'  1   0.1535       0.08210      0.0652       -0.0652
/       1.0000       0.0000       0.05000      0.5820       5.00000      
/       2.5000       0.5000       1.50000      1.0000       1.00000 / PALMAR 2
/98513 'IEEEG3'  1   0.1535       0.08210      0.0652       -0.0652
/       1.0000       0.0000       0.05000      0.5820       5.00000      
/       2.5000       0.5000       1.50000      1.0000       1.00000 / PALMAR 3

98171 'GENROE'  1    9.6700      0.05000      2.95000      0.05000  
        1.0530       0.0000      2.51000      2.30000      0.26300
        0.3750       0.2110      0.13900      0.12000      0.49000 / PTI 1
98172 'GENROE'  1    9.6700      0.05000      2.95000      0.05000  
        1.0530       1.5000      2.51000      2.30000      0.26300
        0.3750       0.2110      0.13900      0.12000      0.49000 / PTI 2
98173 'GENROE'  1    9.6700      0.05000      2.95000      0.05000  
        1.0530       0.0000      2.51000      2.30000      0.26300
        0.3750       0.2110      0.13900      0.12000      0.49000 / PTI 3
98174 'GENROE'  1    9.6700      0.05000      2.95000      0.05000  
        1.0530       0.0000      2.51000      2.30000      0.26300
        0.3750       0.2110      0.13900      0.12000      0.49000 / PTI 4
98175 'GENROE'  1    9.6700      0.05000      2.95000      0.05000  
        1.0530       0.0000      2.51000      2.30000      0.26300
        0.3750       0.2110      0.13900      0.12000      0.49000 / PTI 5
98176 'GENROE'  1    9.6700      0.05000      2.95000      0.05000  
        1.0530       0.0000      2.51000      2.30000      0.26300
        0.3750       0.2110      0.13900      0.12000      0.49000 / PTI 6

98171 'IEEEVC' 1 0. 0.054 / PTI 1
98172 'IEEEVC' 1 0. 0.054 / PTI 2
98173 'IEEEVC' 1 0. 0.054 / PTI 3
98174 'IEEEVC' 1 0. 0.054 / PTI 4
98175 'IEEEVC' 1 0. 0.054 / PTI 5
98176 'IEEEVC' 1 0. 0.054 / PTI 6

98171 'AC8B' 1    0.01  122.61  0.1   40.95  0.025  999.0 -999.0
        1.0  0.0  32.0  0.0     0.53  1.52   1.0    1.9    999.0  
        0.0  5.7  0.35  7.6     3.28 /
98172 'AC8B' 1    0.01  122.61  0.1   40.95  0.025  999.0 -999.0
        1.0  0.0  32.0  0.0     0.53  1.52   1.0    1.9    999.0  
        0.0  5.7  0.35  7.6     3.28 /
98173 'AC8B' 1    0.01  122.61  0.1   40.95  0.025  999.0 -999.0
        1.0  0.0  32.0  0.0     0.53  1.52   1.0    1.9    999.0  
        0.0  5.7  0.35  7.6     3.28 /
98174 'AC8B' 1    0.01  122.61  0.1   40.95  0.025  999.0 -999.0
        1.0  0.0  32.0  0.0     0.53  1.52   1.0    1.9    999.0  
        0.0  5.7  0.35  7.6     3.28 /
98175 'AC8B' 1    0.01  122.61  0.1   40.95  0.025  999.0 -999.0
        1.0  0.0  32.0  0.0     0.53  1.52   1.0    1.9    999.0  
        0.0  5.7  0.35  7.6     3.28 /
98176 'AC8B' 1    0.01  122.61  0.1   40.95  0.025  999.0 -999.0
        1.0  0.0  32.0  0.0     0.53  1.52   1.0    1.9    999.0  
        0.0  5.7  0.35  7.6     3.28 /

/modelo de limitador de sub-excitaci�n de CT Punta del Tigre: En revisi�n por UTE
/98171 'USRMDL'  1   'PTIUEL'   9   0   0   13   6    3
/        3.00000      0.50000      0.50000     30.0000     40.0000
/      -17.00000     -16.0000      0.20000     4.87500     1.00000
/        0.00000      1.00000      0.00000                           / PTI 1
/98172 'USRMDL'  1   'PTIUEL'   9   0   0   13   6    3
/        3.00000      0.50000      0.50000     30.0000     40.0000
/      -17.00000     -16.0000      0.20000     4.87500     1.00000
/        0.00000      1.00000      0.00000                           / PTI 2
/98173 'USRMDL'  1   'PTIUEL'   9   0   0   13   6    3
/        3.00000      0.50000      0.50000     30.0000     40.0000
/      -17.00000     -16.0000      0.20000     4.87500     1.00000
/        0.00000      1.00000      0.00000                           / PTI 3
/98174 'USRMDL'  1   'PTIUEL'   9   0   0   13   6    3
/        3.00000      0.50000      0.50000     30.0000     40.0000
/      -17.00000     -16.0000      0.20000     4.87500     1.00000
/       0.00000      1.00000      0.00000                           / PTI 4
/98175 'USRMDL'  1   'PTIUEL'   9   0   0   13   6    3
/        3.00000      0.50000      0.50000     30.0000     40.0000
/      -17.00000     -16.0000      0.20000     4.87500     1.00000
/        0.00000      1.00000      0.00000                           / PTI 5
/98176 'USRMDL'  1   'PTIUEL'   9   0   0   13   6    3
/        3.00000      0.50000      0.50000     30.0000     40.0000
/      -17.00000     -16.0000      0.20000     4.87500     1.00000
/        0.00000      1.00000      0.00000                           / PTI 6


/98171 'IEESGO'  1    7.89000     0.01000      0.01000      0.01000   
/       0.01000       0.01000     20.2160      0.00000      0.00000
/       1.20000       0.00000 / PTI 1
/98172 'IEESGO'  1    7.89000     0.01000      0.01000      0.01000   
/       0.01000       0.01000     20.2160      0.00000      0.00000
/       1.20000       0.00000 / PTI 2
/98173 'IEESGO'  1    7.89000     0.01000      0.01000      0.01000   
/       0.01000       0.01000     20.2160      0.00000      0.00000
/       1.20000       0.00000 / PTI 3
/98174 'IEESGO'  1    7.89000     0.01000      0.01000      0.01000   
/       0.01000       0.01000     20.2160      0.00000      0.00000
/       1.20000       0.00000 / PTI 4
/98175 'IEESGO'  1    7.89000     0.01000      0.01000      0.01000   
/       0.01000       0.01000     20.2160      0.00000      0.00000
/       1.20000       0.00000 / PTI 5
/98176 'IEESGO'  1    7.89000     0.01000      0.01000      0.01000   
/       0.01000       0.01000     20.2160      0.00000      0.00000
/       1.20000       0.00000 / PTI 6

/ Modelo alternativo de regulador de velocidad de Punta del Tigre
/98171 'GASTWD'  1    0.05        9.62         1.02         0.00 
/       0.00          0.00        50.8         0.00         1.12
/       0.00          0.00        0.99         1.20         0.50
/       1.0           0.64        0.0          0.2          0.8
/       15.0          2.5         540.0        1.65         613.7
/       550.0         -0.706      0.90         0.0          1050.0
/       0.50          1600.0      3.00 / PTI 1
/98172 'GASTWD'  1    0.05        9.62         1.02         0.00 
/       0.00          0.00        50.8         0.00         1.12
/       0.00          0.00        0.99         1.20         0.50
/       1.0           0.64        0.0          0.2          0.8
/       15.0          2.5         540.0        1.65         613.7
/       550.0         -0.706      0.90         0.0          1050.0
/       0.50          1600.0      3.00 / PTI 2
/98173 'GASTWD'  1    0.05        9.62         1.02         0.00 
/       0.00          0.00        50.8         0.00         1.12
/       0.00          0.00        0.99         1.20         0.50
/       1.0           0.64        0.0          0.2          0.8
/       15.0          2.5         540.0        1.65         613.7
/       550.0         -0.706      0.90         0.0          1050.0
/       0.50          1600.0      3.00 / PTI 3
/98174 'GASTWD'  1    0.05        9.62         1.02         0.00 
/       0.00          0.00        50.8         0.00         1.12
/       0.00          0.00        0.99         1.20         0.50
/       1.0           0.64        0.0          0.2          0.8
/       15.0          2.5         540.0        1.65         613.7
/       550.0         -0.706      0.90         0.0          1050.0
/       0.50          1600.0      3.00 / PTI 4
/98175 'GASTWD'  1    0.05        9.62         1.02         0.00 
/       0.00          0.00        50.8         0.00         1.12
/       0.00          0.00        0.99         1.20         0.50
/       1.0           0.64        0.0          0.2          0.8
/       15.0          2.5         540.0        1.65         613.7
/       550.0         -0.706      0.90         0.0          1050.0
/       0.50          1600.0      3.00 / PTI 5
/98176 'GASTWD'  1    0.05        9.62         1.02         0.00 
/       0.00          0.00        50.8         0.00         1.12
/       0.00          0.00        0.99         1.20         0.50
/       1.0           0.64        0.0          0.2          0.8
/       15.0          2.5         540.0        1.65         613.7
/       550.0         -0.706      0.90         0.0          1050.0
/       0.50          1600.0      3.00 / PTI 6


/APR - A (Colonia Wilson)
98180 'GENROU'  1    5.4000      0.05000      1.70000      0.05000  
        0.6000       12.000      2.68000      2.46000      0.25800
        0.3100       0.1790      0.16700      1.10000      1.80000 / APR - 23.8MW
98181 'GENROU'  1    5.4000      0.05000      1.70000      0.05000  
        0.6000       12.000      2.68000      2.46000      0.25800
        0.3100       0.1790      0.16700      1.10000      1.80000 / APR - 23.8MW
98182 'GENROU'  1    5.4000      0.05000      1.70000      0.05000  
        0.6000       12.000      2.68000      2.46000      0.25800
        0.3100       0.1790      0.16700      1.10000      1.80000 / APR - 23.8MW
98183 'GENROU'  1    5.4000      0.05000      1.70000      0.05000  
        0.6000       12.000      2.68000      2.46000      0.25800
        0.3100       0.1790      0.16700      1.10000      1.80000 / APR - 23.8MW

/Reguladores de tensi�n
/              J 1  2     3 4 5   6    7     8 9    10     11  12   13 14    15     16   17   18  19  20  21   22  23   24   25   26
98180 'AC7B' 1 0 15 1.875 0 0 3.2 -3.2 16.73 0 8.64 -17.84 1.0 -999 0  0.258 0.0258 1.5  0.48 1.10 1.0 1.0 999 -999 6.0 0.30 7.90 3.84/
98181 'AC7B' 1 0 15 1.875 0 0 3.2 -3.2 16.73 0 8.64 -17.84 1.0 -999 0  0.258 0.0258 1.5 0.48 1.10 1.0 1.0 999 -999 6.0 0.30 7.90 3.84/
98182 'AC7B' 1 0 15 1.875 0 0 3.2 -3.2 16.73 0 8.64 -17.84 1.0 -999 0  0.258 0.0258 1.5 0.48 1.10 1.0 1.0 999 -999 6.0 0.30 7.90 3.84/
98183 'AC7B' 1 0 15 1.875 0 0 3.2 -3.2 16.73 0 8.64 -17.84 1.0 -999 0  0.258 0.0258 1.5 0.48 1.10 1.0 1.0 999 -999 6.0 0.30 7.90 3.84/

/Estabilizadores de potencia: no hay datos suficientes para la sintonizaci�n.
/98180 'PSS2B' 1 2 98180 3 98180 1 1 2.0 0.0 5.0 2.0 0.0 5.0 10 10 1.0 1.0 50 0.0 0.0 0.0 /0.0 0.0 0.0 999 -999 999 -999 999 -999/

/Falta modelado reguladores de velocidad


/APR - B (La Tablada)
98141 'GENROU'  1    5.4000      0.05000      1.70000      0.05000  
        0.6000       12.000      2.68000      2.46000      0.25800
        0.3100       0.1790      0.16700      1.10000      1.80000 / APR - 23.8MW
98142 'GENROU'  1    5.4000      0.05000      1.70000      0.05000  
        0.6000       12.000      2.68000      2.46000      0.25800
        0.3100       0.1790      0.16700      1.10000      1.80000 / APR - 23.8MW
98143 'GENROU'  1    5.4000      0.05000      1.70000      0.05000  
        0.6000       12.000      2.68000      2.46000      0.25800
        0.3100       0.1790      0.16700      1.10000      1.80000 / APR - 23.8MW
98144 'GENROU'  1    5.4000      0.05000      1.70000      0.05000  
        0.6000       12.000      2.68000      2.46000      0.25800
        0.3100       0.1790      0.16700      1.10000      1.80000 / APR - 23.8MW

/Reguladores de tensi�n
98141 'AC7B' 1 0 15 1.875 0 0 3.2 -3.2 16.73 0 8.64 -17.84 1.0 -999 0 0.258 0.0258 1.5 0.48 1.10 1.0 1.0 999 -999 6.0 0.30 7.90 3.84/
98142 'AC7B' 1 0 15 1.875 0 0 3.2 -3.2 16.73 0 8.64 -17.84 1.0 -999 0 0.258 0.0258 1.5 0.48 1.10 1.0 1.0 999 -999 6.0 0.30 7.90 3.84/
98143 'AC7B' 1 0 15 1.875 0 0 3.2 -3.2 16.73 0 8.64 -17.84 1.0 -999 0 0.258 0.0258 1.5 0.48 1.10 1.0 1.0 999 -999 6.0 0.30 7.90 3.84/
98144 'AC7B' 1 0 15 1.875 0 0 3.2 -3.2 16.73 0 8.64 -17.84 1.0 -999 0 0.258 0.0258 1.5 0.48 1.10 1.0 1.0 999 -999 6.0 0.30 7.90 3.84/

/Estabilizadores de potencia: no hay datos suficientes para la sintonizaci�n.
/98141 'PSS2B' 1 2 98141 3 98141 1 1 2.0 0.0 5.0 2.0 0.0 5.0 10 10 1.0 1.0 50 0.0 0.0 0.0 /0.0 0.0 0.0 999 -999 999 -999 999 -999/

/Falta modelado reguladores de velocidad


/APR - C (Punta del Tigre)
98191 'GENROU'  1    5.4000      0.05000      1.70000      0.05000  
        0.6000       12.000      2.68000      2.46000      0.25800
        0.3100       0.1790      0.16700      1.10000      1.80000 / APR - 23.8MW
98192 'GENROU'  1    5.4000      0.05000      1.70000      0.05000  
        0.6000       12.000      2.68000      2.46000      0.25800
        0.3100       0.1790      0.16700      1.10000      1.80000 / APR - 23.8MW
98193 'GENROU'  1    5.4000      0.05000      1.70000      0.05000  
        0.6000       12.000      2.68000      2.46000      0.25800
        0.3100       0.1790      0.16700      1.10000      1.80000 / APR - 23.8MW
98194 'GENROU'  1    5.4000      0.05000      1.70000      0.05000  
        0.6000       12.000      2.68000      2.46000      0.25800
        0.3100       0.1790      0.16700      1.10000      1.80000 / APR - 23.8MW

/Reguladores de tensi�n
98191 'AC7B' 1 0 15 1.875 0 0 3.2 -3.2 16.73 0 8.64 -17.84 1.0 -999 0 0.258 0.0258 1.5 0.48 1.10 1.0 1.0 999 -999 6.0 0.30 7.90 3.84/
98192 'AC7B' 1 0 15 1.875 0 0 3.2 -3.2 16.73 0 8.64 -17.84 1.0 -999 0 0.258 0.0258 1.5 0.48 1.10 1.0 1.0 999 -999 6.0 0.30 7.90 3.84/
98193 'AC7B' 1 0 15 1.875 0 0 3.2 -3.2 16.73 0 8.64 -17.84 1.0 -999 0 0.258 0.0258 1.5 0.48 1.10 1.0 1.0 999 -999 6.0 0.30 7.90 3.84/
98194 'AC7B' 1 0 15 1.875 0 0 3.2 -3.2 16.73 0 8.64 -17.84 1.0 -999 0 0.258 0.0258 1.5 0.48 1.10 1.0 1.0 999 -999 6.0 0.30 7.90 3.84/

/Estabilizadores de potencia: no hay datos suficientes para la sintonizaci�n.
/98191 'PSS2B' 1 2 98191 3 98191 1 1 2.0 0.0 5.0 2.0 0.0 5.0 10 10 1.0 1.0 50 0.0 0.0 0.0 /0.0 0.0 0.0 999 -999 999 -999 999 -999/

/Falta modelado reguladores de velocidad



/ Modelos de Generadores (para usar CTR como s�ncrono sustituir el parametro de inercia 6.6780 por 1.5140)
98121 'GENROU'  1    15.170      0.07000      0.90000      0.07000  
        1.5140       0.0000      2.24850      2.00000      0.22300
        0.3900       0.1473      0.08700      0.21150      0.77420 / CTR 2
98122 'GENROU'  1    15.170      0.07000      0.90000      0.07000  
        1.5140       0.0000      2.24850      2.00000      0.22300
        0.3900       0.1473      0.08700      0.21150      0.77420 / CTR 1
98121 'IEEET2'  1    0.02200     1255.00      0.10000      25.7000   
       0.00000       1.00000     1.40000      0.08600      0.60000
       1.40000       4.70000     0.80000      6.27000      3.10000 / CTR 2
98122 'IEEET2'  1    0.02200     1255.00      0.10000      25.7000   
       0.00000       1.00000     1.40000      0.08600      0.60000
       1.40000       4.70000     0.80000      6.27000      3.10000 / CTR 1
/98121 'GAST2A'  1    25.0000     0.00000      0.05000      1.00000
/       0.04000       0.20000     114.200      0.25000      1.50000
/       -0.0100       0.01000     0.77000      1.00000      0.05000
/       1.00000       0.40000     0.00000      0.20000      0.80000
/       15.0000       2.50000     450.000      3.30000      700.000
/       550.000       -0.3000     1.30000      0.50000      972.000
/       0.23000       972.000     / CTR 2
/98122 'GAST2A'  1    25.0000     0.00000      0.05000      1.00000
/       0.04000       0.20000     114.200      0.25000      1.50000
/       -0.0100       0.01000     0.77000      1.00000      0.05000
/       1.00000       0.40000     0.00000      0.20000      0.80000
/       15.0000       2.50000     450.000      3.30000      700.000
/       550.000       -0.3000     1.30000      0.50000      972.000
/       0.23000       972.000     / CTR 1

98730 'GENROU'  1    5.2600      0.05000      0.80000      0.08000  
       8.8000        0.0000      2.69000      2.69000      0.20100    
       0.3500        0.1320      0.09400      0.10000      0.37500 / TGAA

98051 'GENROU'  1    8.3200      0.05000      2.50000      0.15000
       2.2400        0.0000      2.03000      1.92000      0.24700    
       0.4210        0.1570      0.12100      0.13600      0.64600 / BOT_101G  
98052 'GENROU'  1    8.3200      0.05000      2.50000      0.15000
       1.8300        0.0000      2.09000      1.98000      0.25500    
       0.4420        0.1620      0.12400      0.13600      0.64600 / BOT_102G  

/ Modelo de regulador de tensi�n de CT Botina (BOTT01): en revisi�n por UTE
98051 'USRMDL'  1   'BOTT01'     4     0      0    25      5    14 
       0.02000       0.00000     500.000      0.00100      0.04000
       0.50000       0.00000     -15.060      9.57000      15.0600
       1.73000       2.00000     0.20000      1.00000      -28.340 
       0.00000       28.3400     0.83000      0.00000      1.20000 
       1.00000       0.75000     0.00000      1.00000      0.00000 / STG1
98052 'USRMDL'  1   'BOTT01'     4     0      0    25      5    14 
       0.02000       0.00000     500.000      0.00100      0.04000
       0.50000       0.00000     -15.060      9.71000      15.0600
       1.73000       2.00000     0.20000      1.00000      -28.340 
       0.00000       28.3400     0.83000      0.00000      1.15000 
       1.00000       0.75000     0.00000      1.00000      0.00000 / BOT_STG2

/98051 'IEEEG1'  1    0     0     20.0000      4.50000      2.00000
/       0.93900       0.25000      0.0000      0.80000      0.00000
/       0.10000       0.16000     0.00000      0.10000      0.62000
/       0.00000       0.10000     0.22000      0.00000      0.00000
/       0.00000       0.00000     / BOTNIA1
/98052 'IEEEG1'  1    0     0     20.0000      4.50000      2.00000
/       0.93900       0.25000      0.0000      0.80000      0.00000
/       0.10000       0.25000     0.00000      0.10000      0.48000
/       0.00000       0.10000     0.27000      0.00000      0.00000
/       0.00000       0.00000     / BOTNIA2


/ ******* Montes del Plata **********
98961 'GENROU'  1    8.4020      0.04200      2.50000      0.15000
       2.0825        0.0000      2.16000      2.05000      0.26900    
       0.4850        0.1910      0.15200      0.06666      0.33333 / MDP1051G  
98962 'GENROU'  1    8.4020      0.04200      2.50000      0.15000      
       2.0825        0.0000      2.16000      2.05000      0.26900    
       0.4850        0.1910      0.15200      0.06666      0.33333 / MDP1052G  
/ Reguladores de tensi�n
98961 'AC7B' 1 0.02 22.28 44.55 0.0 9999.0 11.5 0.0 3.34 16.72
      11.53 -11.53 0.0 10.0 0.0 1.0 0.0 9999.0 0.57 1.17 1.0 0.95
      11.5 0.0 10.08 0.14 8.97 0.04 / AVR: MDP1051G
98962 'AC7B' 1 0.02 22.28 44.55 0.0 9999.0 11.5 0.0 3.34 16.72
      11.53 -11.53 0.0 10.0 0.0 1.0 0.0 9999.0 0.57 1.17 1.0 0.95
      11.5 0.0 10.08 0.14 8.97 0.04 / AVR: MDP1052G

/WARNING: Se modific� la constante K+0 (valor original K = 20, valor cambiado a K = 0)
98961 'IEEEG1' 1 0 0 0 9.9 3.3 0.3 0.4 -0.2 1.02 0.0 0.2
      0.89 0.0 0.4 0.11 0.0 0.0 0.0 0.0 0.0 0.0 0.0 / GOV: MDP1051G que tiene el n�mero de Serie 76660, Pmax = 1.02 (K+6), K = 20 (K+0)
98962 'IEEEG1' 1 0 0 0 9.9 3.3 0.3 0.4 -0.2 1.02 0.0 0.2
      0.78 0.0 0.4 0.22 0.0 0.0 0.0 0.0 0.0 0.0 0.0 / GOV: MDP1052G que tiene el n�mero de Serie 76661, Pmax = 1.02 (K+6), K = 20 (K+0)


/ ******* Modelo del CER **********
95101 'USRSWS' 'MONTEVIDEOSVC' 24 1  14  48  8  50 92100 1 1 95101 '1' 95101 '2' 95101 '3' 95101 '4' 95101 '5' 1  
                      88.0	0.012	0.930	1.070	0.000	0.000	1613.0	2630.0	1.000	1.000	
                      60.000	60.000	0.250	0.037	0.000	0.930	1.070	0.010	1.1115	0.020	
                      0.000	1.000	-1.000	0.0644	0.6443	0.0537	0.0537	0.000	1.000	1.000	
                      0.100	0.250	0.096	0.063	300.000	1.110	2.000	1.560	0.020	0.400	
                      0.005	0.500	0.040	0.000	2.232	5.000	0.005   60.000/




/***********************AGUALEGUAS 2*******************************************
98801 'REGCA1' G1       1
        0.0000       10.000      0.15000      0.60000E-01   1.2000
        1.2000      0.10000      -999.00      -1.0000      0.30000E-01
        0.0000       106.15      -106.20       1.0000      /
98801 'REECA1' G1
        0          0       0       0       0       0
        0.90000          1.1000          0.0000        -0.20000         0.10000
        2.0000          1.0000         -1.0000          0.0000          0.0000
        0.60000          0.0000         0.50000E-01     0.50000        -0.50000
        1.1000         0.90000          0.0000          3.0000          18.000
        5.0000          0.0000         0.50000E-01      106.20         -10.620
        1.0500         0.50000E-01      1.4400         0.10000E-01     0.66000E-01
        0.37400         0.15000         0.68200         0.17500         0.98900
        0.17900          1.0700         0.66000E-01     0.22000         0.10000
        0.39000         0.50000         0.39000         0.79000          1.4400      /

98801 'REPCA1' G1
        92800         92800             97006        '1 '    0    1       0
        0.30000E-01     0.50000          10.000          0.0000          0.0000
        0.85000          0.0000          0.0000          0.0000          5.0000
        -5.0000        -0.50000E-02     0.50000E-02     0.38200        -0.38200
        0.40000          2.6667         0.25000        -0.33000E-02     0.33000E-02
        0.52100E-02    -0.52100E-02      1.1000          0.0000         0.10000
        16.700          0.0000      /
/***********************AGUALEGUAS 1********************************************
98800 'REGCA1' G1       1
        0.0000       10.000      0.15000      0.60000E-01   1.2000
        1.2000      0.10000      -999.00      -1.0000      0.30000E-01
        0.0000       106.15      -106.20       1.0000      /
98800 'REECA1' G1
        0          0       0       0       0       0
        0.90000          1.1000          0.0000        -0.20000         0.10000
        2.0000          1.0000         -1.0000          0.0000          0.0000
        0.60000          0.0000         0.50000E-01     0.50000        -0.50000
        1.1000         0.90000          0.0000          3.0000          18.000
        5.0000          0.0000         0.50000E-01      106.20         -10.620
        1.0500         0.50000E-01      1.4400         0.10000E-01     0.66000E-01
        0.37400         0.15000         0.68200         0.17500         0.98900
        0.17900          1.0700         0.66000E-01     0.22000         0.10000
        0.39000         0.50000         0.39000         0.79000          1.4400      /

98800 'REPCA1' G1
        92800         92800         97004    '1 '        0       1       0
        0.30000E-01     0.50000          10.000          0.0000          0.0000
        0.85000          0.0000          0.0000          0.0000          5.0000
        -5.0000        -0.50000E-02     0.50000E-02     0.38200        -0.38200
        0.40000          2.6667         0.25000        -0.33000E-02     0.33000E-02
        0.52100E-02    -0.52100E-02      1.1000          0.0000         0.10000
        16.700          0.0000      /
/***********************ARIAS***************************************************
98593 'REGCA1' G1       1
        0.0000       10.000      0.15000      0.60000E-01   1.2000
        1.2000      0.10000      -999.00      -1.0000      0.30000E-01
        0.0000       106.15      -106.20       1.0000      /
98593 'REECA1' G1
        0          0       0       0       0       0
        0.90000          1.1000          0.0000        -0.20000         0.10000
        2.0000          1.0000         -1.0000          0.0000          0.0000
        0.60000          0.0000         0.50000E-01     0.50000        -0.50000
        1.1000         0.90000          0.0000          3.0000          18.000
        5.0000          0.0000         0.50000E-01      106.20         -10.620
        1.0500         0.50000E-01      1.4400         0.10000E-01     0.66000E-01
        0.37400         0.15000         0.68200         0.17500         0.98900
        0.17900          1.0700         0.66000E-01     0.22000         0.10000
        0.39000         0.50000         0.39000         0.79000          1.4400      /

98593 'REPCA1' G1
        92594         92594         97032    '1 '        0       1       0
        0.30000E-01     0.50000          10.000          0.0000          0.0000
        0.85000          0.0000          0.0000          0.0000          5.0000
        -5.0000        -0.50000E-02     0.50000E-02     0.38200        -0.38200
        0.40000          2.6667         0.25000        -0.33000E-02     0.33000E-02
        0.52100E-02    -0.52100E-02      1.1000          0.0000         0.10000
        16.700          0.0000      /
/***********************ASTIDEY*********************************************************
98594 'REGCA1' G1       1
        0.0000       10.000      0.15000      0.60000E-01   1.2000
        1.2000      0.10000      -999.00      -1.0000      0.30000E-01
        0.0000       106.15      -106.20       1.0000      /
98594 'REECA1' G1
        0          0       0       0       0       0
        0.90000          1.1000          0.0000        -0.20000         0.10000
        2.0000          1.0000         -1.0000          0.0000          0.0000
        0.60000          0.0000         0.50000E-01     0.50000        -0.50000
        1.1000         0.90000          0.0000          3.0000          18.000
        5.0000          0.0000         0.50000E-01      106.20         -10.620
        1.0500         0.50000E-01      1.4400         0.10000E-01     0.66000E-01
        0.37400         0.15000         0.68200         0.17500         0.98900
        0.17900          1.0700         0.66000E-01     0.22000         0.10000
        0.39000         0.50000         0.39000         0.79000          1.4400      /

98594 'REPCA1' G1
        92594         92594         97020    '1 '        0       1       0
        0.30000E-01     0.50000          10.000          0.0000          0.0000
        0.85000          0.0000          0.0000          0.0000          5.0000
        -5.0000        -0.50000E-02     0.50000E-02     0.38200        -0.38200
        0.40000          2.6667         0.25000        -0.33000E-02     0.33000E-02
        0.52100E-02    -0.52100E-02      1.1000          0.0000         0.10000
        16.700          0.0000      /
/***********************CADONAL*********************************************************
98595 'REGCA1' G1       1
        0.0000       10.000      0.15000      0.60000E-01   1.2000
        1.2000      0.10000      -999.00      -1.0000      0.30000E-01
        0.0000       106.15      -106.20       1.0000      /
98595 'REECA1' G1
        0          0       0       0       0       0
        0.90000          1.1000          0.0000        -0.20000         0.10000
        2.0000          1.0000         -1.0000          0.0000          0.0000
        0.60000          0.0000         0.50000E-01     0.50000        -0.50000
        1.1000         0.90000          0.0000          3.0000          18.000
        5.0000          0.0000         0.50000E-01      106.20         -10.620
        1.0500         0.50000E-01      1.4400         0.10000E-01     0.66000E-01
        0.37400         0.15000         0.68200         0.17500         0.98900
        0.17900          1.0700         0.66000E-01     0.22000         0.10000
        0.39000         0.50000         0.39000         0.79000          1.4400      /

98595 'REPCA1' G1
        92594         92594         97022    '1 '        0       1       0
        0.30000E-01     0.50000          10.000          0.0000          0.0000
        0.85000          0.0000          0.0000          0.0000          5.0000
        -5.0000        -0.50000E-02     0.50000E-02     0.38200        -0.38200
        0.40000          2.6667         0.25000        -0.33000E-02     0.33000E-02
        0.52100E-02    -0.52100E-02      1.1000          0.0000         0.10000
        16.700          0.0000      /
/***********************CERROGRANDE*********************************************************
98963 'REGCA1' G1       1
        0.0000       10.000      0.15000      0.60000E-01   1.2000
        1.2000      0.10000      -999.00      -1.0000      0.30000E-01
        0.0000       106.15      -106.20       1.0000      /
98963 'REECA1' G1
        0          0       0       0       0       0
        0.90000          1.1000          0.0000        -0.20000         0.10000
        2.0000          1.0000         -1.0000          0.0000          0.0000
        0.60000          0.0000         0.50000E-01     0.50000        -0.50000
        1.1000         0.90000          0.0000          3.0000          18.000
        5.0000          0.0000         0.50000E-01      106.20         -10.620
        1.0500         0.50000E-01      1.4400         0.10000E-01     0.66000E-01
        0.37400         0.15000         0.68200         0.17500         0.98900
        0.17900          1.0700         0.66000E-01     0.22000         0.10000
        0.39000         0.50000         0.39000         0.79000          1.4400      /

98963 'REPCA1' G1
        92485         92485         97016    '1 '        0       1       0
        0.30000E-01     0.50000          10.000          0.0000          0.0000
        0.85000          0.0000          0.0000          0.0000          5.0000
        -5.0000        -0.50000E-02     0.50000E-02     0.38200        -0.38200
        0.40000          2.6667         0.25000        -0.33000E-02     0.33000E-02
        0.52100E-02    -0.52100E-02      1.1000          0.0000         0.10000
        16.700          0.0000      /
/***********************COLONIA_RU*********************************************************
98061 'REGCA1' PA       1
        0.0000       10.000      0.15000      0.60000E-01   1.2000
        1.2000      0.10000      -999.00      -1.0000      0.30000E-01
        0.0000       106.15      -106.20       1.0000      /
98061 'REECA1' PA
        0          0       0       0       0       0
        0.90000          1.1000          0.0000        -0.20000         0.10000
        2.0000          1.0000         -1.0000          0.0000          0.0000
        0.60000          0.0000         0.50000E-01     0.50000        -0.50000
        1.1000         0.90000          0.0000          3.0000          18.000
        5.0000          0.0000         0.50000E-01      106.20         -10.620
        1.0500         0.50000E-01      1.4400         0.10000E-01     0.66000E-01
        0.37400         0.15000         0.68200         0.17500         0.98900
        0.17900          1.0700         0.66000E-01     0.22000         0.10000
        0.39000         0.50000         0.39000         0.79000          1.4400      /

98061 'REPCA1' PA
        92062         92062         97007    '1 '        0       1       0
        0.30000E-01     0.50000          10.000          0.0000          0.0000
        0.85000          0.0000          0.0000          0.0000          5.0000
        -5.0000        -0.50000E-02     0.50000E-02     0.38200        -0.38200
        0.40000          2.6667         0.25000        -0.33000E-02     0.33000E-02
        0.52100E-02    -0.52100E-02      1.1000          0.0000         0.10000
        16.700          0.0000      /
/***********************FINGANO*********************************************************
98781 'REGCA1' G1       1
        0.0000       10.000      0.15000      0.60000E-01   1.2000
        1.2000      0.10000      -999.00      -1.0000      0.30000E-01
        0.0000       106.15      -106.20       1.0000      /
98781 'REECA1' G1
        0          0       0       0       0       0
        0.90000          1.1000          0.0000        -0.20000         0.10000
        2.0000          1.0000         -1.0000          0.0000          0.0000
        0.60000          0.0000         0.50000E-01     0.50000        -0.50000
        1.1000         0.90000          0.0000          3.0000          18.000
        5.0000          0.0000         0.50000E-01      106.20         -10.620
        1.0500         0.50000E-01      1.4400         0.10000E-01     0.66000E-01
        0.37400         0.15000         0.68200         0.17500         0.98900
        0.17900          1.0700         0.66000E-01     0.22000         0.10000
        0.39000         0.50000         0.39000         0.79000          1.4400      /

98781 'REPCA1' G1
        92781         92781         97012    '1 '        0       1       0
        0.30000E-01     0.50000          10.000          0.0000          0.0000
        0.85000          0.0000          0.0000          0.0000          5.0000
        -5.0000        -0.50000E-02     0.50000E-02     0.38200        -0.38200
        0.40000          2.6667         0.25000        -0.33000E-02     0.33000E-02
        0.52100E-02    -0.52100E-02      1.1000          0.0000         0.10000
        16.700          0.0000      /
/***********************FLORIDA2*********************************************************
98525 'REGCA1' G1       1
        0.0000       10.000      0.15000      0.60000E-01   1.2000
        1.2000      0.10000      -999.00      -1.0000      0.30000E-01
        0.0000       106.15      -106.20       1.0000      /
98525 'REECA1' G1
        0          0       0       0       0       0
        0.90000          1.1000          0.0000        -0.20000         0.10000
        2.0000          1.0000         -1.0000          0.0000          0.0000
        0.60000          0.0000         0.50000E-01     0.50000        -0.50000
        1.1000         0.90000          0.0000          3.0000          18.000
        5.0000          0.0000         0.50000E-01      106.20         -10.620
        1.0500         0.50000E-01      1.4400         0.10000E-01     0.66000E-01
        0.37400         0.15000         0.68200         0.17500         0.98900
        0.17900          1.0700         0.66000E-01     0.22000         0.10000
        0.39000         0.50000         0.39000         0.79000          1.4400      /

98525 'REPCA1' G1
        92524         92524         97010    '1 '        0       1       0
        0.30000E-01     0.50000          10.000          0.0000          0.0000
        0.85000          0.0000          0.0000          0.0000          5.0000
        -5.0000        -0.50000E-02     0.50000E-02     0.38200        -0.38200
        0.40000          2.6667         0.25000        -0.33000E-02     0.33000E-02
        0.52100E-02    -0.52100E-02      1.1000          0.0000         0.10000
        16.700          0.0000      /
/***********************GEMSA*********************************************************
98372 'REGCA1' G1       1
        0.0000       10.000      0.15000      0.60000E-01   1.2000
        1.2000      0.10000      -999.00      -1.0000      0.30000E-01
        0.0000       106.15      -106.20       1.0000      /
98372 'REECA1' G1
        0          0       0       0       0       0
        0.90000          1.1000          0.0000        -0.20000         0.10000
        2.0000          1.0000         -1.0000          0.0000          0.0000
        0.60000          0.0000         0.50000E-01     0.50000        -0.50000
        1.1000         0.90000          0.0000          3.0000          18.000
        5.0000          0.0000         0.50000E-01      106.20         -10.620
        1.0500         0.50000E-01      1.4400         0.10000E-01     0.66000E-01
        0.37400         0.15000         0.68200         0.17500         0.98900
        0.17900          1.0700         0.66000E-01     0.22000         0.10000
        0.39000         0.50000         0.39000         0.79000          1.4400      /

98372 'REPCA1' G1
        92370         92370         97003    '1 '        0       1       0
        0.30000E-01     0.50000          10.000          0.0000          0.0000
        0.85000          0.0000          0.0000          0.0000          5.0000
        -5.0000        -0.50000E-02     0.50000E-02     0.38200        -0.38200
        0.40000          2.6667         0.25000        -0.33000E-02     0.33000E-02
        0.52100E-02    -0.52100E-02      1.1000          0.0000         0.10000
        16.700          0.0000      /
/***********************JP_TERRA*********************************************************
98093 'REGCA1' G1       1
        0.0000       10.000      0.15000      0.60000E-01   1.2000
        1.2000      0.10000      -999.00      -1.0000      0.30000E-01
        0.0000       106.15      -106.20       1.0000      /
98093 'REECA1' G1
        0          0       0       0       0       0
        0.90000          1.1000          0.0000        -0.20000         0.10000
        2.0000          1.0000         -1.0000          0.0000          0.0000
        0.60000          0.0000         0.50000E-01     0.50000        -0.50000
        1.1000         0.90000          0.0000          3.0000          18.000
        5.0000          0.0000         0.50000E-01      106.20         -10.620
        1.0500         0.50000E-01      1.4400         0.10000E-01     0.66000E-01
        0.37400         0.15000         0.68200         0.17500         0.98900
        0.17900          1.0700         0.66000E-01     0.22000         0.10000
        0.39000         0.50000         0.39000         0.79000          1.4400      /

98093 'REPCA1' G1
        92091         92091         97018    '1 '        0       1       0
        0.30000E-01     0.50000          10.000          0.0000          0.0000
        0.85000          0.0000          0.0000          0.0000          5.0000
        -5.0000        -0.50000E-02     0.50000E-02     0.38200        -0.38200
        0.40000          2.6667         0.25000        -0.33000E-02     0.33000E-02
        0.52100E-02    -0.52100E-02      1.1000          0.0000         0.10000
        16.700          0.0000      /
/***********************KIYU********************************************************
98170 'REGCA1' G1       1
        0.0000       10.000      0.15000      0.60000E-01   1.2000
        1.2000      0.10000      -999.00      -1.0000      0.30000E-01
        0.0000       106.15      -106.20       1.0000      /
98170 'REECA1' G1
        0          0       0       0       0       0
        0.90000          1.1000          0.0000        -0.20000         0.10000
        2.0000          1.0000         -1.0000          0.0000          0.0000
        0.60000          0.0000         0.50000E-01     0.50000        -0.50000
        1.1000         0.90000          0.0000          3.0000          18.000
        5.0000          0.0000         0.50000E-01      106.20         -10.620
        1.0500         0.50000E-01      1.4400         0.10000E-01     0.66000E-01
        0.37400         0.15000         0.68200         0.17500         0.98900
        0.17900          1.0700         0.66000E-01     0.22000         0.10000
        0.39000         0.50000         0.39000         0.79000          1.4400      /

98170 'REPCA1' G1
        92172         92172         97001    '1 '        0       1       0
        0.30000E-01     0.50000          10.000          0.0000          0.0000
        0.85000          0.0000          0.0000          0.0000          5.0000
        -5.0000        -0.50000E-02     0.50000E-02     0.38200        -0.38200
        0.40000          2.6667         0.25000        -0.33000E-02     0.33000E-02
        0.52100E-02    -0.52100E-02      1.1000          0.0000         0.10000
        16.700          0.0000      /
/***********************LUZ_DE_LOMA*********************************************************
98910 'REGCA1' G1       1
        0.0000       10.000      0.15000      0.60000E-01   1.2000
        1.2000      0.10000      -999.00      -1.0000      0.30000E-01
        0.0000       106.15      -106.20       1.0000      /
98910 'REECA1' G1
        0          0       0       0       0       0
        0.90000          1.1000          0.0000        -0.20000         0.10000
        2.0000          1.0000         -1.0000          0.0000          0.0000
        0.60000          0.0000         0.50000E-01     0.50000        -0.50000
        1.1000         0.90000          0.0000          3.0000          18.000
        5.0000          0.0000         0.50000E-01      106.20         -10.620
        1.0500         0.50000E-01      1.4400         0.10000E-01     0.66000E-01
        0.37400         0.15000         0.68200         0.17500         0.98900
        0.17900          1.0700         0.66000E-01     0.22000         0.10000
        0.39000         0.50000         0.39000         0.79000          1.4400      /

98910 'REPCA1' G1
        92910         92910         97014    '1 '        0       1       0
        0.30000E-01     0.50000          10.000          0.0000          0.0000
        0.85000          0.0000          0.0000          0.0000          5.0000
        -5.0000        -0.50000E-02     0.50000E-02     0.38200        -0.38200
        0.40000          2.6667         0.25000        -0.33000E-02     0.33000E-02
        0.52100E-02    -0.52100E-02      1.1000          0.0000         0.10000
        16.700          0.0000      /
/***********************LUZ_DE_MAR*********************************************************
98911 'REGCA1' G1       1
        0.0000       10.000      0.15000      0.60000E-01   1.2000
        1.2000      0.10000      -999.00      -1.0000      0.30000E-01
        0.0000       106.15      -106.20       1.0000      /
98911 'REECA1' G1
        0          0       0       0       0       0
        0.90000          1.1000          0.0000        -0.20000         0.10000
        2.0000          1.0000         -1.0000          0.0000          0.0000
        0.60000          0.0000         0.50000E-01     0.50000        -0.50000
        1.1000         0.90000          0.0000          3.0000          18.000
        5.0000          0.0000         0.50000E-01      106.20         -10.620
        1.0500         0.50000E-01      1.4400         0.10000E-01     0.66000E-01
        0.37400         0.15000         0.68200         0.17500         0.98900
        0.17900          1.0700         0.66000E-01     0.22000         0.10000
        0.39000         0.50000         0.39000         0.79000          1.4400      /

98911 'REPCA1' G1
        92910         92910         97015    '1 '        0       1       0
        0.30000E-01     0.50000          10.000          0.0000          0.0000
        0.85000          0.0000          0.0000          0.0000          5.0000
        -5.0000        -0.50000E-02     0.50000E-02     0.38200        -0.38200
        0.40000          2.6667         0.25000        -0.33000E-02     0.33000E-02
        0.52100E-02    -0.52100E-02      1.1000          0.0000         0.10000
        16.700          0.0000      /
/************************LUZ_DE_RIO********************************************************
98912 'REGCA1' G1       1
        0.0000       10.000      0.15000      0.60000E-01   1.2000
        1.2000      0.10000      -999.00      -1.0000      0.30000E-01
        0.0000       106.15      -106.20       1.0000      /
98912 'REECA1' G1
        0          0       0       0       0       0
        0.90000          1.1000          0.0000        -0.20000         0.10000
        2.0000          1.0000         -1.0000          0.0000          0.0000
        0.60000          0.0000         0.50000E-01     0.50000        -0.50000
        1.1000         0.90000          0.0000          3.0000          18.000
        5.0000          0.0000         0.50000E-01      106.20         -10.620
        1.0500         0.50000E-01      1.4400         0.10000E-01     0.66000E-01
        0.37400         0.15000         0.68200         0.17500         0.98900
        0.17900          1.0700         0.66000E-01     0.22000         0.10000
        0.39000         0.50000         0.39000         0.79000          1.4400      /

98912 'REPCA1' G1
        92910         92910         97017    '1 '        0       1       0
        0.30000E-01     0.50000          10.000          0.0000          0.0000
        0.85000          0.0000          0.0000          0.0000          5.0000
        -5.0000        -0.50000E-02     0.50000E-02     0.38200        -0.38200
        0.40000          2.6667         0.25000        -0.33000E-02     0.33000E-02
        0.52100E-02    -0.52100E-02      1.1000          0.0000         0.10000
        16.700          0.0000      /
/************************MALDONADO********************************************************
98703 'REGCA1' G1       1
        0.0000       10.000      0.15000      0.60000E-01   1.2000
        1.2000      0.10000      -999.00      -1.0000      0.30000E-01
        0.0000       106.15      -106.20       1.0000      /
98703 'REECA1' G1
        0          0       0       0       0       0
        0.90000          1.1000          0.0000        -0.20000         0.10000
        2.0000          1.0000         -1.0000          0.0000          0.0000
        0.60000          0.0000         0.50000E-01     0.50000        -0.50000
        1.1000         0.90000          0.0000          3.0000          18.000
        5.0000          0.0000         0.50000E-01      106.20         -10.620
        1.0500         0.50000E-01      1.4400         0.10000E-01     0.66000E-01
        0.37400         0.15000         0.68200         0.17500         0.98900
        0.17900          1.0700         0.66000E-01     0.22000         0.10000
        0.39000         0.50000         0.39000         0.79000          1.4400      /

98703 'REPCA1' G1
        92702         92702         97035    '1 '        0       1       0
        0.30000E-01     0.50000          10.000          0.0000          0.0000
        0.85000          0.0000          0.0000          0.0000          5.0000
        -5.0000        -0.50000E-02     0.50000E-02     0.38200        -0.38200
        0.40000          2.6667         0.25000        -0.33000E-02     0.33000E-02
        0.52100E-02    -0.52100E-02      1.1000          0.0000         0.10000
        16.700          0.0000      /
/************************MELOWIND********************************************************
98490 'REGCA1' G1       1
        0.0000       10.000      0.15000      0.60000E-01   1.2000
        1.2000      0.10000      -999.00      -1.0000      0.30000E-01
        0.0000       106.15      -106.20       1.0000      /
98490 'REECA1' G1
        0          0       0       0       0       0
        0.90000          1.1000          0.0000        -0.20000         0.10000
        2.0000          1.0000         -1.0000          0.0000          0.0000
        0.60000          0.0000         0.50000E-01     0.50000        -0.50000
        1.1000         0.90000          0.0000          3.0000          18.000
        5.0000          0.0000         0.50000E-01      106.20         -10.620
        1.0500         0.50000E-01      1.4400         0.10000E-01     0.66000E-01
        0.37400         0.15000         0.68200         0.17500         0.98900
        0.17900          1.0700         0.66000E-01     0.22000         0.10000
        0.39000         0.50000         0.39000         0.79000          1.4400      /

98490 'REPCA1' G1
        92490         92490         97023    '1 '        0       1       0
        0.30000E-01     0.50000          10.000          0.0000          0.0000
        0.85000          0.0000          0.0000          0.0000          5.0000
        -5.0000        -0.50000E-02     0.50000E-02     0.38200        -0.38200
        0.40000          2.6667         0.25000        -0.33000E-02     0.33000E-02
        0.52100E-02    -0.52100E-02      1.1000          0.0000         0.10000
        16.700          0.0000      /
/************************PAMPA********************************************************
98411 'REGCA1' G1       1
        0.0000       10.000      0.15000      0.60000E-01   1.2000
        1.2000      0.10000      -999.00      -1.0000      0.30000E-01
        0.0000       106.15      -106.20       1.0000      /
98411 'REECA1' G1
        0          0       0       0       0       0
        0.90000          1.1000          0.0000        -0.20000         0.10000
        2.0000          1.0000         -1.0000          0.0000          0.0000
        0.60000          0.0000         0.50000E-01     0.50000        -0.50000
        1.1000         0.90000          0.0000          3.0000          18.000
        5.0000          0.0000         0.50000E-01      106.20         -10.620
        1.0500         0.50000E-01      1.4400         0.10000E-01     0.66000E-01
        0.37400         0.15000         0.68200         0.17500         0.98900
        0.17900          1.0700         0.66000E-01     0.22000         0.10000
        0.39000         0.50000         0.39000         0.79000          1.4400      /

98411 'REPCA1' G1
        92411         92411         97024    '1 '        0       1       0
        0.30000E-01     0.50000          10.000          0.0000          0.0000
        0.85000          0.0000          0.0000          0.0000          5.0000
        -5.0000        -0.50000E-02     0.50000E-02     0.38200        -0.38200
        0.40000          2.6667         0.25000        -0.33000E-02     0.33000E-02
        0.52100E-02    -0.52100E-02      1.1000          0.0000         0.10000
        16.700          0.0000      /
/************************PASTORALE********************************************************
98592 'REGCA1' G1       1
        0.0000       10.000      0.15000      0.60000E-01   1.2000
        1.2000      0.10000      -999.00      -1.0000      0.30000E-01
        0.0000       106.15      -106.20       1.0000      /
98592 'REECA1' G1
        0          0       0       0       0       0
        0.90000          1.1000          0.0000        -0.20000         0.10000
        2.0000          1.0000         -1.0000          0.0000          0.0000
        0.60000          0.0000         0.50000E-01     0.50000        -0.50000
        1.1000         0.90000          0.0000          3.0000          18.000
        5.0000          0.0000         0.50000E-01      106.20         -10.620
        1.0500         0.50000E-01      1.4400         0.10000E-01     0.66000E-01
        0.37400         0.15000         0.68200         0.17500         0.98900
        0.17900          1.0700         0.66000E-01     0.22000         0.10000
        0.39000         0.50000         0.39000         0.79000          1.4400      /

98592 'REPCA1' G1
        92593         92593         97005    '1 '        0       1       0
        0.30000E-01     0.50000          10.000          0.0000          0.0000
        0.85000          0.0000          0.0000          0.0000          5.0000
        -5.0000        -0.50000E-02     0.50000E-02     0.38200        -0.38200
        0.40000          2.6667         0.25000        -0.33000E-02     0.33000E-02
        0.52100E-02    -0.52100E-02      1.1000          0.0000         0.10000
        16.700          0.0000      /
/************************PERALTA********************************************************
98790 'REGCA1' G1       1
        0.0000       10.000      0.15000      0.60000E-01   1.2000
        1.2000      0.10000      -999.00      -1.0000      0.30000E-01
        0.0000       106.15      -106.20       1.0000      /
		
98790 'REECA1' G1
        0          0       0       0       0       0
        0.90000          1.1000          0.0000        -0.20000         0.10000
        2.0000          1.0000         -1.0000          0.0000          0.0000
        0.60000          0.0000         0.50000E-01     0.50000        -0.50000
        1.1000         0.90000          0.0000          3.0000          18.000
        5.0000          0.0000         0.50000E-01      106.20         -10.620
        1.0500         0.50000E-01      1.4400         0.10000E-01     0.66000E-01
        0.37400         0.15000         0.68200         0.17500         0.98900
        0.17900          1.0700         0.66000E-01     0.22000         0.10000
        0.39000         0.50000         0.39000         0.79000          1.4400      /

98790 'REPCA1' G1
        92792         92792         97002    '1 '        0       1       0
        0.30000E-01     0.50000          10.000          0.0000          0.0000
        0.85000          0.0000          0.0000          0.0000          5.0000
        -5.0000        -0.50000E-02     0.50000E-02     0.38200        -0.38200
        0.40000          2.6667         0.25000        -0.33000E-02     0.33000E-02
        0.52100E-02    -0.52100E-02      1.1000          0.0000         0.10000
        16.700          0.0000      /
/*************************POLESINE*******************************************************
98524 'REGCA1' G1       1
        0.0000       10.000      0.15000      0.60000E-01   1.2000
        1.2000      0.10000      -999.00      -1.0000      0.30000E-01
        0.0000       106.15      -106.20       1.0000      /
98524 'REECA1' G1
        0          0       0       0       0       0
        0.90000          1.1000          0.0000        -0.20000         0.10000
        2.0000          1.0000         -1.0000          0.0000          0.0000
        0.60000          0.0000         0.50000E-01     0.50000        -0.50000
        1.1000         0.90000          0.0000          3.0000          18.000
        5.0000          0.0000         0.50000E-01      106.20         -10.620
        1.0500         0.50000E-01      1.4400         0.10000E-01     0.66000E-01
        0.37400         0.15000         0.68200         0.17500         0.98900
        0.17900          1.0700         0.66000E-01     0.22000         0.10000
        0.39000         0.50000         0.39000         0.79000          1.4400      /

98524 'REPCA1' G1
        92524         92524         97040    '2 '        0       1       0
        0.30000E-01     0.50000          10.000          0.0000          0.0000
        0.85000          0.0000          0.0000          0.0000          5.0000
        -5.0000        -0.50000E-02     0.50000E-02     0.38200        -0.38200
        0.40000          2.6667         0.25000        -0.33000E-02     0.33000E-02
        0.52100E-02    -0.52100E-02      1.1000          0.0000         0.10000
        16.700          0.0000      /

/************************ROSENDO_M********************************************************
98611 'REGCA1' G1       1
        0.0000       10.000      0.15000      0.60000E-01   1.2000
        1.2000      0.10000      -999.00      -1.0000      0.30000E-01
        0.0000       106.15      -106.20       1.0000      /

98611 'REECA1' G1
        0          0       0       0       0       0
        0.90000          1.1000          0.0000        -0.20000         0.10000
        2.0000          1.0000         -1.0000          0.0000          0.0000
        0.60000          0.0000         0.50000E-01     0.50000        -0.50000
        1.1000         0.90000          0.0000          3.0000          18.000
        5.0000          0.0000         0.50000E-01      106.20         -10.620
        1.0500         0.50000E-01      1.4400         0.10000E-01     0.66000E-01
        0.37400         0.15000         0.68200         0.17500         0.98900
        0.17900          1.0700         0.66000E-01     0.22000         0.10000
        0.39000         0.50000         0.39000         0.79000          1.4400      /

98611 'REPCA1' G1
        92611         92611         97000    '1 '        0       1       0
        0.30000E-01     0.50000          10.000          0.0000          0.0000
        0.85000          0.0000          0.0000          0.0000          5.0000
        -5.0000        -0.50000E-02     0.50000E-02     0.38200        -0.38200
        0.40000          2.6667         0.25000        -0.33000E-02     0.33000E-02
        0.52100E-02    -0.52100E-02      1.1000          0.0000         0.10000
        16.700          0.0000      /
/************************RSU********************************************************
98702 'REGCA1' G1       1
        0.0000       10.000      0.15000      0.60000E-01   1.2000
        1.2000      0.10000      -999.00      -1.0000      0.30000E-01
        0.0000       106.15      -106.20       1.0000      /
98702 'REECA1' G1
        0          0       0       0       0       0
        0.90000          1.1000          0.0000        -0.20000         0.10000
        2.0000          1.0000         -1.0000          0.0000          0.0000
        0.60000          0.0000         0.50000E-01     0.50000        -0.50000
        1.1000         0.90000          0.0000          3.0000          18.000
        5.0000          0.0000         0.50000E-01      106.20         -10.620
        1.0500         0.50000E-01      1.4400         0.10000E-01     0.66000E-01
        0.37400         0.15000         0.68200         0.17500         0.98900
        0.17900          1.0700         0.66000E-01     0.22000         0.10000
        0.39000         0.50000         0.39000         0.79000          1.4400      /

98702 'REPCA1' G1
        92702         92702         97038    '1 '        0       1       0
        0.30000E-01     0.50000          10.000          0.0000          0.0000
        0.85000          0.0000          0.0000          0.0000          5.0000
        -5.0000        -0.50000E-02     0.50000E-02     0.38200        -0.38200
        0.40000          2.6667         0.25000        -0.33000E-02     0.33000E-02
        0.52100E-02    -0.52100E-02      1.1000          0.0000         0.10000
        16.700          0.0000      /
/************************VALENTINES********************************************************
98421 'REGCA1' G1       1
        0.0000       10.000      0.15000      0.60000E-01   1.2000
        1.2000      0.10000      -999.00      -1.0000      0.30000E-01
        0.0000       106.15      -106.20       1.0000      /

98421 'REECA1' G1
        0          0       0       0       0       0
        0.90000          1.1000          0.0000        -0.20000         0.10000
        2.0000          1.0000         -1.0000          0.0000          0.0000
        0.60000          0.0000         0.50000E-01     0.50000        -0.50000
        1.1000         0.90000          0.0000          3.0000          18.000
        5.0000          0.0000         0.50000E-01      106.20         -10.620
        1.0500         0.50000E-01      1.4400         0.10000E-01     0.66000E-01
        0.37400         0.15000         0.68200         0.17500         0.98900
        0.17900          1.0700         0.66000E-01     0.22000         0.10000
        0.39000         0.50000         0.39000         0.79000          1.4400      /

98421 'REPCA1' G1
        92420         92420         97030    '1 '        0       1       0
        0.30000E-01     0.50000          10.000          0.0000          0.0000
        0.85000          0.0000          0.0000          0.0000          5.0000
        -5.0000        -0.50000E-02     0.50000E-02     0.38200        -0.38200
        0.40000          2.6667         0.25000        -0.33000E-02     0.33000E-02
        0.52100E-02    -0.52100E-02      1.1000          0.0000         0.10000
        16.700          0.0000      /
/************************VENGANO********************************************************
98782 'REGCA1' G1       1
        0.0000       10.000      0.15000      0.60000E-01   1.2000
        1.2000      0.10000      -999.00      -1.0000      0.30000E-01
        0.0000       106.15      -106.20       1.0000      /
98782 'REECA1' G1
        0          0       0       0       0       0
        0.90000          1.1000          0.0000        -0.20000         0.10000
        2.0000          1.0000         -1.0000          0.0000          0.0000
        0.60000          0.0000         0.50000E-01     0.50000        -0.50000
        1.1000         0.90000          0.0000          3.0000          18.000
        5.0000          0.0000         0.50000E-01      106.20         -10.620
        1.0500         0.50000E-01      1.4400         0.10000E-01     0.66000E-01
        0.37400         0.15000         0.68200         0.17500         0.98900
        0.17900          1.0700         0.66000E-01     0.22000         0.10000
        0.39000         0.50000         0.39000         0.79000          1.4400      /

98782 'REPCA1' G1
        92781         92781         97013    '1 '        0       1       0
        0.30000E-01     0.50000          10.000          0.0000          0.0000
        0.85000          0.0000          0.0000          0.0000          5.0000
        -5.0000        -0.50000E-02     0.50000E-02     0.38200        -0.38200
        0.40000          2.6667         0.25000        -0.33000E-02     0.33000E-02
        0.52100E-02    -0.52100E-02      1.1000          0.0000         0.10000
        16.700          0.0000      /
/********************************************************************************

/ *****************************************
/Modelo aproximado por CAMMESA
/ *****************************************

/ 98177 'GENROE' 1 12.69 0.04 2.5 0.04 6 0 2.4 1.95 0.244 
/               0.477 0.175 0.141 0.12 0.65/PTB15TG1
/ 98177 'USRMDL' 1 'SEMAVR' 4 0 0 40 8 5 0.383 9.375 5.0 24.492 -0.348
/       -8.5 2.5 2.0 0.005 0.16 0.0 1.0023 -1 1 0.015 30 3 0.2 0 3.322 -0.1 500 5 0.428 0 0.428 0.31 0.428 
/       0.91 0.34 1.04 0 3 -10.0 1 0.3 0.5 2 0 1.0528 /PTB15TG1
/ 98177 'PSS2A' 1 1 0 3 0 5 1 2 2 0.02 2 0 2 0.356 1 0 0.1 17.5 0.12 0.04 0.28 0.04  0.1 -0.1/PTB15TG1
/
/ 98178 'GENROE' 1 12.69 0.04 2.5 0.04 6 0 2.4 1.95 0.244 
/               0.477 0.175 0.141 0.12 0.65/PTB15TG2
/ 98178 'USRMDL' 1 'SEMAVR' 4 0 0 40 8 5 0.383 9.375 5.0 24.492 -0.348
/       -8.5 2.5 2.0 0.005 0.16 0.0 1.0023 -1 1 0.015 30 3 0.2 0 3.322 -0.1 500 5 0.428 0 0.428 0.31 0.428 
/       0.91 0.34 1.04 0 3 -10.0 1 0.3 0.5 2 0 1.0528 /PTB15TG2
/ 98178 'PSS2A' 1 1 0 3 0 5 1 2 2 0.02 2 0 2 0.356 1 0 0.1 17.5 0.12 0.04 0.28 0.04  0.1 -0.1/PTB15TG2
/
/   98179 'GENROE' 1     12.810      0.41000E-01   2.5000      0.15000
/          8.7380       0.0000       2.7200       2.5800      0.28500
/         0.55500      0.21100      0.16500      0.15600      0.56800      /PTB15TV
/   98179 'PSS2B'  1          1            0            3            0
/               5            1       10.000       10.000       0.0000
/          10.000       0.0000       10.000      0.57220       1.0000
/         0.50000      0.10000       14.000      0.29000      0.70000E-01
/         0.29000      0.70000E-01   0.0000       0.0000      0.50000
/        -0.50000       2.0000      -2.0000      0.50000E-01 -0.50000E-01 /PTB15TV
/   98179   'ST6B'   1       1
/         0.12000E-01    78.300        156.60
/          0.0000        0.0000        7.8300
/         -6.7800        1.0000        1.0000
/          1.0500        21.040        5.0600
/          7.8300       -6.7800        1.0000       0.24000E-01    /PTB15TV

/ Ciclo combinado PTB - 19/08/2020
/
/ Modelos de Generadores
/
98177 'GENROU'  1    12.810      0.04100      2.50000      0.15000  
        5.1119       0.0000      2.67000      2.54000      0.28000
        0.5450       0.2070      0.16200      0.15600      0.56800 / TG1
/
98178 'GENROU'  1    12.810      0.04100      2.50000      0.15000  
        5.1119       0.0000      2.67000      2.54000      0.28000
        0.5450       0.2070      0.16200      0.15600      0.56800 / TG2
/
98179 'GENROU'  1    10.510      0.04300      2.21000      0.15900  
        9.3200       0.0000      3.08000      3.07000      0.37800
        0.6180       0.2330      0.18200      0.14000      0.46000 / TV


/*******************UPM2********************************************/
/Modelos de biblioteca PSS
/ Estatismo de TG1 y TG2 en 5%
/
97871	'GENROU'	1 	
	12.81	0.041	2.500	0.150	4.23	
	0.000	2.680	2.540  	0.281	0.546	
	0.207	0.162	0.156	0.568 / GENERADOR TG1

97872	'GENROU'	1 	
	12.81	0.041	2.500	0.150	2.03	
	0.000	2.680	2.540  	0.281	0.546	
	0.207	0.162	0.156	0.568 / GENERADOR TG2

97871    'USRMDL'  1  'IEEEG1SDU' 5 0 0 23 6 3
	20	10.0	3.30	0.30	0.25
	-0.25	0.88	0	0.075	0.844
	0.0	0.033	0.156	0.0	0.0
	0.0	0.0	0.0	0.0	0.0
	0.0	0.0	191.196/ GOV TG1

97872    'USRMDL'  1  'IEEEG1SDU' 5 0 0 23 6 3
	20	10.0	3.30	0.30	0.25
	-0.25	0.88	0	0.083	0.655
	0.0	0.038	0.345	0.0	0.0
	0.0	0.0	0.0	0.0	0.0
	0.0	0.0	191.179/ GOV TG2


97871	'USRMDL'  1  'AC7CU1'   4  0  6  33  6  4
	1	2	1	2	2	1
	0.00	3.00	6.00	0.00	1.00
	1.87	0.00	54.74	273.69	27.37 
	-27.37	1.00	0.00 	0.00	0.16	
	0.00	0.001	0.80	0.46	1.00	
	1.02	11.65	0.00	6.61	0.00	
	4.96	0.00   0.001	0.001	0.00
	-1.00	1.00	0.00	/ AVR TG1


97872	'USRMDL'  1  'AC7CU1'   4  0  6  33  6  4
	1	2	1	2	2	1
	0.00	3.00	6.00	0.00	1.00
	1.87	0.00	54.74	273.69	27.37 
	-27.37	1.00	0.00 	0.00	0.16	
	0.00	0.001	0.80	0.46	1.00	
	1.02	11.65	0.00	6.61	0.00	
	4.96	0.00   0.001	0.001	0.00
	-1.00	1.00	0.00	/ AVR TG1



97871   'PSS2B' 1 1 0 3 0 5 1
	5.00 	5.00	0.00	5.00	0.00	5.00		 
	0.462 	1.00	0.50	0.015	2.00	0.30
	0.03	0.10	0.01 	0.50	0.15	9999
	-9999 	9999	-9999	0.05	-0.05	/PSS2B TG1

97872   'PSS2B' 1 1 0 3 0 5 1
	5.00 	5.00	0.00	5.00	0.00	5.00		 
	0.462 	1.00	0.50	0.015	2.00	0.30
	0.03	0.10	0.01 	0.50	0.15	9999
	-9999 	9999	-9999	0.05	-0.05	/PSS2B TG2

97871    'USRMDL'  1  'OEL2CU1'   10   0   2   41   8   8
	2	2		
	0.0	0.00	0.00	0.00    1.1
	0.0	0.00	0.00	0.0	-1.0 
	0.0	-1.0	0.0 	-1.0	0.0	
	0.0	0.0	0.0	0.3113  0.02	
	0.0	1.10	0.51	-0.33	0.00	
	1.0	-0.0726 0.00	 0.0	0.0
	-0.0	0.0	0.0	0.00	0.0
	-0.0	0.0	0.0	0.0	0.0
	1.0/ OEL TG1

97872    'USRMDL'  1  'OEL2CU1'   10   0   2   41   8   8
	2	2		
	0.0	0.00	0.00	0.00    1.1
	0.0	0.00	0.00	0.0	-1.0 
	0.0	-1.0	0.0 	-1.0	0.0	
	0.0	0.0	0.0	0.3113   0.02	
	0.0	1.10	0.51	-0.33	0.00	
	1.0	-0.0726 0.00	 0.0	0.0
	-0.0	0.0	0.0	0.00	0.0
	-0.0	0.0	0.0	0.0	0.0
	1.0/ OEL TG1



97871   'UEL2'  1
	1	1	1
	0.20	0.4	0.02	0.4	3.0	0.33
	-0.33    0.00	0.00	0.00	0.00	0.00
	0.00	0.00	0.00	-0.36	0.34	-0.36
	0.94	-0.28	1.10	0.00	1.10	0.00
	1.10	0.00	1.10	0.00   1.10	0.00
	1.10	0.00   1.10	0.00   1.10	0.00
	0.33	-0.33   / UEL	

	
97872   'UEL2'  1
	1	1	1
	0.20	0.4	0.02	0.4	3.0	0.33
	-0.33    0.00	0.00	0.00	0.00	0.00
	0.00	0.00	0.00	-0.36	0.34	-0.36
	0.94	-0.28	1.10	0.00	1.10	0.00
	1.10	0.00	1.10	0.00   1.10	0.00
	1.10	0.00   1.10	0.00   1.10	0.00
	0.33	-0.33   / UEL


/***************** DAF URUGUAY ***********************

/ Disparo de lineas
/ Reles de frecuencia de separaci�n entre sistemas URU y ARG                                            
0 'USRMDL' 1 'DAFLIN' 0 2 3 4 0 5 92790 92020  1  54.0 49.5 0.10  0.06                       / LINEA BOB-YOU_1
0 'USRMDL' 1 'DAFLIN' 0 2 3 4 0 5 92790 92020  2  54.0 49.5 0.10  0.06                       / LINEA BOB-YOU_2
0 'USRMDL' 1 'DAFLIN' 0 2 3 4 0 5 92600 92692  1  54.0 49.5 0.10  0.06                       / LINEA COL-CON
0 'USRMDL' 1 'DAFLIN' 0 2 3 4 0 5 92090 92400  1  54.0 49.5 0.10  0.06                       / LINEA ART-RIV



/RELES IDENTIFICADOS POR ESTACIONES

/-------------------------------------MONTEVIDEO-----------------------------------------------------------------------------------------------

/MONTEVIDEO A ETAPA 2.2 y 2.4

/   I, 'LDSHBL', LID,  J,   J+1, J+2,  J+3,   J+4,   J+5, J+6, J+7, J+8, J+9
/                       f1,    t1,   fr1,    f2,    t2,   fr2,  f3,  t3, fr3, tBrk
95102, 'LDSHBL',   *,48.65, 0.100,  0.66, 48.55, 0.100,  0.32,   0,   0,   0, 0.08   /MVA


/MONTEVIDEO C ETAPAS 0, 1.2 y 1.4 en el mismo rele
/   I, 'DLSHBL', LID,    J,   J+1, J+2,  J+3,   J+4, J+5, J+6, J+7, J+8,  J+9, J+10, J+11, J+12
/                   ,   f1,    t1, fr1,    f2,    t2, fr2,    f3,    t3,  fr3, tBrk,  df1,    df2,  df3
95210, 'DLSHBL', *  , 49.8, 0.200,0.34, 48.95, 0.100,0.19, 48.85, 0.100, 0.43, 0.08, 1.75,    -10,  -10  /MVC   Mismo rele etapas 0, 1.2 y 1.4


/MONTEVIDEO E ETAPAS 0, 4.2 y 4.4 En el mismo rele
/   I, 'DLSHBL', LID,    J,   J+1, J+2,  J+3,   J+4, J+5, J+6, J+7, J+8,  J+9, J+10, J+11, J+12
/                   ,   f1,    t1,  fr1,    f2,    t2,  fr2,    f3,    t3,  fr3, tBrk,  df1, df2, df3
95261, 'DLSHBL', * , 49.8,  0.200, 0.21, 47.25, 0.100, 0.28, 47.15, 0.100, 0.22, 0.08, 1.75, -10, -10  /MVE 1 Mismo rele etapas 0, 4.2 y 4.4
95262, 'DLSHBL', * , 49.8,  0.200, 0.21, 47.25, 0.100, 0.28, 47.15, 0.100, 0.22, 0.08, 1.75, -10, -10  /MVE 2  Mismo rele etapas 0, 4.2 y 4.4
95263, 'DLSHBL', * , 49.8,  0.200, 0.21, 47.25, 0.100, 0.28, 47.15, 0.100, 0.22, 0.08, 1.75, -10, -10  /MVE 3  Mismo rele etapas 0, 4.2 y 4.4

/MONTEVIDEO F ETAPA 0 y ETAPA 2.2
/   I, 'DLSHBL', LID,    J,   J+1,  J+2,   J+3,    J+4,   J+5, J+6, J+7, J+8,  J+9,   J+10, J+11, J+12
/                   ,   f1,    t1,  fr1,    f2,     t2,   fr2,  f3,  t3, fr3, tBrk,    df1,  df2,  df3
95310, 'DLSHBL',  * , 49.8, 0.200, 0.48,  48.65,  0.100, 0.11,   0,   0,   0, 0.08,  1.75,   -10,    0  /MVF 

/MONTEVIDEO G ETAPA 0
/   I, 'DLSHBL', LID,    J,   J+1, J+2,  J+3,   J+4, J+5, J+6, J+7, J+8,  J+9, J+10, J+11, J+12
/                   ,   f1,    t1, fr1,   f2,    t2, fr2,  f3,  t3, fr3, tBrk,  df1,  df2,  df3
/96320, 'DLSHBL', *  , 49.8, 0.100,0.92,    0,     0,   0,   0,   0,   0, 0.08, 1.75,    0,    0  /incendio

/MONTEVIDEO H ETAPAS 1 y 3 Ver planilla por tratamiento particular
/   I, 'LDSHBL', LID,  J,   J+1,  J+2,  J+3,    J+4,   J+5, J+6, J+7, J+8, J+9
/                        f1,    t1,   fr1,   f2,    t2,    fr2,   f3,    t3,   fr3, tBrk
95331, 'LDSHBL',   *, 48.95, 0.100, 0.232, 48.9, 0.100,  0.080, 48.8, 0.100, 0.482, 0.08   /MVH
95332, 'LDSHBL',   *, 47.95, 0.100, 0.933, 47.9, 0.100,  0.067,    0,     0,     0, 0.08   /MVH

/MONTEVIDEO J ETAPA 0
/   I, 'DLSHBL', LID,    J,   J+1, J+2,  J+3,   J+4, J+5, J+6, J+7, J+8,  J+9, J+10, J+11, J+12
/                   ,   f1,    t1, fr1,   f2,    t2, fr2,  f3,  t3, fr3, tBrk,  df1,  df2,  df3
95270, 'DLSHBL', *  , 49.8, 0.200,0.48,    0,     0,   0,   0,   0,   0, 0.08, 1.75,    0,    0  /MVJ 

/MONTEVIDEO K ETAPA 0
/   I, 'DLSHBL', LID,    J,   J+1, J+2,  J+3,   J+4, J+5, J+6, J+7, J+8,  J+9, J+10, J+11, J+12
/                   ,   f1,    t1, fr1,   f2,    t2, fr2,  f3,  t3, fr3, tBrk,  df1,  df2,  df3
///95340, 'DLSHBL', *  , 49.8, 0.200,0.59,    0,     0,   0,   0,   0,   0, 0.08, 1.75,    0,    0  /MVK 

/MONTEVIDEO L ETAPAS 2 y 3 En el mismo rele
/   I, 'LDSHBL', LID,  J,   J+1,  J+2,  J+3,    J+4,   J+5, J+6, J+7, J+8, J+9
/                        f1,    t1,  fr1,   f2,     t2,   fr2,    f3,    t3,  fr3, tBrk
95121, 'LDSHBL',   *, 48.65, 0.100, 0.16, 47.9,  0.100,  0.46, 47.85, 0.100, 0.32, 0.08   /MVL

/ NORTE ETAPAS 0, 2  y 3 Ver planilla por tratamiento particular
/   I, 'DLSHBL', LID,    J,   J+1, J+2,  J+3,   J+4, J+5, J+6, J+7, J+8,  J+9, J+10, J+11, J+12
/                     f1,    t1, fr1,   f2, t2, fr2, f3, t3, fr3, tBrk,   df1,  df2,  df3
95110, 'DLSHBL', 2, 49.8, 0.200,   1,    0,  0,   0,  0,  0,   0, 0.08,  1.75,    0,    0  /NOR   Mismo rele etapas 0 y 3
/                      f1,    t1,   fr1,   f2,     t2,   fr2,    f3,    t3,   fr3, tBrk
95110, 'LDSHBL', 1, 48.55, 0.100, 0.536, 47.9,  0.100, 0.165, 47.85, 0.100, 0.165, 0.08   /MVL

/MONTEVIDEO R ETAPA 0
/   I, 'DLSHBL', LID,    J,   J+1, J+2,  J+3,   J+4, J+5, J+6, J+7, J+8,  J+9, J+10, J+11, J+12
/                   ,   f1,    t1, fr1,   f2,    t2, fr2,  f3,  t3, fr3, tBrk,  df1,  df2,  df3
96371, 'DLSHBL', *  , 49.8, 0.200,0.99,    0,     0,   0,   0,   0,   0, 0.08, 1.75,    0,    0  /MVR
96372, 'DLSHBL', *  , 49.8, 0.200,0.99,    0,     0,   0,   0,   0,   0, 0.08, 1.75,    0,    0  /MVR

/ SANTIAGO   VAZQUEZ   ETAPA 0
/   I, 'DLSHBL', LID,    J,   J+1, J+2,  J+3,   J+4, J+5, J+6, J+7, J+8,  J+9, J+10, J+11, J+12
/                   ,   f1,    t1, fr1,   f2,    t2, fr2,  f3,  t3, fr3, tBrk,  df1,  df2,  df3
95630, 'DLSHBL', *  , 49.8, 0.200,0.92,    0,     0,   0,   0,   0,   0, 0.08, 1.75,    0,    0  /SVA 


/------------------   INTERIOR   DEL   PAIS    ----------------------------------------------------------------------------------   

/ BIFURCACION   ETAPA 0
/   I, 'DLSHBL', LID,    J,   J+1, J+2,  J+3,   J+4, J+5, J+6, J+7, J+8,  J+9, J+10, J+11, J+12
/                   ,   f1,    t1, fr1,   f2,    t2, fr2,  f3,  t3, fr3, tBrk,  df1,  df2,  df3
95710, 'DLSHBL', *  , 49.8, 0.200,  1 ,    0,     0,   0,   0,   0,   0, 0.08, 1.75,    0,    0  / BIF 1 30kV
94710, 'DLSHBL', *  , 49.8, 0.200,  1 ,    0,     0,   0,   0,   0,   0, 0.08, 1.75,    0,    0  / BIF 2 60kV

/   DURAZNO   ETAPA 4
/   I, 'LDSHBL', LID,  J,   J+1, J+2,  J+3,   J+4,   J+5, J+6, J+7, J+8, J+9
/                   ,  f1,   t1, fr1,   f2,    t2,  fr2,   f3,  t3, fr3, tBrk
95530, 'LDSHBL', * ,47.3, 0.100,   1,    0,    0,     0,    0,   0,   0,  0.08 /DUR  30kV

/ MALDONADO   ETAPA 1
/   I, 'LDSHBL', LID,  J,   J+1, J+2,  J+3,   J+4,   J+5, J+6, J+7, J+8, J+9
/                   , f1,    t1,  fr1,   f2,    t2,  fr2,   f3,  t3, fr3, tBrk
95730, 'LDSHBL',   *, 49, 0.100, 0.58, 48.9, 0.100, 0.36,    0,   0,   0, 0.08 /MAL  30kV

/   PANDO  ETAPA 0
/   I, 'DLSHBL', LID,    J,   J+1, J+2,  J+3,   J+4, J+5, J+6, J+7, J+8,  J+9, J+10, J+11, J+12
/                   ,   f1,    t1, fr1,   f2,    t2, fr2,  f3,  t3, fr3, tBrk,  df1,  df2,  df3
95770, 'DLSHBL', *  , 49.8, 0.200,  1 ,    0,     0,   0,   0,   0,   0, 0.08, 1.75,    0,    0  / PAN1 30kV
94770, 'DLSHBL', *  , 49.8, 0.200,  1 ,    0,     0,   0,   0,   0,   0, 0.08, 1.75,    0,    0  / PAN2 60kV

/   PAN  DE  AZUCAR   ETAPA 1
/   I, 'LDSHBL', LID,  J,   J+1,  J+2,  J+3,    J+4,   J+5, J+6, J+7, J+8, J+9
/                        f1,    t1,  fr1,   f2,    t2,  fr2,   f3,    t3,  fr3, tBrk
95720, 'LDSHBL',   *, 48.95, 0.100, 0.22, 48.9, 0.100, 0.32, 48.8, 0.100, 0.46, 0.08   /PAZ 30kV

/ PUNTA  DEL  ESTE   ETAPA 3
/   I, 'LDSHBL', LID,  J,   J+1, J+2,  J+3,   J+4,   J+5, J+6, J+7, J+8, J+9
/                    ,    f1,    t1,  fr1,   f2,    t2,  fr2, f3,  t3, fr3, tBrk
/95750, 'LDSHBL',   *, 47.85, 0.100, 0.43, 47.8, 0.100, 0.57,  0,   0,   0, 0.08 /PES  30kV NO se dispara por obra

/   LAS PIEDRAS  ETAPA 0, 3 y 4
/   I, 'DLSHBL', LID,    J,   J+1, J+2,  J+3,   J+4, J+5, J+6, J+7, J+8,  J+9, J+10, J+11, J+12
/                   ,   f1,    t1, fr1,   f2,    t2, fr2,  f3,  t3, fr3, tBrk,  df1,  df2,  df3
/95280, 'DLSHBL', *  , 49.8, 0.200,  0.53 ,    48,     0.100,   0.23,   47.2,   0.100,   0.25, 0.08, 1.75,    0,    0  / PIE30kV
/94280, 'DLSHBL', *  , 49.8, 0.200,  0.53 ,    48,     0.100,   0.23,   47.2,   0.100,   0.25, 0.08, 1.75,    0,    0  / PIE60kV

/   RIVERA  ETAPA 2
/   I, 'LDSHBL', LID,  J,   J+1, J+2,  J+3,   J+4,   J+5, J+6, J+7, J+8, J+9
/                   ,   f1,    t1,  fr1,   f2,    t2,   fr2,   f3,  t3, fr3, tBrk
95400, 'LDSHBL', *  , 48.7, 0.100, 0.90, 48.6, 0.100, 0.022,    0,   0,   0, 0.08 /RIV  30kV

/ RODRIGUEZ   ETAPA 4
/   I, 'LDSHBL', LID,  J,   J+1, J+2,  J+3,   J+4,   J+5, J+6, J+7, J+8, J+9
/                   ,   f1,    t1,  fr1,   f2,    t2,  fr2,    f3,    t3,  fr3,  tBrk
95580, 'LDSHBL', *  , 47.3, 0.100, 0.20, 47.2, 0.100, 0.53, 47.15, 0.100, 0.26,  0.08 /ROD 1 30kV
94580, 'LDSHBL', *  , 47.3, 0.100, 0.20, 47.2, 0.100, 0.53, 47.15, 0.100, 0.26,  0.08 /ROD 2 60kV

/ SOLYMAR   ETAPA 2
/   I, 'LDSHBL', LID,  J,   J+1, J+2,  J+3,   J+4,   J+5, J+6, J+7, J+8, J+9
/                   ,   f1,    t1,  fr1,   f2,    t2,  fr2,   f3,    t3,  fr3, tBrk
95380, 'LDSHBL',   *, 48.7, 0.100, 0.12, 48.6, 0.100, 0.40, 48.5, 0.100, 0.48, 0.08 /SOL 1 30kV
94380, 'LDSHBL',   *, 48.7, 0.100, 0.12, 48.6, 0.100, 0.40, 48.5, 0.100, 0.48, 0.08  /SOL 2 60kV

/   TRINIDAD   ETAPA 0
/   I, 'DLSHBL', LID,    J,   J+1, J+2,  J+3,   J+4, J+5, J+6, J+7, J+8,  J+9, J+10, J+11, J+12
/                   ,   f1,    t1, fr1,   f2,    t2, fr2,  f3,  t3, fr3, tBrk,  df1,  df2,  df3
95590, 'DLSHBL', *  , 49.8, 0.200,  1 ,    0,     0,   0,   0,   0,   0, 0.08, 1.75,    0,    0  / TRI 1 30kV

/   TREINTA Y TRES  ETAPA 2
/   I, 'LDSHBL', LID,  J,   J+1, J+2,  J+3,   J+4,   J+5, J+6, J+7, J+8, J+9
/                   ,  f1,    t1,   fr1,   f2,    t2,  fr2,   f3,  t3, fr3, tBrk
95430, 'LDSHBL', *  ,48.0, 0.100, 0.585,   0,    0,     0,    0,   0,   0, 0.08 /TYT 1 30kV
94430, 'LDSHBL', *  ,48.0, 0.100, 0.585,   0,    0,     0,    0,   0,   0, 0.08 /TYT 2 60kV

/   VALENTINES  ETAPA 3
/   I, 'LDSHBL', LID,  J,   J+1, J+2,  J+3,   J+4,   J+5, J+6, J+7, J+8, J+9
/                   ,   f1,    t1,  fr1,   f2,    t2,  fr2,   f3,  t3,  fr3, tBrk
95420, 'LDSHBL', *  , 48.0, 0.100, 0.40, 47.9, 0.100, 0.59,    0,   0,    0, 0.08 /VAL  30kV


/*******************  FIN DE BASE UTE-URUGUAY  ******************



3600 'GENROU' 1     2.1400      0.41100E-01  0.50000E-01  0.41100E-01
         0.33000       0.0000       3.5000       2.2600      0.21000    
         0.14700      0.16000      0.40000E-01  0.15200      0.47500    / SVICDI01

3600 'USRMDL'  1  'QEXAC4'   4  0  1  16 5 2
    0  0.20000E-01   10.000      -10.000       4.0000       10.000       400.00      0.10000       5.0000    
        0.0000       0.0000      0.20000E-01   999.00      -999.00       5.0000       1.2000      -1.2000    / SVICDI01
      
0 'USRMDL'  0  'DIANXT'   8  0  4  20 5 5
                 1            0            3600     '1'
       0.27000E-02  0.14000E-01   2.0000      -1.0000       1000.0    
       -1000.0       10.000      -10.000       2.0000      -1.0000    
       0.20000E-01  0.20000E-01  0.12200      0.11600       100.00    
       -100.00       1000.0      -1000.0       1000.0      -1000.0 / SVICDI01


5629 'GENSAE'  1  3.16   0.03  0.075   0.5200 0.0000 2.5400  1.6700 0.2400 0.2000 0.1200 0.2300 1.0000 /CORRDI01

5629 'USRMDL' 1 'CCTAGK' 4  0 2 22 9 4  
                 5629    1
                 1.0  1.0 1.0 0.0 0.0
                 0.2  0.0 0.02 17.5 0.036
                 0.025 2.23 0.047 190 0.605
                 11.6 0 0.126 10. 0 
                 1.0 0.01 / CORRDI01


      3612 'GENSAL' 1     4.0000      0.30000E-01  0.18739      0.97900
          0.0000       2.1700       1.0400      0.30400      0.20200
         0.12100      0.11200      0.39900    /COSMDI11

      3612 'AC7B' 1
         0.20000E-01    1.0000        0.0000       0.13000
         0.40000E-01    6.7400       -6.7400        51.600
          39.590        6.7400       0.10000        1.0000
          10.000        0.0000        0.0000        0.0000
          1.0000       0.50000E-01   0.45000        1.0000
          1.0000        5.3000        0.0000        5.3000
         0.50000E-01    7.0600       0.36000      /COSMDI11

      3612 'GGOV1' 1           1         0
          0.40000E-01   0.10000       0.50000E-01  -0.50000E-01    4.0000
           2.0000        1.0000       0.50000E-01    1.1400       0.71000E-01
          0.25000E-01    1.5000       0.20000       0.10000        0.0000
          0.10000E-01    3.0000        2.0000       0.67000        1.0000
           0.0000       0.10000      -0.10000        0.0000       0.10000
           0.0000       0.10000        9.0000        0.0000        1.0000
           1.0000        99.000       -99.000    /COSMDI11


4627 'GENSAL'  1   6.6330   0.0074   0.0570   0.8136   0.0000   2.7595   1.3552   0.2013   0.1236
	      0.0700   0.3000   1.3100   / RUFIDI01

4627 'USRMDL' 1 'CCTAGK' 4  0 2 22 9 4  
              4521    2
              1.0000    0.8000   0.5000     0.0080     -0.0070
              0.2000    0.0000   0.0200     2.5000      0.0400
              0.1450    0.8000   0.0300     700.00      0.0100
              8.0000    0.0000   0.1500     5.0000      0.0000 
              1.0000    0.1300   / RUFIDI01

5601 'GENROU' 1		2.14	0.0411	0.05	0.0411
0.33	0.0	3.5	2.26	0.21
0.147	0.16	0.04	0.152	0.475 /SCHADI01

5601 'USRMDL' 1 'QEXAC4' 4	0	1	16	5	2 
0	0.02	10.0	-10.0	4.0	10.0	400.0	0.1	5.0
0.0	0.0	0.02	999.0	-999.0	5.0	1.2	-1.2 /SCHADI01

0 'USRMDL' 0 'DIANXT' 8 0 4 20 5 5
1 0 5601 '1'
0.0027	0.014	2.0	-1.0	1000.0
-1000.0	10.0	-10.0	2.0	-1.000
0.02	1.0	0.122	0.129	100.0
-100.00	1000.0	-1000.0	1000.0	-1000.0 /SCHADI01

     5602 'GENROU' 1     2.2300      0.10000E-01  0.50000E-01  0.41100E-01
         0.33000       0.0000       2.4000       1.5500      0.15000
         0.14700      0.11000      0.30000E-01  0.15200      0.47500    /SMARDI01

    5602 'USRMDL'  1  'QEXAC4'   4  0  1  16 5 2
    0  0.20000E-01   10.000      -10.000       4.0000       10.000       400.00      0.10000       5.0000
        0.0000       0.0000      0.20000E-01   999.00      -999.00       5.0000       1.2000      -1.2000    /SMARDI01

      0 'USRMDL'  0  'DIANXT'   8  0  4  20 5 5
                 1            0            5602     '1'
       0.27000E-02  0.54000E-02   2.0000      -1.0000       1000.0
       -1000.0       10.000      -10.000       2.0000      -1.0000
       0.20000E-01   1.0000      0.12200      0.16000       100.00
       -100.00       1000.0      -1000.0       1000.0      -1000.0 /SMARDI01

5644 'GENSAL'  1   6.6330   0.0074   0.0570   0.8136   0.0000   2.7595   1.3552   0.2013   0.1236
	      0.0700   0.3000   1.3100   / PIRADI02

5644 'USRMDL' 1 'CCTAGK' 4  0 2 22 9 4  
              5807    2
              1.0000    0.8000   0.5000     0.0080     -0.0070
              0.2000    0.0000   0.0200     2.5000      0.0400
              0.1450    0.8000   0.0300     700.00      0.0100
              8.0000    0.0000   0.1500     5.0000      0.0000 
              1.0000    0.1300   / PIRADI02

8607 'GENSAL'  1   6.6330   0.0074   0.0570   0.8136   0.0000   2.7595   1.3552   0.2013   0.1236
	      0.0700   0.3000   1.3100   / BANDDI01

8607 'USRMDL' 1 'CCTAGK' 4  0 2 22 9 4  
              8531    2
              1.0000    0.8000   0.5000     0.0080     -0.0070
              0.2000    0.0000   0.0200     2.5000      0.0400
              0.1450    0.8000   0.0300     700.00      0.0100
              8.0000    0.0000   0.1500     5.0000      0.0000 
              1.0000    0.1300   / BANDDI01

      2625 'GENROE' 1     14.884      0.54000E-01   1.6540      0.75000E-01
          6.0300       0.0000       2.2677       2.2097      0.27820    
         0.42450      0.20250      0.17250      0.11000      0.65900    /BROWNTG01
      2625 'USRMDL' 1 'SEMAVR' 4 0 0 40 8 5
        0.383 10.0 6.0 21.0 -348 -8.7 2.8 2.8 0.040
        0.16 0.0 1.05 -1.0 1.0 0.015 30.0 3.0
        0.2 0 3.29 -1.0 500.0
        3.0 0.418 0.0 0.418 0.29 0.403 0.72 0.322 1.04 0.00 3.0 -10.0
        1 0.3 0.5625 2 0 1.05 /BROWNTG01
      2625 'PSS2B '  1          1         0         3         0         5         1
          2.0000       2.0000       0.0000       2.0000       0.0000    
          6.0000      0.56000       1.0000      0.50000      0.10000    
          12.000      0.90000E-01  0.90000E-02  0.10000      0.90000E-02
         0.10000      0.90000E-02   999.90      -999.90       999.90    
         -999.90      0.10000     -0.10000     /BROWNTG01
      2625 'USRMDL' 1 'GBRVTG' 5 0 2 61 9 40 
	       1       0       0.0250       0.0500       0.0500       
		   0.2500       0.0500       0.0150       0.0020      -0.0150
		   -0.002       0.1000       292.60       0.0650       7.0000
		   0.0500       0.0100       0.0750       1.0000       580.00
		   0.8000       0.1500       1.0500       2000.0       20.000
		   6.0000       15.000       0.4500       10.000       0.4000
		   0.0000       3.1700       1.3800       0.0000       0.9250
		   1.3875       1.1428       1.6500       0.9000       1.1400
		   0.1400       0.2000       0.3500       1.0000       4.5000
		   0.0700       1.1110       1.8182       1.0000       0.9680
		   15.000       50.000       589.40       577.00       580.00
		   568.00       99.900       95.000       13.000       13.500
		   8.0000       0.0000       0.3600                            /BROWNTG01

      2626 'GENROE' 2     14.884      0.54000E-01   1.6540      0.75000E-01
          6.0300       0.0000       2.2677       2.2097      0.27820    
         0.42450      0.20250      0.17250      0.11000      0.65900    /BROWNTG02
      2626 'USRMDL' 2 'SEMAVR' 4 0 0 40 8 5
        0.383 10.0 6.0 21.0 -348 -8.7 2.8 2.0 0.040
        0.16 0.0 1.05 -1.0 1.0 0.015 30.0 3.0
        0.2 0 3.29 -1.0 500.0
        3.0 0.418 0.0 0.418 0.29 0.403 0.72 0.322 1.04 0.00 3.0 -10.0
        1 0.3 0.5625 2 0 1.05 /BROWNTG02
      2626 'PSS2B '  2          1         0         3         0         5         1
          2.0000       2.0000       0.0000       2.0000       0.0000    
          6.0000      0.56000       1.0000      0.50000      0.10000    
          12.000      0.90000E-01  0.90000E-02  0.10000      0.90000E-02
         0.10000      0.90000E-02   999.90      -999.90       999.90    
         -999.90      0.10000     -0.10000     /BROWNTG02
      2626 'USRMDL' 2 'GBRVTG' 5 0 2 61 9 40 
	       1       0       0.0250       0.0500       0.0500       
		   0.2500       0.0500       0.0150       0.0020      -0.0150
		   -0.002       0.1000       292.60       0.0650       7.0000
		   0.0500       0.0100       0.0750       1.0000       580.00
		   0.8000       0.1500       1.0500       2000.0       20.000
		   6.0000       15.000       0.4500       10.000       0.4000
		   0.0000       3.1700       1.3800       0.0000       0.9250
		   1.3875       1.1428       1.6500       0.9000       1.1400
		   0.1400       0.2000       0.3500       1.0000       4.5000
		   0.0700       1.1110       1.8182       1.0000       0.9680
		   15.000       50.000       589.40       577.00       580.00
		   568.00       99.900       95.000       13.000       13.500
		   8.0000       0.0000       0.3600                            /BROWNTG02

4611 'GENSAE'  1     1.7300      0.030  0.770       0.6590    
         0.0000       1.9677      1.1813       0.1892       0.1138    
         0.1291       0.1335      0.6951    /LAPAZDI

4611 'USRMDL' 1 'CCTAGK' 4  0 2 22 9 4  
                 4506    1
                 1.0000   1.0000   0.1000   0.0100    -0.008    0.30000
                 0.0000   0.0200   50       0.06714    0.14594  0.13753
                 0.07465  2000     0.0100   10         -10      0.09398
                 5        0        1.0000   0.01  /LAPAZDI

4610 'GENSAE'  1     1.7300      0.030  0.770        0.81743
                0.0000       1.9677      1.1813       0.1892       0.1138
                0.1291       0.1335      0.6951    /SSALDI01
4610 'USRMDL' 1 'CCTAGK' 4  0 2 22 9 4
               4504    1
               1.0000   1.0000  0.1000   0.0100   -0.008   0.3000
               0.0000   0.0200  38.46    0.11114  0.16756  0.168665
               0.0647   2000    0.0100   10       -20      0.09398
               5        0       1.0000   0.0100 /SSALDI01

4006 'SWSHNT'         4006            1
          1.056       5.0000      0.40000E-01   0.0000       0.0000    
          0.0000    /ROMANG-R3B5RM

5006 'SWSHNT'         5006            1
          1.0600       3.0000      0.40000E-01   0.0000       0.0000    
          0.0000    /GRANFORMOSA-R2B5GFO

 8637 'GENROU' 1     6.4000      0.45000E-01  0.54000      0.84000E-01
          5.8000       0.0000       2.2800       1.9800      0.27500
         0.51500      0.24000      0.16000      0.80000E-01  0.30000    /BRCHTG01

   8637 'PSS2B '  1          1         0         3         0         5         1
          2.0000       2.0000       0.0000       2.0000       0.0000
          2.0000      0.19160       1.0000      0.50000      0.10000
          20.000      0.32000      0.15000E-01  0.20000      0.12000E-01
         0.84000E-01  0.60000       10.000      -10.000       10.000
         -10.000      0.10000     -0.10000     /BRCHTG01

   8637 'USRMDL' 1  'EX2100_UEL' 9 0 0 41 5 4

          5.0000       5.0000       5.0000       1.0000       1.0000
         0.30000       1.4000      0.25000       0.0000       2.0000
          2.0000       2.0000       2.0000      0.10000      0.10000E-01
         0.95000       1.0060     -0.22840       0.0000       0.0000
         0.14700      0.29400      0.44100      0.58800      0.63200
         0.73500      0.88200      0.94100      0.97000       1.0000
        -0.36800     -0.38200     -0.40600     -0.41200     -0.38800
        -0.38200     -0.35900     -0.32400     -0.31200     -0.23500
          0.0000    /BRCHTG01

   8637 'USRMDL' 1  'EX2100_OEL' 10 0 2 18 4 4
               1            0
          1.0200       6.5780       9.4910       1.0000      0.43000E-02
          0.0000       0.0000       1.4000       1.0000       1.1000
          1.2500       1.0000       5.0000       34.900       1.0000
        -0.80000      0.34670      0.20000E-01/BRCHTG01
                   
8637 'USRMDL' 1 'EX2100' 4 0 0 18 4 0
    0.0000       11.300       8.0000       1.0000
        -0.80000      0.10000E-01   1.0000       0.0000       1.0000
        -0.80000       0.0000       6.5000       0.0000       6.8000
         0.10700       0.0000       0.0000       1.0900    /BRCHTG01

   8637 'GGOV1' 1           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    7.2000
           4.5000        0.0000        1.0000        1.0000       0.15000
          0.50000        1.5000       0.20000       0.10000       0.10000
           0.0000        3.0000        2.0000       0.67000        1.0000
           0.0000       0.10000      -0.25000E-01    0.0000        99.000
           10.000       0.10000        268.00       0.25000E-03    4.0000
           5.0000        99.000       -99.000    /BRCHTG01

8900 'GENROU'  1    6.5000      0.35000E-01  0.97000      0.70000E-01
        3.700      0.00000E+00   1.6700       1.6700      0.18500
       0.36800      0.12000      0.85000E-01  0.99100E-01  0.45490    /BRCHTV01

8900 'IEEET1'  1   0.00000E+00   400.00      0.50000E-01   4.5000
       -4.5000     -0.17000      0.95000      0.20000E-01  0.33000
       0.00000E+00   4.3270      0.22000       5.7690      0.95000    /BRCHTV01

8900 'IEESGO'  1   5   20   10   0   12   0   20   0.5   0.0   0.84     0.0   /BRCHTV01

6617 'GENROE' 8     9.7810      0.50000E-01   1.2120      0.14000
          5.1700       0.0000       1.9860      0.86700      0.28900
         0.40000      0.18100      0.13100      0.10870      0.32220    /MARATG06

6617 'AC8B' 8
        0.20000E-01    5.8750        1.000        0.9669
        0.17500        999.00       -999.00       10.7886
          0.0000        12.243        0.0000       0.49000
         1.04000        1.0000       0.3850        16.660
          0.0000        6.0000       0.3000        7.9000
          3.8400       /MMARTG08
		  
6617 'GGOV1' 8           1         0
          0.40000E-01    1.0000       0.20000      -0.20000        7.7000
          1.1000        0.0000        1.0000       0.65500       0.50000E-01
          0.20000        2.0830       0.17500       0.10000        0.0000
           0.0000       0.10000E-01    10.000        0.0000        2.0000
           0.0000        3.3000       -3.3000        0.0000       0.10000
           10.000       0.10000E-01    50.500        0.0000        4.0000
           5.0000        1.0000       -1.0000    /MMARTG08
		   

6617 'PSS2B' 8       1 0 3 0 5 1
                      2.0000 2.0000 0.0000 2.0000 2.0000
                      2.0000 0.19300 1.0000 0.50000 0.1000
                      12.000 0.27000 0.10000E-01 0.27000 0.1000E-01
                      0.16000 0.43000 999.00 -999.00 999.00
                      -999.00 0.10000 -0.10000 /MARATG08

2634 'GENROE' 3 6.3 0.036 1.65 0.05 0.623 0.0 3.36 2.18 0.322 0.39 0.268 0.2 0.22 0.67 /BRAGTG34

2634 'USRMDL' 3 'EX2100E' 4  0  1  24 5 2 
	1
	30.31 30.37 13.92 -1.0 1.71 1.42 3.13 -1.0 87.238 1.5
	-14.11 0.612 0.053 0.053 1.8 1.0 0.47 1.44 0.0006 1.38 1.09 0.04 1.1 0.01 /BRAGTG34

2634 'USRMDL' 3 'EX2UEL' 9  0  0  32 3 2
	5.0	0.02 1.0 1000 1.6 0.25 0.0 0.8 0.5 34.22
	0.0	-0.234653 0.1289912	-0.3212666 0.2579824 -0.309028 0.3869736 -0.2974099	0.5159648 -0.2860245	
	0.644956 -0.2748592	0.7094516 -0.2693973 0.7739472 -0.2639354 0.8384428 -0.25849 0.9029384 -0.25341688
	0.967434 -0.2483362 /BRAGTG34

2634 'USRMDL' 3 'EX2OEL' 10 0 0 11 3 1
	3.716 112.5 0.004 0.7 3.0 4.5539 0.2 1.5 6 13.92 -1.0 /BRAGTG34

2634 'PSS2B'   3  
       1 0 3 0 5 1
       2.0 2.0 0.0 2.0 9999 2.0 1.613 1.0 0.5
       0.1 15 0.2 0.02 0.2 0.01 0.45 5.0 9999
       -9999 9999 -9999 0.05 -0.05/BRAGTG34

  2634 'USRMDL'  3 'TMGOV2' 5  0  0  30 10 3
      -0.0002, 0.05, 33.0, 2.5, 0.3, 0.0, 0.00058, 0.7996, 0.8, 40.0, 0.05, 3.0, 1.0, 2.52, 1.0, 0.3, 0.22, 1.3, 0.1,
       2.0, 982.4, 720.0, 1841.49, 0.8, 2.0, 0.1, 1601.0, 0.00147, 2.5, 1.0 /BRAGTG34

2634 'GENROE' 4 6.3 0.036 1.65 0.05 0.623 0.0 3.36 2.18 0.322 0.39 0.268 0.2 0.22 0.67 /BRAGTG34

2634 'USRMDL' 4 'EX2100E' 4  0  1  24 5 2 
	1
	30.31 30.37 13.92 -1.0 1.71 1.42 3.13 -1.0 87.238 1.5
	-14.11 0.612 0.053 0.053 1.8 1.0 0.47 1.44 0.0006 1.38 1.09 0.04 1.1 0.01 /BRAGTG34

2634 'USRMDL' 4 'EX2UEL' 9  0  0  32 3 2
	5.0	0.02 1.0 1000 1.6 0.25 0.0 0.8 0.5 34.22
	0.0	-0.234653 0.1289912	-0.3212666 0.2579824 -0.309028 0.3869736 -0.2974099	0.5159648 -0.2860245	
	0.644956 -0.2748592	0.7094516 -0.2693973 0.7739472 -0.2639354 0.8384428 -0.25849 0.9029384 -0.25341688
	0.967434 -0.2483362 /BRAGTG34

2634 'USRMDL' 4 'EX2OEL' 10 0 0 11 3 1
	3.716 112.5 0.004 0.7 3.0 4.5539 0.2 1.5 6 13.92 -1.0 /BRAGTG34

2634 'PSS2B'   4  
       1 0 3 0 5 1
       2.0 2.0 0.0 2.0 9999 2.0 1.613 1.0 0.5
       0.1 15 0.2 0.02 0.2 0.01 0.45 5.0 9999
       -9999 9999 -9999 0.05 -0.05/BRAGTG34

  2634 'USRMDL'  4 'TMGOV2' 5  0  0  30 10 3
      -0.0002, 0.05, 33.0, 2.5, 0.3, 0.0, 0.00058, 0.7996, 0.8, 40.0, 0.05, 3.0, 1.0, 2.52, 1.0, 0.3, 0.22, 1.3, 0.1,
       2.0, 982.4, 720.0, 1841.49, 0.8, 2.0, 0.1, 1601.0, 0.00147, 2.5, 1.0 /BRAGTG34

2639 'GENROE' 5 6.3 0.036 1.65 0.05 0.623 0.0 3.36 2.18 0.322 0.39 0.268 0.2 0.22 0.67 /BRAGTG56

2639 'USRMDL' 5 'EX2100E' 4  0  1  24 5 2 
	1
	30.31 30.37 13.92 -1.0 1.71 1.42 3.13 -1.0 87.238 1.5
	-14.11 0.612 0.053 0.053 1.8 1.0 0.47 1.44 0.0006 1.38 1.09 0.04 1.1 0.01 /BRAGTG56

2639 'USRMDL' 5 'EX2UEL' 9  0  0  32 3 2
	5.0	0.02 1.0 1000 1.6 0.25 0.0 0.8 0.5 34.22
	0.0	-0.234653 0.1289912	-0.3212666 0.2579824 -0.309028 0.3869736 -0.2974099	0.5159648 -0.2860245	
	0.644956 -0.2748592	0.7094516 -0.2693973 0.7739472 -0.2639354 0.8384428 -0.25849 0.9029384 -0.25341688
	0.967434 -0.2483362 /BBRAGTG56

2639 'USRMDL' 5 'EX2OEL' 10 0 0 11 3 1
	3.716 112.5 0.004 0.7 3.0 4.5539 0.2 1.5 6 13.92 -1.0 /BRAGTG56

2639 'PSS2B'   5  
       1 0 3 0 5 1
       2.0 2.0 0.0 2.0 9999 2.0 1.613 1.0 0.5
       0.1 15 0.2 0.02 0.2 0.01 0.45 5.0 9999
       -9999 9999 -9999 0.05 -0.05/BRAGTG56

  2639 'USRMDL'  5 'TMGOV2' 5  0  0  30 10 3
      -0.0002, 0.05, 33.0, 2.5, 0.3, 0.0, 0.00058, 0.7996, 0.8, 40.0, 0.05, 3.0, 1.0, 2.52, 1.0, 0.3, 0.22, 1.3, 0.1,
       2.0, 982.4, 720.0, 1841.49, 0.8, 2.0, 0.1, 1601.0, 0.00147, 2.5, 1.0 /BRAGTG56

2639 'GENROE' 6 6.3 0.036 1.65 0.05 0.623 0.0 3.36 2.18 0.322 0.39 0.268 0.2 0.22 0.67 /BRAGTG56

2639 'USRMDL' 6 'EX2100E' 4  0  1  24 5 2 
	1
	30.31 30.37 13.92 -1.0 1.71 1.42 3.13 -1.0 87.238 1.5
	-14.11 0.612 0.053 0.053 1.8 1.0 0.47 1.44 0.0006 1.38 1.09 0.04 1.1 0.01 /BRAGTG56

2639 'USRMDL' 6 'EX2UEL' 9  0  0  32 3 2
	5.0	0.02 1.0 1000 1.6 0.25 0.0 0.8 0.5 34.22
	0.0	-0.234653 0.1289912	-0.3212666 0.2579824 -0.309028 0.3869736 -0.2974099	0.5159648 -0.2860245	
	0.644956 -0.2748592	0.7094516 -0.2693973 0.7739472 -0.2639354 0.8384428 -0.25849 0.9029384 -0.25341688
	0.967434 -0.2483362 /BBRAGTG56

2639 'USRMDL' 6 'EX2OEL' 10 0 0 11 3 1
	3.716 112.5 0.004 0.7 3.0 4.5539 0.2 1.5 6 13.92 -1.0 /BRAGTG56

2639 'PSS2B'   6  
       1 0 3 0 5 1
       2.0 2.0 0.0 2.0 9999 2.0 1.613 1.0 0.5
       0.1 15 0.2 0.02 0.2 0.01 0.45 5.0 9999
       -9999 9999 -9999 0.05 -0.05/BRAGTG56

  2639 'USRMDL'  6 'TMGOV2' 5  0  0  30 10 3
      -0.0002, 0.05, 33.0, 2.5, 0.3, 0.0, 0.00058, 0.7996, 0.8, 40.0, 0.05, 3.0, 1.0, 2.52, 1.0, 0.3, 0.22, 1.3, 0.1,
       2.0, 982.4, 720.0, 1841.49, 0.8, 2.0, 0.1, 1601.0, 0.00147, 2.5, 1.0 /BRAGTG56

   8608 'GENSAL' 1     5.1220      0.46590E-01  0.20420       2.1400
          0.0000       2.0120       1.0110      0.34900      0.20700
         0.17800      0.17000      0.48600    /CAIMDI13

   8608 'AC7B' 1
         0.20000E-01    1.2000        0.0000       0.20000
         0.70000E-01    9.2200       -9.2200        60.500
          20.400        9.2200       0.10000        1.0000
          10.000        0.0000        0.0000        0.0000
          1.0000       0.56000       0.21000        1.0000
         0.27000        999.00       -999.00        5.6770
         0.16300        7.5700       0.21800      /CAIMDI13

   8608 'GGOV1' 1           1         0
          0.40000E-01   0.10000       0.50000E-01  -0.50000E-01    3.0000
          0.50000E-02    1.0000       0.50000E-01    1.1400       0.71000E-01
          0.25000E-01    1.5000       0.20000       0.10000        0.0000
          0.10000E-01    3.0000        2.0000       0.67000        1.0000
           0.0000       0.10000      -0.10000        0.0000       0.10000
           0.0000       0.10000        18.000        0.0000        1.0000
           1.0000        99.000       -99.000    /CAIMDI13

   8608 'GENSAL' 2     5.1220      0.46590E-01  0.20420       2.1400
          0.0000       2.0120       1.0110      0.34900      0.20700
         0.17800      0.17000      0.48600    /CAIMDI13

   8608 'AC7B' 2
         0.20000E-01    1.2000        0.0000       0.20000
         0.70000E-01    9.2200       -9.2200        60.500
          20.400        9.2200       0.10000        1.0000
          10.000        0.0000        0.0000        0.0000
          1.0000       0.56000       0.21000        1.0000
         0.27000        999.00       -999.00        5.6770
         0.16300        7.5700       0.21800      /CAIMDI13

   8608 'GGOV1' 2           1         0
          0.40000E-01   0.10000       0.50000E-01  -0.50000E-01    3.0000
          0.50000E-02    1.0000       0.50000E-01    1.1400       0.71000E-01
          0.25000E-01    1.5000       0.20000       0.10000        0.0000
          0.10000E-01    3.0000        2.0000       0.67000        1.0000
           0.0000       0.10000      -0.10000        0.0000       0.10000
           0.0000       0.10000        18.000        0.0000        1.0000
           1.0000        99.000       -99.000    /CAIMDI13


   8608 'GENSAL' 3     5.1220      0.46590E-01  0.20420       2.1400
          0.0000       2.0120       1.0110      0.34900      0.20700
         0.17800      0.17000      0.48600    /CAIMDI13

   8608 'AC7B' 3
         0.20000E-01    1.2000        0.0000       0.20000
         0.70000E-01    9.2200       -9.2200        60.500
          20.400        9.2200       0.10000        1.0000
          10.000        0.0000        0.0000        0.0000
          1.0000       0.56000       0.21000        1.0000
         0.27000        999.00       -999.00        5.6770
         0.16300        7.5700       0.21800      /CAIMDI13

   8608 'GGOV1' 3           1         0
          0.40000E-01   0.10000       0.50000E-01  -0.50000E-01    3.0000
          0.50000E-02    1.0000       0.50000E-01    1.1400       0.71000E-01
          0.25000E-01    1.5000       0.20000       0.10000        0.0000
          0.10000E-01    3.0000        2.0000       0.67000        1.0000
           0.0000       0.10000      -0.10000        0.0000       0.10000
           0.0000       0.10000        18.000        0.0000        1.0000
           1.0000        99.000       -99.000    /CAIMDI13

  8610 'GENSAL' 4     5.1220      0.46590E-01  0.20420       2.1400
          0.0000       2.0120       1.0110      0.34900      0.20700
         0.17800      0.17000      0.48600    /CAIMDI45

  8610 'AC7B' 4
         0.20000E-01    1.2000        0.0000       0.20000
         0.70000E-01    9.2200       -9.2200        60.500
          20.400        9.2200       0.10000        1.0000
          10.000        0.0000        0.0000        0.0000
          1.0000       0.56000       0.21000        1.0000
         0.27000        999.00       -999.00        5.6770
         0.16300        7.5700       0.21800      /CAIMDI45

   8610 'GGOV1' 4           1         0
          0.40000E-01   0.10000       0.50000E-01  -0.50000E-01    3.0000
          0.50000E-02    1.0000       0.50000E-01    1.1400       0.71000E-01
          0.25000E-01    1.5000       0.20000       0.10000        0.0000
          0.10000E-01    3.0000        2.0000       0.67000        1.0000
           0.0000       0.10000      -0.10000        0.0000       0.10000
           0.0000       0.10000        18.000        0.0000        1.0000
           1.0000        99.000       -99.000    /CAIMDI45

  8610 'GENSAL' 5     5.1220      0.46590E-01  0.20420       2.1400
          0.0000       2.0120       1.0110      0.34900      0.20700
         0.17800      0.17000      0.48600    /CAIMDI45

  8610 'AC7B' 5
         0.20000E-01    1.2000        0.0000       0.20000
         0.70000E-01    9.2200       -9.2200        60.500
          20.400        9.2200       0.10000        1.0000
          10.000        0.0000        0.0000        0.0000
          1.0000       0.56000       0.21000        1.0000
         0.27000        999.00       -999.00        5.6770
         0.16300        7.5700       0.21800      /CAIMDI45

   8610 'GGOV1' 5           1         0
          0.40000E-01   0.10000       0.50000E-01  -0.50000E-01    3.0000
          0.50000E-02    1.0000       0.50000E-01    1.1400       0.71000E-01
          0.25000E-01    1.5000       0.20000       0.10000        0.0000
          0.10000E-01    3.0000        2.0000       0.67000        1.0000
           0.0000       0.10000      -0.10000        0.0000       0.10000
           0.0000       0.10000        18.000        0.0000        1.0000
           1.0000        99.000       -99.000    /CAIMDI45


4614 'GENSAL' 1 9.298 0.030 0.1296 1 0 1.925 0.971 0.444 0.2706 0.177 0.1025 0.2917 /CGOMDI01

4614 'ESAC8B' 1 0.02 40 50 12 0.05 1 0 20 0 0.2 1 6 0.1 8 0.2 /CGOMDI01

4614 'DEGOV1' 1 1 0 0 0 1 5 0 0 0.02 0.8 0 0.05 0.05 /CGOMDI01

4614 'GENSAL' 2 9.298 0.030 0.1296 1 0 1.925 0.971 0.444 0.2706 0.177 0.1025 0.2917 /CGOMDI01

4614 'ESAC8B' 2 0.02 40 50 12 0.05 1 0 20 0 0.2 1 6 0.1 8 0.2 /CGOMDI01

4614 'DEGOV1' 2 1 0 0 0 1 5 0 0 0.02 0.8 0 0.05 0.05 /CGOMDI01

4616 'GENSAL' 3 9.298 0.030 0.1296 1 0 1.925 0.971 0.444 0.2706 0.177 0.1025 0.2917 /CGOMDI02

4616 'ESAC8B' 3 0.02 40 50 12 0.05 1 0 20 0 0.2 1 6 0.1 8 0.2 /CGOMDI02

4616 'DEGOV1' 3 1 0 0 0 1 5 0 0 0.02 0.8 0 0.05 0.05 /CGOMDI02

4616 'GENSAL' 4 9.298 0.030 0.1296 1 0 1.925 0.971 0.444 0.2706 0.177 0.1025 0.2917 /CGOMDI02

4616 'ESAC8B' 4 0.02 40 50 12 0.05 1 0 20 0 0.2 1 6 0.1 8 0.2 /CGOMDI02

4616 'DEGOV1' 4 1 0 0 0 1 5 0 0 0.02 0.8 0 0.05 0.05 /CGOMDI02

8620 'GENSAL'  4    9.78 0.05 0.14 2.37 0.0 1.986 0.8670 0.2890 0.1810 0.1310 0.1087 0.3222  /INDETG04

8620 'AC8B' 4   0.01 100.0 20.0 20.0 0.01 999.0 -999.0 1.0 0.0 32.0 0.0 0.93 0.46 1.0 0.382 16.66 0.000 6.000 0.3 7.9 3.84 /INDETG04

8620 'GGOV1' 4           1         0
          0.04 1.0 0.2 -0.2 7.7 1.1 0.0 1.0 0.655 0.05
          0.2 2.083 0.175 0.1 0.0 0.0 0.01 10.0 0.00 2.000 
          0.00 3.3 -3.3 0.00 0.1 10.0 0.010 50.50 0.0 4.0
          5.0 1.0 -1.00    /INDETG04

8620  'PSS2B' 4     1         0         3         0         5         1
          2.00 0.0 0.0 2.0 0.0 2.0 0.73 1.0
          0.5 0.1 10.0 0.142 0.02 0.148 0.011 0.109 0.014
          999.0 -999.0 999.0 -999.0 0.1 -0.1 /INDETG04

8625 'GENSAE'  24  9.750000 0.040000 0.141000
                   5.1100 0.0000 1.9300 0.9400 0.2690
                   0.224 0.1300 0.0900 0.3000/ LRIOTG24  

8625 'USRMDL'  24 'UNI102' 4  0  1  22 6 2
      1 
      65.415, 15.952, 196.36, 0.09625, 0.04, 0.02, 0.71, 0.45, 1.04, 1.0, 0.045, 0.45, 1.0, 0.0, 16.84, 0.0, 21.76, 0.1, 7.763, 0.1553, 0.96, 0.088 /LRIOTG24


8625 'USRMDL'  24 'UNI102O' 10  0  0  10 4 6
      1.28, 1.28, 1.6, 10.0, 60.0, 0.004, 0.025, 0.0, 10.9, 1.3704 /LRIOTG24


8625 'USRMDL'  24 'UNI102U' 9  0  0  13 4 0
      0.0, 1.0, 0.5, 0.0, -0.45, 0.25, -0.39, 0.5, -0.31, 0.75, -0.25, 1.0, 0.0 /LRIOTG24

8625 'PSS2B'   24  
       2,   0,   3,    0,   5,   1,
       2.0,  2.0, 0.0,  2.0, 2.0, 2.0, 0.19, 1.0, 0.5, 0.1,
       12.0, 0.27, 0.02,  0.27,  0.02, 0.16,  0.43, 99, -99,
       99.0, -99.0, 0.1, -0.1/LRIOTG24
	
8625 'USRMDL'  24 'GFT8WF' 5,  0,  0,  31, 13, 9
     59.8 50.5 1.0 0.0 0.05 1.0 0.0 0.0 0.0005 1.0 50.0 2.0 0.0 0.0 7.8
      6.45 2.0 98.722 200.0 673.94185287 0.8 0.2 0.1 0.1 665.55 0.0375 23.0 0.4 0.175 2.083 0.1 /LRIOTG24

1655 'GENROE'  2  
	11.91 0.05 3.8 0.05 0.924 0.0 3.15 2.95 
	0.327 0.47 0.275 0.172 0.12 0.535/LCA2TG01

1655 'USRMDL' 2 'EX2100E' 4 0 1 24 5 2
        1
	49.44 22 6.6 0 1.0	1.75 1.0	
	-1.0 38	3.5 -28	0.95 0.55 0.46 2.47 1.0
	0.22 0.15 0.0034 0.0148 1.09 0.0 1.1 0.01/LCA2TG01

1655 'USRMDL' 2 'EX2UEL' 9  0  0  32 3 2
	5.0 0.02 1.0 1000 1.6 0.25
	0.0 0.8	0.5 162.778
	0.0 -0.31 0.126 -0.42 0.253 -0.41 0.379 -0.4 0.505 -0.39 0.6327 -0.38
	0.695 -0.37 0.758 -0.365  0.821 -0.36 0.884 -0.355 0.948 -0.35/LCA2TG01

1655 'USRMDL' 2 'EX2OEL' 10 0 0 11 3 1
      	3.88 8.54 0.004 0.7 3.8 4.09
	0.2 10.78 6.96 6.6 -1/LCA2TG01

1655 'PSS2B' 2 1 0 3 0 5 1
	2.0 2.0 0 2.0 9999 2.0 1.2 
	1.0 0.5 0.1 10.0 0.2 0.01 0.1 0.01 0.15
	0.3 9999 -9999 9999 -9999 0.1 -0.1/LCA2TG01

1655 'USRMDL' 2 'LMS10PV2' 5 0 0 63 14 12
	0.05 2 3150 2900 0.04 0.000
	0.002289 0.03 0 115.2 1.8182 181.82 9.123
	0.12453 12.453 1.63 0.163 2.4 5 0.7
	0.2 0.2 0.25 1 0.5 2
	0.0 0.0 0.48 20.33 0.67 27.14 0.73 29.94 0.92 40.34 0.996 45.86
	0.0 0.0 18.39 0.3117 20.33 0.3616 27.14 0.615
	29.94 0.6631 37.64 0.885 40.34 0.921
	44.19 0.996 45.86 1.1015 1610 662.59 162.788 105 3000
	1.2 5/LCA2TG01

1677 'GENROE' 5 12.40 0.050 3.80 0.050 1.19 0.00 2.0800 1.9000 0.1770 0.2100 0.1280 0.0710 0.1200 0.5300 /LDLATG05

1677 'EX2000' 5 0 0 35.000 12.000 11.520 0.000 1.331 1.331 1.000 -1.000 15.222 1.000 1.200 20.000 1.000 
              0.470 1.200 0.000 0.496 6.700 0.190 9.000 1.950 1.090 0.000 0.000 1.400 1.020 1.000 1.250 
              2.000 70.000 2.500 30.000 4.000 15.000 5.000 5.000 1.000 1.000 1.000 1.000 1.000 -1.000 
              1.000 0.000 10.000 /LDLATG05

1677 'GGOV1' 5 1 1 0.050 1.000 0.050 -0.050 1.800 0.783 0.000 0.100 1.000 0.091 0.400 2.213 0.096 0.100 
             0.000 0.000 0.300 1.000 3.300 1.000 0.000 99.000 -99.100 0.000 99.000 10.000 0.100 106.000
             0.020 1.000 1.000 99.000 -99.000 /LDLATG05

1677 'PSS2B' 5 1 0 3 0 5 1 2.000 2.000 0.000 2.000 0.000 2.000 0.841 1.000 0.500 0.100 15.000 0.150
             0.030 0.150 0.030 0.070 0.010 999.000 -999.000 999.000 -999.000 0.100 -0.100 /LDLATG05

2632 'GENROE' 1  6.70 0.042 2.50 0.150 1.05 0.00 2.4200 2.3000 0.28 0.4340 0.1960 0.1390 0.1200 0.4900 /LUJATG01

2632 'AC8B' 1 0.0100 122.6100 0.1000 40.9500 0.0250 999.0000 -999.0000 1.0000 0.0000 32.0000 0.0000 0.5300 1.5200
1.0000 1.9000 999.0000 0.0000 5.7000 0.3500 7.6000 3.2800 /LUJATG01

2632 'IEEEVC' 1  0.00000 0.05400 /LUJATG01

2633 'GENROE' 2  6.70 0.042 2.50 0.150 1.05 0.00 2.4200 2.3000 0.28 0.4340 0.1960 0.1390 0.1200 0.4900 /LUJATG02

2633 'AC8B' 2 0.0100 122.6100 0.1000 40.9500 0.0250 999.0000 -999.0000 1.0000 0.0000 32.0000 0.0000 0.5300 1.5200
1.0000 1.9000 999.0000 0.0000 5.7000 0.3500 7.6000 3.2800 /LUJATG02

2633 'IEEEVC' 2  0.00000 0.05400 /LUJATG02

6636 'GENROE' 6     9.7810      0.50000E-01   1.2120      0.14000
          5.1700       0.0000       1.9860      0.86700      0.28900
         0.40000      0.18100      0.13100      0.10870      0.32220    /MARATG06

6636 'AC8B' 6
        0.20000E-01    5.8750        1.000        0.9669
        0.17500        999.00       -999.00       10.7886
          0.0000        12.243        0.0000       0.49000
         1.04000        1.0000       0.3850        16.660
          0.0000        6.0000       0.3000        7.9000
          3.8400       /MARATG06
		  
6636 'GGOV1' 6           1         0
          0.40000E-01    1.0000       0.20000      -0.20000        7.7000
          1.1000        0.0000        1.0000       0.65500       0.50000E-01
          0.20000        2.0830       0.17500       0.10000        0.0000
           0.0000       0.10000E-01    10.000        0.0000        2.0000
           0.0000        3.3000       -3.3000        0.0000       0.10000
           10.000       0.10000E-01    50.500        0.0000        4.0000
           5.0000        1.0000       -1.0000    /MARATG06
		   

6636 'PSS2B' 6       1 0 3 0 5 1
                      2.0000 2.0000 0.0000 2.0000 2.0000
                      2.0000 0.19300 1.0000 0.50000 0.1000
                      12.000 0.27000 0.10000E-01 0.27000 0.1000E-01
                      0.16000 0.43000 999.00 -999.00 999.00
                      -999.00 0.10000 -0.10000 /MARATG06

6637 'GENROE' 7     9.7810      0.50000E-01   1.2120      0.14000
          5.1700       0.0000       1.9860      0.86700      0.28900
         0.40000      0.18100      0.13100      0.10870      0.32220    /MARATG07

6637 'AC8B' 7
        0.20000E-01    5.8750        1.000        0.9669
        0.17500        999.00       -999.00       10.7886
          0.0000        12.243        0.0000       0.49000
         1.04000        1.0000       0.3850        16.660
          0.0000        6.0000       0.3000        7.9000
          3.8400       /MARATG07
		  
6637 'GGOV1' 7           1         0
          0.40000E-01    1.0000       0.20000      -0.20000        7.7000
          1.1000        0.0000        1.0000       0.65500       0.50000E-01
          0.20000        2.0830       0.17500       0.10000        0.0000
           0.0000       0.10000E-01    10.000        0.0000        2.0000
           0.0000        3.3000       -3.3000        0.0000       0.10000
           10.000       0.10000E-01    50.500        0.0000        4.0000
           5.0000        1.0000       -1.0000    /MARATG07
		   

6637 'PSS2B' 7       1 0 3 0 5 1
                      2.0000 2.0000 0.0000 2.0000 2.0000
                      2.0000 0.19300 1.0000 0.50000 0.1000
                      12.000 0.27000 0.10000E-01 0.27000 0.1000E-01
                      0.16000 0.43000 999.00 -999.00 999.00
                      -999.00 0.10000 -0.10000 /MARATG07

5604 'GENROE' 1     
	2.368		0.0177    	0.4878        0.0355
         2.48       	0.0000       	1.85         1.8	      	 0.27    
         0.39      	0.26      	0.152        0.24000    	 0.84000    /SROSDI01 
   
5604 'USRMDL'  1 'DIGUAVR' 4  0  0  40 7 9
      0.0, 9.36, 13.5, 0.0, 1.0, 3.85, 0.0, 30.0, 10.0, 12.32,
      -12.39, 0.0, 3.5, 0.0, 0.3097, 0.0, 1.0, 0.12, 1.6, 1.0,
      0.75, 5.71, 0.0, 1.0, 0.0, 1.2, 0.001, 0.9, 0.0, 0.9,
      1.0, 1.0, 1.2, 1.3, 0.0, 0.9, 1.1, 1.1, 1.1, 1.1 /SROSDI01 

5604 'USRMDL'  1 'THYOEL' 10  0  0  7 1 0
	1.0 	1.0 	3.38	5.0 	0.5133 
	0.0	-999 /SROSDI01 

5604 'USRMDL'  1 'THYUEL' 9  0  0  16 1 0
	1.0 	0.33 	-0.01 	0.05 	0.0 
	0.25 	0.5 	1.0 	1.0	1.0 
	-0.65 	-0.6 	-0.55 	-0.45 	-0.45 
	-0.45 /SROSDI01 
  
5604 'WSHYGP' 1    
	0.0   		1.0		0.03		1.2
	0.1		3.0		3.0		0.05
	0.0		2.0		0.1		0.05
	0.05		1.05		0.0		0.0
	0.199		0.136		0.3347		0.4308
	0.3478		0.5180		0.4651		0.6639
	0.7681		1.0		0.4		0.2
	0.7		18.3 /	SROSDI01


4617 'GENSAL' 1 4.982 0.0429 0.2367 1 0 1.715 0.854 0.3093 0.1933 0.122 0.1365 0.4309  /PEREDI01

4617 'ESAC8B' 1 0.02 40 50 12 0.05 1 0 20 0 0.2 1 6 0.1 8 0.2 /PEREDI01

4617 'DEGOV1' 1 1 0 0 0 1 5 0 0 0.02 0.8 0 0.05 0.05 /PEREDI01

4617 'GENSAL' 2 4.982 0.0429 0.2367 1 0 1.715 0.854 0.3093 0.1933 0.122 0.1365 0.4309  /PEREDI01

4617 'ESAC8B' 2 0.02 40 50 12 0.05 1 0 20 0 0.2 1 6 0.1 8 0.2 /PEREDI01

4617 'DEGOV1' 2 1 0 0 0 1 5 0 0 0.02 0.8 0 0.05 0.05 /PEREDI01

4617 'GENSAL' 3 4.982 0.0429 0.2367 1 0 1.715 0.854 0.3093 0.1933 0.122 0.1365 0.4309  /PEREDI01

4617 'ESAC8B' 3 0.02 40 50 12 0.05 1 0 20 0 0.2 1 6 0.1 8 0.2 /PEREDI01

4617 'DEGOV1' 3 1 0 0 0 1 5 0 0 0.02 0.8 0 0.05 0.05 /PEREDI01

4617 'GENSAL' 4 4.982 0.0429 0.2367 1 0 1.715 0.854 0.3093 0.1933 0.122 0.1365 0.4309  /PEREDI01

4617 'ESAC8B' 4 0.02 40 50 12 0.05 1 0 20 0 0.2 1 6 0.1 8 0.2 /PEREDI01

4617 'DEGOV1' 4 1 0 0 0 1 5 0 0 0.02 0.8 0 0.05 0.05 /PEREDI01

4618 'GENSAL' 5 4.982 0.0429 0.2367 1 0 1.715 0.854 0.3093 0.1933 0.122 0.1365 0.4309  /PEREDI01

4618 'ESAC8B' 5 0.02 40 50 12 0.05 1 0 20 0 0.2 1 6 0.1 8 0.2 /PEREDI01

4618 'DEGOV1' 5 1 0 0 0 1 5 0 0 0.02 0.8 0 0.05 0.05 /PEREDI01

4618 'GENSAL' 6 4.982 0.0429 0.2367 1 0 1.715 0.854 0.3093 0.1933 0.122 0.1365 0.4309  /PEREDI01

4618 'ESAC8B' 6 0.02 40 50 12 0.05 1 0 20 0 0.2 1 6 0.1 8 0.2 /PEREDI01

4618 'DEGOV1' 6 1 0 0 0 1 5 0 0 0.02 0.8 0 0.05 0.05 /PEREDI01

4618 'GENSAL' 7 4.982 0.0429 0.2367 1 0 1.715 0.854 0.3093 0.1933 0.122 0.1365 0.4309  /PEREDI01

4618 'ESAC8B' 7 0.02 40 50 12 0.05 1 0 20 0 0.2 1 6 0.1 8 0.2 /PEREDI01

4618 'DEGOV1' 7 1 0 0 0 1 5 0 0 0.02 0.8 0 0.05 0.05 /PEREDI01

4618 'GENSAL' 8 4.982 0.0429 0.2367 1 0 1.715 0.854 0.3093 0.1933 0.122 0.1365 0.4309  /PEREDI01

4618 'ESAC8B' 8 0.02 40 50 12 0.05 1 0 20 0 0.2 1 6 0.1 8 0.2 /PEREDI01

4618 'DEGOV1' 8 1 0 0 0 1 5 0 0 0.02 0.8 0 0.05 0.05 /PEREDI01

2644 'GENSAL' 1 9.298 0.030 0.1296 1 0 1.925 0.971 0.444 0.2706 0.177 0.1025 0.2917 /PBUEDI01

2644 'ESAC8B' 1 0.02 40 50 12 0.05 1 0 20 0 0.2 1 6 0.1 8 0.2 /PBUEDI01

2644 'DEGOV1' 1 1 0 0 0 1 5 0 0 0.02 0.8 0 0.05 0.05 /PBUEDI01

2644 'GENSAL' 2 9.298 0.030 0.1296 1 0 1.925 0.971 0.444 0.2706 0.177 0.1025 0.2917 /PBUEDI01

2644 'ESAC8B' 2 0.02 40 50 12 0.05 1 0 20 0 0.2 1 6 0.1 8 0.2 /PBUEDI01

2644 'DEGOV1' 2 1 0 0 0 1 5 0 0 0.02 0.8 0 0.05 0.05 /PBUEDI01

2644 'GENSAL' 3 9.298 0.030 0.1296 1 0 1.925 0.971 0.444 0.2706 0.177 0.1025 0.2917 /PBUEDI01

2644 'ESAC8B' 3 0.02 40 50 12 0.05 1 0 20 0 0.2 1 6 0.1 8 0.2 /PBUEDI01

2644 'DEGOV1' 3 1 0 0 0 1 5 0 0 0.02 0.8 0 0.05 0.05 /PBUEDI01

2651 'GENSAL' 4 9.298 0.030 0.1296 1 0 1.925 0.971 0.444 0.2706 0.177 0.1025 0.2917 /PBUEDI02

2651 'ESAC8B' 4 0.02 40 50 12 0.05 1 0 20 0 0.2 1 6 0.1 8 0.2 /PBUEDI02

2651 'DEGOV1' 4 1 0 0 0 1 5 0 0 0.02 0.8 0 0.05 0.05 /PBUEDI02

2651 'GENSAL' 5 9.298 0.030 0.1296 1 0 1.925 0.971 0.444 0.2706 0.177 0.1025 0.2917 /PBUEDI02

2651 'ESAC8B' 5 0.02 40 50 12 0.05 1 0 20 0 0.2 1 6 0.1 8 0.2 /PBUEDI02

2651 'DEGOV1' 5 1 0 0 0 1 5 0 0 0.02 0.8 0 0.05 0.05 /PBUEDI02

2651 'GENSAL' 6 9.298 0.030 0.1296 1 0 1.925 0.971 0.444 0.2706 0.177 0.1025 0.2917 /PBUEDI02

2651 'ESAC8B' 6 0.02 40 50 12 0.05 1 0 20 0 0.2 1 6 0.1 8 0.2 /PBUEDI02

2651 'DEGOV1' 6 1 0 0 0 1 5 0 0 0.02 0.8 0 0.05 0.05 /PBUEDI02

3681 'GENSAL' 1 9.298 0.030 0.1296 1 0 1.925 0.971 0.444 0.2706 0.177 0.1025 0.2917 /PILADI01

3681 'ESAC8B' 1 0.02 40 50 12 0.05 1 0 20 0 0.2 1 6 0.1 8 0.2 /PILADI01

3681 'DEGOV1' 1 1 0 0 0 1 5 0 0 0.02 0.8 0 0.05 0.05 /PILADI01

3681 'GENSAL' 2 9.298 0.030 0.1296 1 0 1.925 0.971 0.444 0.2706 0.177 0.1025 0.2917 /PILADI01

3681 'ESAC8B' 2 0.02 40 50 12 0.05 1 0 20 0 0.2 1 6 0.1 8 0.2 /PILADI01

3681 'DEGOV1' 2 1 0 0 0 1 5 0 0 0.02 0.8 0 0.05 0.05 /PILADI01

3681 'GENSAL' 3 9.298 0.030 0.1296 1 0 1.925 0.971 0.444 0.2706 0.177 0.1025 0.2917 /PILADI01

3681 'ESAC8B' 3 0.02 40 50 12 0.05 1 0 20 0 0.2 1 6 0.1 8 0.2 /PILADI01

3681 'DEGOV1' 3 1 0 0 0 1 5 0 0 0.02 0.8 0 0.05 0.05 /PILADI01

3687 'GENSAL' 4 9.298 0.030 0.1296 1 0 1.925 0.971 0.444 0.2706 0.177 0.1025 0.2917 /PILADI02

3687 'ESAC8B' 4 0.02 40 50 12 0.05 1 0 20 0 0.2 1 6 0.1 8 0.2 /PILADI02

3687 'DEGOV1' 4 1 0 0 0 1 5 0 0 0.02 0.8 0 0.05 0.05 /PILADI02

3687 'GENSAL' 5 9.298 0.030 0.1296 1 0 1.925 0.971 0.444 0.2706 0.177 0.1025 0.2917 /PILADI02

3687 'ESAC8B' 5 0.02 40 50 12 0.05 1 0 20 0 0.2 1 6 0.1 8 0.2 /PILADI02

3687 'DEGOV1' 5 1 0 0 0 1 5 0 0 0.02 0.8 0 0.05 0.05 /PILADI02

3687 'GENSAL' 6 9.298 0.030 0.1296 1 0 1.925 0.971 0.444 0.2706 0.177 0.1025 0.2917 /PILADI02

3687 'ESAC8B' 6 0.02 40 50 12 0.05 1 0 20 0 0.2 1 6 0.1 8 0.2 /PILADI02

3687 'DEGOV1' 6 1 0 0 0 1 5 0 0 0.02 0.8 0 0.05 0.05 /PILADI02

4619 'GENROE' 1  12.52  0.063  2.217  0.133  5.25  0
	2.75  2.47  0.295  0.525  0.159  0.153
	0.12  0.4/RENOTG01
	
4619 'USRMDL' 1 'THYREN' 4 0 0 20 9 3
	0.02  9.0  1.2  0.072  0
	0  0.01 20.546  8.155  -7.367
	1.1  0.1  287  0.1  1.05
	3.3  0.0  0.2  0.0  0.06/RENOTG01
	
4619 'USRMDL' 1 'THYOEL' 10 0 0 7 1 0
	311  1127  1.035  6  0.66
	0.0  0.0/RENOTG01
	
4619 'USRMDL' 1 'UELREN' 9 0 0 31 3 0
	0.012  0.4  0.2  -0.38  1.1  0.75
	0.0  -2  1.98  1.0  -1.0  0.0  0.27
	0.96  0.96  0.96  0.96  0.96  0.96
	0.96  0.96  -0.38  -0.38  -0.28  -0.28
	-0.28  -0.28  -0.28  -0.28  -0.28  -0.28/RENOTG01
	
4619 'USRMDL' 1 'PSS2BS' 3  0  0  24 20 1
      2.0, 2.0, 2.0, 2.0, 0.01, 2.0, 0.194, 1.0, 0.5, 0.1,
      0.5, 0.13, 0.03, 0.13, 0.03, 0.27, 0.33, 0.05, -0.05, 2.2,
      2.5, 2.5, 0.01, 314.15 /RENOTG01
	  
4619 'USRMDL'  1 'ST300D' 5 0 1 57 13 8
	1
	0.075  0.4  0.12  0.0  0.0
    0.1  0.005
	0.06  -0.1  0.1  0.006  0.0005
    0.06  99999  -0.0037  0.0037  0.0001
	0.99  0.9988
	5.0  -1.0  1.0  4.0  0.0
    1.0  1.0  0.25  -0.714  3.302
    -1.367 
	2.97  1  -1.0  1.0  150
    0.0  1.0  0.4  0.6  0.025 
	0.697  0.404  0.898  0.892  0.1
    1.0  1.0  0.27  166.67  2.97
	1.0  1.0  0.05  3.4  0.066
    170.066  1.0 /RENOTG01

6638 'GENROU' 1 4.91 0.032 0.71 0.086 9.70 0.00 2.1700 1.2800 0.4190 0.4190 0.2250 0.1350 0.3400 0.2500 /SERTTG01

6638 'ESAC8B' 1 0.000 30.00 25.00 5.00 0.010 1.000 0.000 14.000 -14.000 0.180 0.000 1.0000 0.0000 1.2000 0.0000 /SERTTG01

6638 'GGOV1' 1 1 1 0.040 1.000 0.050 -0.050 10.000 2.000 15.000 1.000 1.000 0.000 0.500 1.500 0.200 0.100 0.000 0.000 3.000 2.000 0.670 1.000
0.000 0.100 -0.100 0.000 0.100 10.000 0.100 66.750 0.000 4.000 5.000 99.000 -99.000 /SERTTG01

6638 'PSS2A' 1 2 0 3 0 4 1 2.000 2.000 0.000 2.000 0.000 2.000 0.196 1.000 0.500 0.100 10.000 0.110 0.018 0.110 0.018 0.100 -0.100 /SERTTG01

2600	'GENROE'	1 	7.751	0.030	1.485	0.042	1.104	0	2.506	2.252	0.3	0.493	0.150	0.149	0.11	0.49/ROJOTG01

2600	'USRMDL'  	1	'EX2100E' 	4	0 	1	24	5	2
	1	
	44.0		9.5	11.2		-1	2.96	0.14	1	-1	55.54
	8.25		-14.11	0.6		0	0.0053	2.7	1.0	0.1	0.4
	0.0007		1.8	1.09		0	1.1	0.01/ROJOTG01
	
2600	'USRMDL'	1	'EX2UEL'	9	0		0	32	3	2
	5		0.02	1.0		1000	1.6		0.25	0	3.0	1.0
	65.882		0	-0.265		0.127	-0.349		0.254	-0.357	0.381	-0.337
	0.508		-0.334	0.636		-0.307	0.699		-0.318	0.763	-0.313	0.826
	-0.307		0.890	-0.301		0.954	-0.296/ROJOTG01

2600 	'USRMDL'  	1 	'EX2OEL' 	10  	0  		0  	11 	3 	1
	3.640		120	0.004		0.7	3.56		4.461	0.2	5	10
	11.2		-1/ROJOTG01

2600 	'PSS2B'   1  
       	2	0	3	0	5	1
       	2.0	2.0	0.0	2.0	9999.0	2.0
       	0.90579	1.0	0.1	0.1	12.0	0.2
	0.02	0.2	0.01	0.45	5.0	9999	
	-9999	9999	-9999	0.05	-0.05/ROJOTG01

2600	'USRMDL'	1	'GFT8WX'	5	0	0	37	12	3
	0.04	1.77	1.77	1	0	0.005	50	0.005	0.635	0.0
	0	1	0.728	0.5	1	0.64	0	0.2	0.8	15
	2.5	0.00767	4.139	555	550	0	1.375	0	1631.63	0
	1530	3	-4.25	2.5	1.95	-0.00332	0 /ROJOTG01

2618	'GENROE'	2 	7.751	0.030	1.485	0.042	1.104	0	2.506	2.252	0.3	0.493	0.150	0.149	0.11	0.49/ROJOTG02

2618	'USRMDL'  	2	'EX2100E' 	4	0 	1	24	5	2
	1	
	44.0		9.5	11.2		-1	2.96	0.14	1	-1	55.54
	8.25		-14.11	0.6		0	0.0053	2.7	1.0	0.1	0.4
	0.0007		1.8	1.09		0	1.1	0.01/ROJOTG02
	
2618	'USRMDL'	2	'EX2UEL'	9	0		0	32	3	2
	5		0.02	1.0		1000	1.6		0.25	0	1.2	1.0
	65.882		0	-0.265		0.127	-0.349		0.254	-0.351	0.381	-0.337
	0.508		-0.341	0.636		-0.307	0.699		-0.254	0.763	-0.313	0.826
	-0.307		0.890	-0.301		0.954	-0.296/ROJOTG02

2618 	'USRMDL'  	2 	'EX2OEL' 	10  	0  		0  	11 	3 	1
	3.640		120	0.004		0.7	3.56		4.461	0.2	7	10
	11.2		-1/ROJOTG02

2618 	'PSS2B'   2  
       	2	0	3	0	5	1
       	2.0	2.0	0.0	2.0	9999.0	2.0
       	0.90579	1.0	0.1	0.1	12.0	0.2
	0.02	0.2	0.01	0.45	5.0	9999	
	-9999	9999	-9999	0.05	-0.05/ROJOTG02

2618	'USRMDL'	2	'GFT8WX'	5	0	0	37	12	3
	0.04	2.65	3.	1	0	0.005	50	0.005	0.635	0.0
	0	1	0.728	0.5	1	0.64	0	0.2	0.8	15
	2.5	0.00256	4.139	555	550	0	1.375	0	1631.63	0
	1530	3	-4.25	2.5	1.95	-0.00332	0 /ROJOTG02

2619	'GENROE'	3 	7.751	0.030	1.485	0.042	1.104	0	2.506	2.252	0.3	0.493	0.150	0.149	0.11	0.49/ROJOTG03

2619	'USRMDL'  	3	'EX2100E' 	4	0 	1	24	5	2
	1	
	40.0		12.35	11.2		-1	2.9642	0.1404	1	-1	55.5492
	8.25		-14.11	0.6		0	0.0053	2.7	1.0	0.1	0.4
	0.0007		1.8	1.09		0	1.1	0.01/ROJOTG03
	
2619	'USRMDL'	3	'EX2UEL'	9	0		0	32	3	2
	5		0.02	1.0		1000	1.6		0.25	0	1.2	1.0
	65.882		0	-0.265		0.127	-0.349		0.254	-0.351	0.381	-0.337
	0.508		-0.341	0.636		-0.332	0.699		-0.254	0.763	-0.313	0.826
	-0.307		0.890	-0.301		0.954	-0.296/ROJOTG03

2619 	'USRMDL'  	3 	'EX2OEL' 	10  	0  		0  	11 	3 	1
	3.640		120	0.004		0.7	3.56		4.461	0.2	7	10
	11.2		-1/ROJOTG03

2619 	'PSS2B'   3  
       	2	0	3	0	5	1
       	2.0	2.0	0.0	2.0	9999.0	2.0
       	0.90579	1.0	0.1	0.1	12.0	0.2
	0.02	0.2	0.01	0.45	5.0	9999	
	-9999	9999	-9999	0.05	-0.05/ROJOTG03

2619	'USRMDL'	3	'GFT8WX'	5	0	0	37	12	3
	0.04	2.65	3.	1	0	0.005	50	0.005	0.635	0.0
	0	1	0.728	0.5	1	0.64	0	0.2	0.8	15
	2.5	0.00613	4.139	555	550	0	1.375	0	1631.63	0
	1530	3	-4.25	2.5	1.95	-0.00332	0 /ROJOTG03

2643 'GENROU' 1  4.913	0.032	1.40	0.086	3.17	0.00	2.107
		1.28	0.419	0.27	0.225	0.15	0.1197	0.3831 / SAL2TG01

2643 'PSS2A' 1		2	0	3	0
4	1	2.0	2.0	0.0
2.0	0.0	2.0	0.196	1.0
0.5	0.1	20	0.11	0.018
0.11	0.018	0.1	-0.1	/ SAL2TG01

2643 'ESAC8B' 1		0.05 	400	80	35
0.01	0.30	0.05	50	-50
0.05	1.00	1.00	0.90	1.2	0.925 / SAL2TG01

2643 'USRMDL' 1 'GFT8WX'	5	0	0	37	12	3
0.04	0.3	5.0	1.0	0.0
0.1	66.0	0.015	1.3	0.0
0.0	1.0649	1.0	0.025	1.0
0.025	0.00	0.2	0.8	0.1
0.75	0.001	1.0	530.05	275.0
0.0	1.0	0.0	1343.0	0.60
1343.0	2.0	0.0	-2.72	6.09
-1.16	0.01 / SAL2TG01

      2645 'GENSAL' 1     4.9130      0.32000E-01  0.86000E-01   3.9000    
          0.0000       2.1070       1.2800      0.41900      0.22500    
         0.13500      0.10100      0.58500    /PEDRTG01
      2645 'PSS2B '  1          1         0         3         0         5         1
          2.0000       2.0000      0.60000E-01   2.0000       0.0000    
          5.0000      0.56000       1.0000      0.50000      0.10000    
          9.4000      0.90000E-01  0.90000E-02  0.10000      0.90000E-02
         0.10000      0.90000E-02   10.000      -10.000       10.000    
         -10.000      0.10000     -0.10000     /PEDRTG01
      2645 'UEL2' 1     1    1    0
         0.20000E-01  0.64000E-01  0.64000E-01   0.0000    
         0.40000      0.25000       0.0000       0.0000    
          0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000     -0.10000    
          1.0000     -0.10000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000    
         0.25000       0.0000     /PEDRTG01
      2645 'USRMDL' 1  'DC4OEL'    10   0   8  21   4   8   1   0,,,,,,,
         0.64000E-01  0.20000E-01  0.50000E-01  -1.0000       3.2000    
         0.75000       2.0000      0.75000       60.000      0.75000    
          60.000      0.50000E-02  0.25000E-01   10.000      0.30000    
         -1.0000       2.0000       1.0000       10.000       1.0000    
          60.000    /PEDRTG01
      2645 'AC8B' 1 
         0.20000E-01    80.000        42.857        34.500    
         0.48300E-01    36.400        0.0000        1.0000    
          0.0000        36.400        0.0000       0.15500    
         0.99700        1.0000        1.5000        9999.0    
          0.0000        4.2000       0.20000E-01    6.8000    
         0.20000E-01  /PEDRTG01
    2645 'USRMDL'    1  'GASPT7' 5 0 2 40 8 11      0     0
       0.50000E-01   10.600       5.3000       1.0000       10.000    
        10.600      0.90000E-01   1.0000      0.63770       0.0000    
       0.10000E-02  0.10000E-01   0.0000       0.0000       0.0000    
        1.0000       0.0000      0.20000      0.10000       53.000    
       0.90000E-01 -0.16040      0.17000       0.0000      0.50000    
       0.66165      0.75000       1.1629       1.0000       1.6641    
       0.66875      0.28300       0.0000       0.0000       1.1000    
       0.90000       0.0000       1.0000      0.10000      0.50000E-02
     /PEDRTG01

      2655 'GENSAL' 2     4.9130      0.32000E-01  0.86000E-01   3.9000    
          0.0000       2.1070       1.2800      0.41900      0.22500    
         0.13500      0.10100      0.58500    /PEDRTG02
      2655 'PSS2B '  2          1         0         3         0         5         1
          2.0000       2.0000      0.60000E-01   2.0000       0.0000    
          5.0000      0.56000       1.0000      0.50000      0.10000    
          9.4000      0.90000E-01  0.90000E-02  0.10000      0.90000E-02
         0.10000      0.90000E-02   10.000      -10.000       10.000    
         -10.000      0.10000     -0.10000     /PEDRTG02
      2655 'UEL2' 2     1    1    0
         0.20000E-01  0.64000E-01  0.64000E-01   0.0000    
         0.40000      0.25000       0.0000       0.0000    
          0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000     -0.10000    
          1.0000     -0.10000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000    
         0.25000       0.0000     /PEDRTG02
      2655 'USRMDL' 2  'DC4OEL'    10   0   8  21   4   8   1   0,,,,,,,
         0.64000E-01  0.20000E-01  0.50000E-01  -1.0000       3.2000    
         0.75000       2.0000      0.75000       60.000      0.75000    
          60.000      0.50000E-02  0.25000E-01   10.000      0.30000    
         -1.0000       2.0000       1.0000       10.000       1.0000    
          60.000    /PEDRTG02
      2655 'AC8B' 2 
         0.20000E-01    80.000        42.857        34.500    
         0.48300E-01    36.400        0.0000        1.0000    
          0.0000        36.400        0.0000       0.15500    
         0.99700        1.0000        1.5000        9999.0    
          0.0000        4.2000       0.20000E-01    6.8000    
         0.20000E-01  /PEDRTG02
    2655 'USRMDL'    2  'GASPT7' 5 0 2 40 8 11      0     0
       0.50000E-01   10.600       5.3000       1.0000       10.000    
        10.600      0.90000E-01   1.0000      0.61605       0.0000    
       0.10000E-02  0.10000E-01   0.0000       0.0000       0.0000    
        1.0000       0.0000      0.20000      0.10000       53.000    
       0.90000E-01 -0.16040      0.17000       0.0000      0.50000    
       0.66165      0.75000       1.1629       1.0000       1.6641    
       0.66875      0.28300       0.0000       0.0000       1.1000    
       0.90000       0.0000       1.0000      0.10000      0.50000E-02
     /PEDRTG02

2621	'GENROE'	1 	5.43	0.061	2.81	0.048	1.104	0	2.714	2.706	0.271	0.39	0.235	0.10	0.11	0.53 / BRKETG01

2621	'USRMDL'  	1	'EX2100E' 	4	0 	1	24	5	2
	1	
	37.08		22.88	11.13		0	1.51	1.51	0.88	-1	41.22
	1		-40	0.95		0.56	0.49	2.57	1.0	0.3	0.27
	0.00036		0.0034	1.09		0	1.1	0.01 / BRKETG01
	
2621	'USRMDL'	1	'EX2UEL'	9	0		0	32	3	2
	5		0.02	1.0		1000	1.6		0.25	0	1.6	1.0
	65.882		0	-0.265		0.127	-0.368		0.254	-0.357	0.382	-0.346
	0.509		-0.335	0.636		-0.324	0.700		-0.318	0.763	-0.313	0.827
	-0.308		0.890	-0.302		0.954	-0.296 /BRKETG01

2621 	'USRMDL'  	1 	'EX2OEL' 	10  	0  		0  	11 	3 	1
	3.640		23	0.004		0.7	3.57		4.46	0.2	5.6	6.5
	11.13		-1 /BRKETG01

2621 'PSS2B '  1          1         0         3         0         5         1
          2.0000       2.0000       0.0000       2.0000       0.0000
          2.0000      0.90580       1.0000      0.50000      0.10000
          5.0000      0.20000      0.23000E-01  0.20000      0.23000E-01
         0.20000      0.40000       9999.0      -9999.0       9999.0
         -9999.0      0.50000E-01 -0.50000E-01 /BRKETG01

2621 'USRMDL'  1  'GFT8WX'   5  0  0  37 12 3
       0.45000E-01   2.9205       2.03         	1.0000       	0.010
       0.010	   50.000        0.010		0.64000       	0.0000
        0.010       1.0000      0.72800      0.50000       1.0000
       0.64000       0.0000      0.20000      0.80000       15.000
        2.5000      0.007665     14.4868         710.40       550.00
        0.0000       1.3750      0.0000       1796.0       0.0000
        1600.0       3.0000      -4.5098       2.5838       1.9606
      -0.11000E-02   0.0000    /BRKETG01

2622	'GENROE'	2 	5.43	0.061	2.81	0.048	1.104	0	2.714	2.706	0.271	0.39	0.235	0.10	0.11	0.53 / BRKETG02 

2622	'USRMDL'  	2	'EX2100E' 	4	0 	1	24	5	2
	1	
	38.0		20.9	11.13		0	1.51	1.51	0.88	-1	41.22
	1		-40	0.95		0.56	0.49	2.57	1.0	0.3	0.27
	0.00036		0.0034	1.09		0	1.1	0.01 / BRKETG02
	
2622	'USRMDL'	2	'EX2UEL'	9	0		0	32	3	2
	5		0.02	1.0		1000	1.6		0.25	0	1.6	1.0
	65.882		0	-0.265		0.127	-0.368		0.254	-0.357	0.382	-0.346
	0.509		-0.335	0.636		-0.324	0.700		-0.318	0.763	-0.313	0.827
	-0.308		0.890	-0.302		0.954	-0.296 / BRKETG02

2622 	'USRMDL'  	2 	'EX2OEL' 	10  	0  		0  	11 	3 	1
	3.640		23	0.004		0.7	3.57		4.46	0.2	5.6	6.5
	11.13		-1 / BRKETG02

2622 'PSS2B '  2          1         0         3         0         5         1
          2.0000       2.0000       0.0000       2.0000       0.0000
          2.0000      0.90580       1.0000      0.50000      0.10000
          5.0000      0.20000      0.23000E-01  0.20000      0.23000E-01
         0.20000      0.40000       9999.0      -9999.0       9999.0
         -9999.0      0.50000E-01 -0.50000E-01 /BRKETG02

2622 'USRMDL'  2  'GFT8WX'   5  0  0  37 12 3
       0.45000E-01   2.9205       2.03         	1.0000       	0.010
       0.010	   50.000        0.010		0.64000       	0.0000
        0.010       1.0000      0.72800      0.50000       1.0000
       0.64000       0.0000      0.20000      0.80000       15.000
        2.5000      0.007665     14.4868         710.40       550.00
        0.0000       1.3750      0.0000       1796.0       0.0000
        1600.0       3.0000      -4.5098       2.5838       1.9606
      -0.11000E-02   0.0000    / BRKETG02



2624 	'GENROE'	3 	5.43	0.061	2.81	0.048	1.104	0	2.714	2.706	0.271	0.39	0.235	0.10	0.11	0.53/ BRKETG03

2624	'USRMDL'  	3	'EX2100E' 	4	0 	1	24	5	2
	1	
	40.0		20.9	11.13		0	1.51	1.51	0.88	-1	41.22
	1		-40	0.95		0.56	0.49	2.57	1.0	0.3	0.27
	0.00036		0.0034	1.09		0	1.1	0.01 / BRKETG03

2624	'USRMDL'	3	'EX2UEL'	9	0		0	32	3	2
	5		0.02	1.0		1000	1.6		0.25	0	1.6	1.0
	65.882		0	-0.265		0.127	-0.368		0.254	-0.357	0.382	-0.346
	0.509		-0.335	0.636		-0.324	0.700		-0.318	0.763	-0.313	0.827
	-0.308		0.890	-0.302		0.954	-0.296 / BRKETG03

2624 	'USRMDL'  	3 	'EX2OEL' 	10  	0  		0  	11 	3 	1
	3.640		23	0.004		0.7	3.57		4.46	0.2	5.6	6.5
	11.13		-1 / BRKETG03

2624 'PSS2B '  3          1         0         3         0         5         1
          2.0000       2.0000       0.0000       2.0000       0.0000
          2.0000      0.90580       1.0000      0.50000      0.10000
          5.0000      0.20000      0.23000E-01  0.20000      0.23000E-01
         0.20000      0.40000       9999.0      -9999.0       9999.0
         -9999.0      0.50000E-01 -0.50000E-01 /BRKETG03

2624 'USRMDL'  3  'GFT8WX'   5  0  0  37 12 3
       0.45000E-01   2.9205       2.03         	1.0000       	0.010
       0.010	   50.000        0.010		0.64000       	0.0000
        0.010       1.0000      0.72800      0.50000       1.0000
       0.64000       0.0000      0.20000      0.80000       15.000
        2.5000      0.007665     14.4868         710.40       550.00
        0.0000       1.3750      0.0000       1796.0       0.0000
        1600.0       3.0000      -4.5098       2.5838       1.9606
      -0.11000E-02   0.0000    / BRKETG03


2637	'GENROE'	4 	6.56	0.031	2.57	0.044	1.24	0	2.52	2.3	0.261	0.37	0.193	0.139	0.11	0.49/ BRKETG04

2637	'USRMDL'  	4	'EX2100E' 	4	0 	1	24	5	2
	1	
	39.95	14.7	10.45	-1	1.148
	1.36	1	-1	36.71	1.163	
	-31.04	1	0.0102	0.0056	2.7
	1.0	0.1	0.2	0.0005	1.9
	1.09	0.005	1.1	0.01 / BRKETG04
	
2637	'USRMDL'	4	'EX2UEL'	9	0		0	32	3	2
	5.0	0.02	0.956	1000	1.6	
	0.25	0.0	3.1	1.2	63
	0.0	-0.2467	0.1303	-0.3380	0.2606	
	-0.3271	0.3909	-0.3166	0.5212	-0.3057
	0.6515	-0.2946 0.7166	-0.2894	 0.7818
	-0.2839	0.8469	-0.2779	 0.9121	-0.2721
	0.9773	-1.2152/ BRKETG04

2637 	'USRMDL'  	4 	'EX2OEL' 	10  	0  		0  	11 	3 	1
	3.6020	7.6	0.04	0.7	3.5314
	4.4235	0.5	8.5	7	10.451
	-1.0 /BRKETG04

2637 'USRMDL' 4 'PSS2BSL' 3  	0  	0  	25 	17 	1
		2.0 	2.0	2.0	0.0	0.01
		2.0	0.87719	1.0	0.5	0.1
		10.00	0.22	0.02	0.22	0.02
		0.35	0.95	0.05	-0.05	0.37
		1	1	0.01   314.15	5.0 / BRKETG04

2637 'USRMDL' 4 'LMS10PV2' 5 0 0 63 14 12
	0.050	1.200   3150    2900.0   9999999    0.000
	13.732  0.030   0.00    419.904   4.455    308.016    7.2984
	1.037   28.018  3.26    0.163     0.000     5.000     0.700
	0.025   0.200   15.0    2.500     0.500     2.000
	0.000   0.000  7584.667 0.355     10850.01  0.428    15641.129 
	0.542  16221.774 0.559  22950.0   0.749
	0.000   0.000   0.349   0.192     0.360     0.226     0.424 
	0.407   0.431   0.426   0.539     0.695     0.556     0.735
	0.727   1.0403  0.766   1.0405    1572.0    539.3    65.882 
	50      3000    1.200   4.1000 /BRKETG04

2646 'GENSAL' 1     4.9130      0.32000E-01  0.86000E-01   3.9000    
          0.0000       2.1070       1.2800      0.41900      0.22500    
         0.13500      0.10100      0.58500    /
      2646 'PSS2B '  1          1         0         3         0         5         1
          2.0000       2.0000      0.60000E-01   2.0000       0.0000    
          5.0000      0.56000       1.0000      0.50000      0.10000    
          9.4000      0.90000E-01  0.90000E-02  0.10000      0.90000E-02
         0.10000      0.90000E-02   10.000      -10.000       10.000    
         -10.000      0.10000     -0.10000     /
      2646 'UEL2' 1     1    1    0
         0.20000E-01  0.64000E-01  0.64000E-01   0.0000    
         0.40000      0.25000       0.0000       0.0000    
          0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000     -0.350000    
          0.2500     -0.35000       0.5000     -0.33000    
          0.7500       0.2550       1.0000      -0.1000    
          0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000    
         0.25000       0.0000     /
      2646 'USRMDL' 1  'DC4OEL'    10   0   8  21   4   8   1   0,,,,,,,
         0.64000E-01  0.12500       1.0000      -1.0000        3.6800    
         1.6000       10.0000      1.2000       60.000      1.2000    
          60.000      0.10000E-01  0.3000E-01   10.000      0.30000    
         -1.0000       2.0000       1.0000       10.000       1.0000    
          60.000    /
      2646 'AC8B' 1 
         0.20000E-01    80.000        60.000        34.500    
         0.48300E-01    40.600        0.0000        1.0000    
          0.0000        40.600        0.0000       0.15500    
         0.99700        1.0000        2.0000        9999.0    
          0.0000        4.2000       0.20000E-01    6.8000    
         0.20000E-01  /
    2646 'USRMDL'    1  'GASPT7' 5 0 2 40 8 11      0     0
       0.50000E-01   10.600       5.3000       1.0000       10.000    
        10.600      0.90000E-01   1.0000      0.66875       0.0000    
       0.10000E-02  0.10000E-01   0.0000       0.0000       0.0000    
        1.0000       0.0000      0.20000      0.10000       53.000    
       0.90000E-01 -0.16040      0.17000       0.0000      0.50000    
       0.66165      0.75000       1.1629       1.0000       1.6641    
       0.66875      0.28300       0.0000       0.0000       1.1000    
       0.90000       0.0000       1.0000      0.10000      0.50000E-02
     /

 2647 'GENSAL' 2     4.9130      0.32000E-01  0.86000E-01   3.9000    
          0.0000       2.1070       1.2800      0.41900      0.22500    
         0.13500      0.10100      0.58500    /
      2647 'PSS2B '  2          1         0         3         0         5         1
          2.0000       2.0000      0.60000E-01   2.0000       0.0000    
          5.0000      0.56000       1.0000      0.50000      0.10000    
          9.4000      0.90000E-01  0.90000E-02  0.10000      0.90000E-02
         0.10000      0.90000E-02   10.000      -10.000       10.000    
         -10.000      0.10000     -0.10000     /
      2647 'UEL2' 2     1    1    0
         0.20000E-01  0.64000E-01  0.64000E-01   0.0000    
         0.50000      0.25000       0.0000       0.0000    
          0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000     -0.350000    
          0.2500     -0.35000       0.5000     -0.33000    
          0.7500       0.2550       1.0000      -0.1000    
          0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000    
         0.25000       0.0000     /
      2647 'USRMDL' 2  'DC4OEL'    10   0   8  21   4   8   1   0,,,,,,,
         0.64000E-01  0.12500       1.0000      -1.0000       3.6800    
         1.6000       10.0000      1.2000       60.000      1.2000      
          60.000      0.10000E-01  0.3000E-01   10.000      0.30000    
         -1.0000       2.0000       1.0000       10.000       1.0000    
          60.000    /
      2647 'AC8B' 2 
         0.20000E-01    80.000        70.000        34.500    
         0.48300E-01    40.600        0.0000        1.0000    
          0.0000        40.600        0.0000       0.15500    
         0.99700        1.0000        1.5000        9999.0    
          0.0000        4.2000       0.20000E-01    6.8000    
         0.20000E-01  /
    2647 'USRMDL'    2  'GASPT7' 5 0 2 40 8 11      0     0
       0.50000E-01   10.600       5.3000       1.0000       10.000    
        10.600      0.90000E-01   1.0000      0.66875       0.0000    
       0.10000E-02  0.10000E-01   0.0000       0.0000       0.0000    
        1.0000       0.0000      0.20000      0.10000       53.000    
       0.90000E-01 -0.16040      0.17000       0.0000      0.50000    
       0.66165      0.75000       1.1629       1.0000       1.6641    
       0.66875      0.28300       0.0000       0.0000       1.1000    
       0.90000       0.0000       1.0000      0.10000      0.50000E-02
     /
      2664 'GENSAL' 3     4.9130      0.32000E-01  0.86000E-01   3.9000    
          0.0000       2.1070       1.2800      0.41900      0.22500    
         0.13500      0.10100      0.58500    /
      2664 'PSS2B '  3          1         0         3         0         5         1
          2.0000       2.0000      0.60000E-01   2.0000       0.0000    
          5.0000      0.56000       1.0000      0.50000      0.10000    
          9.4000      0.90000E-01  0.90000E-02  0.10000      0.90000E-02
         0.10000      0.90000E-02   10.000      -10.000       10.000    
         -10.000      0.10000     -0.10000     /
      2664 'UEL2' 3     1    1    0
         0.20000E-01  0.64000E-01  0.64000E-01   0.0000    
         0.40000      0.25000       0.0000       0.0000    
          0.0000       1.0000       0.0000       0.0000    
         0.0000       0.0000       0.0000     -0.350000    
          0.2500     -0.35000       0.5000     -0.33000    
          0.7500       0.2550       1.0000      -0.1000     
          0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000    
         0.25000       0.0000     /
      2664 'USRMDL' 3  'DC4OEL'    10   0   8  21   4   8   1   0,,,,,,,
         0.64000E-01  0.12500       1.0000      -1.0000       3.6800    
         1.6000       10.0000      1.2000       60.000      1.2000     
          60.000      0.10000E-01  0.3000E-01   10.000      0.30000    
         -1.0000       2.0000       1.0000       10.000       1.0000 
          60.000    /
      2664 'AC8B' 3 
         0.20000E-01    80.000        70.000        34.500    
         0.48300E-01    40.600        0.0000        1.0000    
          0.0000        40.600        0.0000       0.15500    
         0.99700        1.0000        2.0000        9999.0    
          0.0000        4.2000       0.20000E-01    6.8000    
         0.20000E-01  /
    2664 'USRMDL'    3  'GASPT7' 5 0 2 40 8 11      0     0
       0.50000E-01   10.600       5.3000       1.0000       10.000    
        10.600      0.90000E-01   1.0000      0.66875       0.0000    
       0.10000E-02  0.10000E-01   0.0000       0.0000       0.0000    
        1.0000       0.0000      0.20000      0.10000       53.000    
       0.90000E-01 -0.16040      0.17000       0.0000      0.50000    
       0.66165      0.75000       1.1629       1.0000       1.6641    
       0.66875      0.28300       0.0000       0.0000       1.1000    
       0.90000       0.0000       1.0000      0.10000      0.50000E-02
     /
 2665 'GENSAL' 4     4.9130      0.32000E-01  0.86000E-01   3.9000    
          0.0000       2.1070       1.2800      0.41900      0.22500    
         0.13500      0.10100      0.58500    /
      2665 'PSS2B '  4          1         0         3         0         5         1
          2.0000       2.0000      0.60000E-01   2.0000       0.0000    
          5.0000      0.56000       1.0000      0.50000      0.10000    
          9.4000      0.90000E-01  0.90000E-02  0.10000      0.90000E-02
         0.10000      0.90000E-02   10.000      -10.000       10.000    
         -10.000      0.10000     -0.10000     /
      2665 'UEL2' 4     1    1    0
         0.20000E-01  0.64000E-01  0.64000E-01   0.0000    
         0.15000      0.25000       0.0000       0.0000    
          0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000     -0.350000    
          0.2500     -0.35000       0.5000     -0.33000    
          0.7500       0.2550       1.0000      -0.1000      
          0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000    
         0.25000       0.0000     /
      2665 'USRMDL' 4  'DC4OEL'    10   0   8  21   4   8   1   0,,,,,,,
         0.64000E-01  0.12500       1.0000      -1.0000       3.6800    
         1.6000       10.0000      1.2000       60.000      1.2000       
          60.000      0.10000E-01  0.3000E-01   10.000      0.30000    
         -1.0000       2.0000       1.0000       10.000       1.0000 
          60.000    /
      2665 'AC8B' 4 
         0.20000E-01    80.000        70.000        34.500    
         0.48300E-01    40.600        0.0000        1.0000    
          0.0000        40.600        0.0000       0.15500    
         0.99700        1.0000        1.5000        9999.0    
          0.0000        4.2000       0.20000E-01    6.8000    
         0.20000E-01  /
    2665 'USRMDL'    4  'GASPT7' 5 0 2 40 8 11      0     0
       0.50000E-01   10.600       5.3000       1.0000       10.000    
        10.600      0.90000E-01   1.0000      0.66875       0.0000    
       0.10000E-02  0.10000E-01   0.0000       0.0000       0.0000    
        1.0000       0.0000      0.20000      0.10000       53.000    
       0.90000E-01 -0.16040      0.17000       0.0000      0.50000    
       0.66165      0.75000       1.1629       1.0000       1.6641    
       0.66875      0.28300       0.0000       0.0000       1.1000    
       0.90000       0.0000       1.0000      0.10000      0.50000E-02
     /
   6639 'GENROE' 1     7.7300      0.44000E-01   2.5700      0.44000E-01
          1.1700       0.0000       2.6100       2.3900      0.27100
         0.39000      0.22050      0.14400      0.11000      0.49000    / VMA2TG01

  6639 'USRMDL'  1  'EX2UEL'   9  0  0  32 3 2
        5.0000      0.15000       1.0000       1000.0       1.6000
       0.25000       0.0000       1.6000       1.0000       65.882
        0.0000     -0.33500      0.14000     -0.45600      0.25400
      -0.44900      0.38100     -0.43800      0.50800     -0.43000
       0.63600     -0.41700      0.69900     -0.41200      0.76300
      -0.40700      0.82600     -0.40400      0.89000     -0.39600
       0.92200     -0.39500 /VMA2TG01

  6639 'USRMDL'  1  'EX2OEL'   10  0  0  11 3 1
        3.6400       5.0000      0.40000E-02  0.70000       3.5700
        6.8440      0.20000       5.6000       6.5000       15.092
       -1.0000    /VMA2TG01

  6639 'USRMDL'  1  'EX2100E'   4  0  1  24 5 2
                 1
        60.000       26.370       15.092       0.0000       1.0373
       0.42140      0.94000      -1.0000       55.000       1.0000
       -40.000       1.0000      0.10000E-02  0.53000E-02   2.7700
        1.0000      0.16000      0.85000      0.98000E-03   1.6277
        1.0900       0.0000       1.1000      0.10000E-01/VMA2TG01

6639 'PSS2B '  1          1         0         3         0         5         1
          2.0000       2.0000       0.0000       2.0000       0.0000
          2.0000       1.1696       1.0000      0.50000      0.10000
          10.000      0.40000       4.0000      0.20000      0.10000E-01
         0.20000      0.10000E-01   9999.0      -9999.0       9999.0
         -9999.0      0.05 -0.05 /VMA2TG01

6639 'USRMDL' 1 'LMS10PV2' 5 0 0 63 14 12
	0.05 1.8 3150 2900 0.04 0.000
	34.33 0.03 0.0 138.24 2.97 297.088 7.298
	1.037 103.77 1.63 0.163 0.0 5 0.7
	0.025 0.2 15 2.5 0.5 2
	0.0 0.0 19096.77 0.75 19647.85 0.83 20029.57 0.89 20782.26 0.93 21680.37 0.9949
	0.0 0.0 0.69 0.756 0.75 0.8466 0.79 0.86
	0.83 0.8766 0.88 0.91 0.91 0.9207
	0.95 0.97 0.9949 1 1610 399.42 65.882 50 3000
	1.2 2.1 /VMA2TG01

   6645 'GENROE' 2     7.7300      0.44000E-01   2.5700      0.44000E-01
          1.1700       0.0000       2.6100       2.3900      0.27100
         0.39000      0.22050      0.14400      0.11000      0.49000    / VMA2TG02

  6645 'USRMDL'  2  'EX2UEL'   9  0  0  32 3 2
        5.0000      0.15000       1.0000       1000.0       1.6000
       0.25000       0.0000       1.6000       1.0000       65.882
        0.0000     -0.33500      0.14000     -0.45600      0.25400
      -0.44900      0.38100     -0.43800      0.50800     -0.43000
       0.63600     -0.41700      0.69900     -0.41200      0.76300
      -0.40700      0.82600     -0.40400      0.89000     -0.39600
       0.92200     -0.39500 /VMA2TG02

  6645 'USRMDL'  2  'EX2OEL'   10  0  0  11 3 1
        3.6400       5.0000      0.40000E-02  0.70000       3.5700
        6.8440      0.20000       5.6000       6.5000       15.092
       -1.0000    /VMA2TG02

  6645 'USRMDL'  2  'EX2100E'   4  0  1  24 5 2
                 1
        60.000       26.370       15.092       0.0000       1.0373
       0.42140      0.94000      -1.0000       55.000       1.0000
       -40.000       1.0000      0.10000E-02  0.53000E-02   2.7700
        1.0000      0.16000      0.85000      0.98000E-03   1.6277
        1.0900       0.0000       1.1000      0.10000E-01 /VMA2TG02

6645 'PSS2B '  2          1         0         3         0         5         1
          2.0000       2.0000       0.0000       2.0000       0.0000
          2.0000       1.1696       1.0000      0.50000      0.10000
          10.000      0.40000       4.0000      0.20000      0.10000E-01
         0.20000      0.10000E-01   9999.0      -9999.0       9999.0
         -9999.0      0.05 -0.05 /VMA2TG02

6645 'USRMDL' 2 'LMS10PV2' 5 0 0 63 14 12
	0.05 1.8 3150 2900 0.04 0.000
	34.33 0.03 0.0 138.24 2.97 297.088 7.298
	1.037 103.77 1.63 0.163 0.0 5 0.7
	0.025 0.2 15 2.5 0.5 2
	0.0 0.0 19096.77 0.75 19647.85 0.83 20029.57 0.89 20782.26 0.93 21680.37 0.9949
	0.0 0.0 0.69 0.756 0.75 0.8466 0.79 0.86
	0.83 0.8766 0.88 0.91 0.91 0.9207
	0.95 0.97 0.9949 1 1610 399.42 65.882 50 3000
	1.2 2.1 /VMA2TG02


   6646 'GENROE' 3     7.7300      0.44000E-01   2.5700      0.44000E-01
          1.1700       0.0000       2.6100       2.3900      0.27100
         0.39000      0.22050      0.14400      0.11000      0.49000    / VMA2TG03

  6646 'USRMDL'  3  'EX2UEL'   9  0  0  32 3 2
        5.0000      0.15000       1.0000       1000.0       1.6000
       0.25000       0.0000       1.6000       1.0000       65.882
        0.0000     -0.33500      0.14000     -0.45600      0.25400
      -0.44900      0.38100     -0.43800      0.50800     -0.43000
       0.63600     -0.41700      0.69900     -0.41200      0.76300
      -0.40700      0.82600     -0.40400      0.89000     -0.39600
       0.92200     -0.39500 /VMA2TG03

  6646 'USRMDL'  3  'EX2OEL'   10  0  0  11 3 1
        3.6400       5.0000      0.40000E-02  0.70000       3.5700
        6.8440      0.20000       5.6000       6.5000       15.092
       -1.0000    /VMA2TG03

  6646 'USRMDL'  3  'EX2100E'   4  0  1  24 5 2
                 1
        60.000       26.370       15.092       0.0000       1.0373
       0.42140      0.94000      -1.0000       55.000       1.0000
       -40.000       1.0000      0.10000E-02  0.53000E-02   2.7700
        1.0000      0.16000      0.85000      0.98000E-03   1.6277
        1.0900       0.0000       1.1000      0.10000E-01 /VMA2TG03

6646 'PSS2B '  3          1         0         3         0         5         1
          2.0000       2.0000       0.0000       2.0000       0.0000
          2.0000       1.1696       1.0000      0.50000      0.10000
          10.000      0.40000       4.0000      0.20000      0.10000E-01
         0.20000      0.10000E-01   9999.0      -9999.0       9999.0
         -9999.0      0.05 -0.05 /VMA2TG03

6646 'USRMDL' 3 'LMS10PV2' 5 0 0 63 14 12
	0.05 1.8 3150 2900 0.04 0.000
	34.33 0.03 0.0 138.24 2.97 297.088 7.298
	1.037 103.77 1.63 0.163 0.0 5 0.7
	0.025 0.2 15 2.5 0.5 2
	0.0 0.0 19096.77 0.75 19647.85 0.83 20029.57 0.89 20782.26 0.93 21680.37 0.9949
	0.0 0.0 0.69 0.756 0.75 0.8466 0.79 0.86
	0.83 0.8766 0.88 0.91 0.91 0.9207
	0.95 0.97 0.9949 1 1610 399.42 65.882 50 3000
	1.2 2.1 /VMA2TG03

4608 'GENSAL' 1 4.982 0.0429 0.2367 1 0 1.715 0.854 0.3093 0.1933 0.122 0.1365 0.4309  /VOCADI01

4608 'AC7B' 1 0.02 1.0 0.0 0.15 0.05 9.72 -9.72 31.5 17.6 9.72 0.1 1.0 10.0 0.0 0.0
	   0.0 1.0 0.55 0.12 1.0 0.20 9.72 0.01 6.094 0.148 8.126 0.196 /VOCADI01

4608 'DEGOV1' 1 1 0 0 0 1 5 0 0 0.02 0.8 0 0.05 0.05 /VOCADI01

4608 'GENSAL' 2 4.982 0.0429 0.2367 1 0 1.715 0.854 0.3093 0.1933 0.122 0.1365 0.4309  /VOCADI01

4608 'AC7B' 2 0.02 1.0 0.0 0.15 0.05 9.72 -9.72 31.5 17.6 9.72 0.1 1.0 10.0 0.0 0.0
	   0.0 1.0 0.55 0.12 1.0 0.20 9.72 0.01 6.094 0.148 8.126 0.196 /VOCADI01

4608 'DEGOV1' 2 1 0 0 0 1 5 0 0 0.02 0.8 0 0.05 0.05 /VOCADI01

4612 'GENSAL' 3 4.982 0.0429 0.2367 1 0 1.715 0.854 0.3093 0.1933 0.122 0.1365 0.4309  /VOCADI02

4612 'AC7B' 3 0.02 1.0 0.0 0.15 0.05 9.72 -9.72 31.5 17.6 9.72 0.1 1.0 10.0 0.0 0.0
	   0.0 1.0 0.55 0.12 1.0 0.20 9.72 0.01 6.094 0.148 8.126 0.196 /VOCADI02

4612 'DEGOV1' 3 1 0 0 0 1 5 0 0 0.02 0.8 0 0.05 0.05 /VOCADI02

4612 'GENSAL' 4 4.982 0.0429 0.2367 1 0 1.715 0.854 0.3093 0.1933 0.122 0.1365 0.4309  /VOCADI02

4612 'AC7B' 4 0.02 1.0 0.0 0.15 0.05 9.72 -9.72 31.5 17.6 9.72 0.1 1.0 10.0 0.0 0.0
	   0.0 1.0 0.55 0.12 1.0 0.20 9.72 0.01 6.094 0.148 8.126 0.196 /VOCADI02

4612 'DEGOV1' 4 1 0 0 0 1 5 0 0 0.02 0.8 0 0.05 0.05 /VOCADI02

4612 'GENSAL' 5 4.982 0.0429 0.2367 1 0 1.715 0.854 0.3093 0.1933 0.122 0.1365 0.4309  /VOCADI02

4612 'AC7B' 5 0.02 1.0 0.0 0.15 0.05 9.72 -9.72 31.5 17.6 9.72 0.1 1.0 10.0 0.0 0.0
	   0.0 1.0 0.55 0.12 1.0 0.20 9.72 0.01 6.094 0.148 8.126 0.196 /VOCADI02

4612 'DEGOV1' 5 1 0 0 0 1 5 0 0 0.02 0.8 0 0.05 0.05 /VOCADI02

      3683 'GENROE' 1     9.3000      0.50000E-01   2.5000      0.15000    
          1.3000       0.0000       2.3300       2.1300      0.22400    
         0.27000      0.17500      0.15700      0.66500E-01  0.46740    /MAT3TG01

      3683 'PSS2B '  1          1         0         3         0         5         1
          1.2000       1.2000       0.0000       1.2000       0.0000    
          1.2000      0.37500       1.0000      0.50000      0.10000    
          2.1000      0.18400      0.61000E-01  0.15300      0.41000E-01
         0.92700E-01  0.73000E-02   10.000      -10.000       10.000    
         -10.000      0.10000     -0.10000     /MAT3TG01

      3683 'UEL2' 1     2    2    0
          5.0000       5.0000       0.0000      0.20000    
         0.10000       1.5000       0.0000       0.0000    
          0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000     -0.27100    
         0.95000E-01 -0.30800      0.15000     -0.38200    
         0.95000     -0.20300       1.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000    
          1.5000       0.0000     /MAT3TG01

      3683 'USRMDL' 1  'DC4OEL'    10   0   8  21   4   8   1   1,,,,,,,
          0.0000      0.10000E-01   2.0000      -1.0000       3.1300    
          1.8000       10.000       1.2000       60.000       1.0000    
          60.000       0.0000      0.10000       2.0000       1.0000    
         -1.0000       0.0000       1.5000       10.000       1.0000    
          60.000    /MAT3TG01

      3683 'AC8B' 1 
         0.10000E-01    200.00        50.000        35.000    
         0.20000E-01    100.00       -100.00        1.0000    
         0.40000E-02    18.070       -11.120       0.55000    
          1.0000        1.0000       0.70000        9.0000    
         -1.0000        1.0000       0.10000E-02    10.000    
         0.10000E-02  /MAT3TG01

      3683 'GGOV1' 1           1         0
          0.40000E-01   0.10000        10.000       -10.000        2.8000    
           3.0000        0.0000        1.0000        10.000       -10.000    
          0.55000E-01    1.1500       0.12500        1.0000        1.0000    
           0.0000        2.0000       0.30000       0.30000        1.0000    
           0.0000       0.10000E-01  -0.10000E-01    0.0000        10.000    
           1.0000        1.0000        66.000        0.0000        1.0000    
           1.0000        10.000       -10.000    /MAT3TG01

      3684 'GENROE' 2     9.3000      0.50000E-01   2.5000      0.15000    
          1.3000       0.0000       2.3300       2.1300      0.22400    
         0.27000      0.17500      0.15700      0.66500E-01  0.46740    /MAT3TG02

      3684 'PSS2B '  2          1         0         3         0         5         1
          1.2000       1.2000       0.0000       1.2000       0.0000    
          1.2000      0.37500       1.0000      0.50000      0.10000    
          2.1000      0.18400      0.61000E-01  0.15300      0.41000E-01
         0.92700E-01  0.73000E-02   10.000      -10.000       10.000    
         -10.000      0.10000     -0.10000     /MAT3TG02

      3684 'UEL2' 2     2    2    0
          5.0000       5.0000       0.0000      0.20000    
         0.10000       1.5000       0.0000       0.0000    
          0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000     -0.27100    
         0.95000E-01 -0.30800      0.15000     -0.38200    
         0.95000     -0.20300       1.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000    
          1.5000       0.0000     /MAT3TG02

      3684 'USRMDL' 2  'DC4OEL'    10   0   8  21   4   8   1   1,,,,,,,
          0.0000      0.10000E-01   2.0000      -1.0000       3.1300    
          1.8000       10.000       1.2000       60.000       1.0000    
          60.000       0.0000      0.10000       2.0000       1.0000    
         -1.0000       0.0000       1.5000       10.000       1.0000    
          60.000    /MAT3TG02

      3684 'AC8B' 2 
         0.10000E-01    200.00        50.000        35.000    
         0.20000E-01    100.00       -100.00        1.0000    
         0.40000E-02    18.070       -11.120       0.55000    
          1.0000        1.0000       0.70000        9.0000    
         -1.0000        1.0000       0.10000E-02    10.000    
         0.10000E-02  /MAT3TG02

      3684 'GGOV1' 2           1         0
          0.40000E-01   0.10000        10.000       -10.000        2.8000    
           3.0000        0.0000        1.0000        10.000       -10.000    
          0.55000E-01    1.1500       0.12500        1.0000        1.0000    
           0.0000        2.0000       0.30000       0.30000        1.0000    
           0.0000       0.10000E-01  -0.10000E-01    0.0000        10.000    
           1.0000        1.0000        66.000        0.0000        1.0000    
           1.0000        10.000       -10.000    /MAT3TG02


      3685 'GENROE' 3     9.3000      0.50000E-01   2.5000      0.15000    
          1.3000       0.0000       2.3300       2.1300      0.22400    
         0.27000      0.17500      0.15700      0.66500E-01  0.46740    /MAT3TG03

      3685 'PSS2B '  3          1         0         3         0         5         1
          1.2000       1.2000       0.0000       1.2000       0.0000    
          1.2000      0.37500       1.0000      0.50000      0.10000    
          2.1000      0.18400      0.61000E-01  0.15300      0.41000E-01
         0.92700E-01  0.73000E-02   10.000      -10.000       10.000    
         -10.000      0.10000     -0.10000     /MAT3TG03

      3685 'UEL2' 3     3    2    0
          5.0000       5.0000       0.0000      0.20000    
         0.10000       1.5000       0.0000       0.0000    
          0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000     -0.27100    
         0.95000E-01 -0.30800      0.15000     -0.38200    
         0.95000     -0.20300       1.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000    
          1.5000       0.0000     /MAT3TG03

      3685 'USRMDL' 3  'DC4OEL'    10   0   8  21   4   8   1   1,,,,,,,
          0.0000      0.10000E-01   2.0000      -1.0000       3.1300    
          1.8000       10.000       1.2000       60.000       1.0000    
          60.000       0.0000      0.10000       2.0000       1.0000    
         -1.0000       0.0000       1.5000       10.000       1.0000    
          60.000    /MAT3TG03

      3685 'AC8B' 3 
         0.10000E-01    200.00        50.000        35.000    
         0.20000E-01    100.00       -100.00        1.0000    
         0.40000E-02    18.070       -11.120       0.55000    
          1.0000        1.0000       0.70000        9.0000    
         -1.0000        1.0000       0.10000E-02    10.000    
         0.10000E-02  /MAT3TG03

      3685 'GGOV1' 3           1         0
          0.40000E-01   0.10000        10.000       -10.000        2.8000    
           3.0000        0.0000        1.0000        10.000       -10.000    
          0.55000E-01    1.1500       0.12500        1.0000        1.0000    
           0.0000        2.0000       0.30000       0.30000        1.0000    
           0.0000       0.10000E-01  -0.10000E-01    0.0000        10.000    
           1.0000        1.0000        66.000        0.0000        1.0000    
           1.0000        10.000       -10.000    /MAT3TG03

      3686 'GENROE' 4     9.3000      0.50000E-01   2.5000      0.15000    
          1.3000       0.0000       2.3300       2.1300      0.22400    
         0.27000      0.17500      0.15700      0.66500E-01  0.46740    /MAT3TG04

      3686 'PSS2B '  4          1         0         3         0         5         1
          1.2000       1.2000       0.0000       1.2000       0.0000    
          1.2000      0.37500       1.0000      0.50000      0.10000    
          2.1000      0.18400      0.61000E-01  0.15300      0.41000E-01
         0.92700E-01  0.73000E-02   10.000      -10.000       10.000    
         -10.000      0.10000     -0.10000     /MAT3TG04

      3686 'UEL2' 4     2    2    0
          5.0000       5.0000       0.0000      0.20000    
         0.10000       1.5000       0.0000       0.0000    
          0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000     -0.27100    
         0.95000E-01 -0.30800      0.15000     -0.38200    
         0.95000     -0.20300       1.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000    
          1.5000       0.0000     /MAT3TG04

      3686 'USRMDL' 4  'DC4OEL'    10   0   8  21   4   8   1   1,,,,,,,
          0.0000      0.10000E-01   2.0000      -1.0000       3.1300    
          1.8000       10.000       1.2000       60.000       1.0000    
          60.000       0.0000      0.10000       2.0000       1.0000    
         -1.0000       0.0000       1.5000       10.000       1.0000    
          60.000    /MAT3TG04

      3686 'AC8B' 4 
         0.10000E-01    200.00        50.000        35.000    
         0.20000E-01    100.00       -100.00        1.0000    
         0.40000E-02    18.070       -11.120       0.55000    
          1.0000        1.0000       0.70000        9.0000    
         -1.0000        1.0000       0.10000E-02    10.000    
         0.10000E-02  /MAT3TG04

      3686 'GGOV1' 4           1         0
          0.40000E-01   0.10000        10.000       -10.000        2.8000    
           3.0000        0.0000        1.0000        10.000       -10.000    
          0.55000E-01    1.1500       0.12500        1.0000        1.0000    
           0.0000        2.0000       0.30000       0.30000        1.0000    
           0.0000       0.10000E-01  -0.10000E-01    0.0000        10.000    
           1.0000        1.0000        66.000        0.0000        1.0000    
           1.0000        10.000       -10.000    /MAT3TG04

8622 'GENROE'  1  9.19 0.03 2.220000 0.13000
                     7.100 0.0000 2.1500 1.8100 0.178 0.441
                     0.168 0.15 0.078 0.35/ TANDESG1

8622 'USRMDL'  1  'SEMAVR'   4  0  0  40 8 5
       0.38300       7.5         15.0000       7.950     -0.1    
       -6.3800      1.0000       1.0000      0.005000  0.16000    
        0.0000       1.00     -0.10000       1.0000      0.15000E-01
        30.000       3.0000      0.14        0.0000       2.830    
       -1.0000       100.00       6.0000      0.4900      0.0    
       0.5020      0.2700      0.4960      0.92      0.3850    
        1.1      0.0       3.0000      -0.3       1.0000    
       0.30000      3.33       2.0000       0.0000       1.0500    /TANDESG1

8622 'PSS2B'   1  
       2,   0,   3,    0,   5,   1,
       2.0,  2.0, 0.01,  2.0, 2.0, 2.0, 0.141, 1.0, 0.5, 0.1,
       15.0, 0.1, 0.03,  0.1,  0.03,1.0,  1.0, 99, -99,
       99.0, -99.0, 0.05, -0.05/ TANDESG1

8622 'USRMDL'  1 'GV943A' 5  0  0  56 11 5 
                 226.9, 5.0, 0.2143, 1.0, -1.0, 1.0, 0.0, 1.25, 0.5, 0.0,
                 1.21, -0.25, 0.74, 0.1, 0.315, 2.94, 0.0, 4.25, 8.0, 0.9,
                 0.05, 0.61, 0.02, -0.02, 0.08, 0.05, 0.001, 0.06, 5.0, 0.0005,
                 0.11, 2.0, 8.0, 3.3, 5.0, 0.15, 1.0, -1.0, 1.0, 0.0,
                 0.3, 0.7, 2.0, 0.5184, 0.5394, 0.979, 6.88, 0.99999, 5.01677, 0.1,
                 3.3, 1.0, 0.07, 1.386294, 0.093159, 1.0 / TANDESG1

8623 'GENROE'	2
	10.82	0.040	4.430	0.130	7.100
        0.000	1.983	1.883	0.208	0.441
	0.169	0.150	0.078	0.350 / TANDESG2

8623 'USRMDL' 	2 'SEMAVR' 4 0 0 40 8 5
	0.3830	7.452	13.200	7.950	-0.100
	-6.167	1.320	1.320	0.005	1.600
	0.000	0.928	-1.000	1.000	0.100
	3.000	0.200	0.200	0.000	2.8325
	-1.000	100.0	3.600	0.490	0.000
	0.490	0.270	0.490	0.920	0.379
	1.050	0.000	3.000	-0.300	1.000
	0.300	1.831	2.000	0.000	1.050 / TANDESG2

8623 'PSS2B'	2 	2 0 3 0 5 1
	2.000	2.000	0.010	2.000   2.000
	2.000	0.141	1.000	0.500	0.100
	15.00	0.100	0.030	0.100	0.030
	1.000	1.000	99.00	-99.0   99.00
	-99.0	0.050	-0.05 / TANDESG2

8623 'USRMDL'  2 'GV943A' 5  0  0  56 11 5 
                 226.9, 5.0, 0.2143, 1.0, -1.0, 1.0, 0.0, 1.25, 0.5, 0.0,
                 1.22, -0.25, 0.74, 0.1, 0.449, 4.33, 0.0, 4.25, 8.0, 0.9,
                 0.05, 0.61, 0.02, -0.02, 0.08, 0.05, 0.001, 0.06, 5.0, 0.0005,
                 0.12, 2.0, 8.0, 3.3, 5.0, 0.15, 1.0, -1.0, 1.0, 0.0,
                 0.3, 0.7, 2.0, 0.5256, 0.5469, 0.9787, 6.88, 0.995, 7.7405, 0.1,
                 3.3, 1.0, 0.07, 1.529, 0.158, 1.0 /TANDESG2


2628	'GENROE'	23 	
	5.5877	0.0333	0.4435	0.0443	1.24	
	0.0		2.71	2.6  	0.214	0.26	
	0.18	0.1		0.13	0.45    /MDPATG23
2628 'AC8B'  23
	0.02	130.0	12.0	43.47	0.0303
	9999	-99999	1.0	0.04	21.77
	-0.485	0.3	0.6	1.0	2.165
	9999.0	0.0	5.7	6.2	7.6
	107.186	     /MDPATG23
2628 'COMP'  23
	-0.05  /MDPATG23
2628  'UEL2'  23
	1	1	1
	0.1		0.1			0.1		0.1188		0.00		10.0
	0.0		0.0			0.0		0.005		1.05		0.005
	0.24	0.10		0.0		-0.2748		0.111		-0.257244
	0.222	-0.23963	0.333	-0.22205	0.444		-0.204456
	0.556	-0.186866	0.667	-0.16927	0.778		-0.151685
	0.889	-0.134015	1.0		-0.134015	1.02		-0.11
	10.0	0.0  /MDPATG23		
2628 'USRMDL' 23 'LMS10PV2' 5 0 0 63 14 12
	0.05		1.0     	3150.0  	2900.0    	9999999   	0.00
	182.0		0.50    	0.00    	9.45      	5.6       	285.0     
	35.0		1.0     	300.0   	0.326	  	0.0163  	0.000     
	5.000		0.700		0.5    	 	0.200   	15.0 		0.100     	
	1.200		3.000		0.0			0.0     	4935.279	0.298     	
	9610.249  	0.427     	15128.746	0.573   	19986.649 	0.738  		
	28535.052 	1.028		0.000   	0.0		   	0.297  		0.097     	
	0.423     	0.3857    	0.498		0.53559 	0.571  		0.67617  	
	0.627     	0.7469    	0.683     	0.8134		0.738   	0.873   	
	1.028   	1.1	      	1145.7    	470.87    	63.5		51.25   
	3000    	0.00	   	0.1 	/MDPATG23


2631	'GENROE'	24 	
	5.5877	0.0333	0.4435	0.0443	1.24	
	0.0		2.71	2.6  	0.214	0.26	
	0.18	0.1		0.13	0.45    /MDPATG24
2631 'AC8B'  24
	0.02	130.0	12.0	43.47	0.0303
	9999	-99999	1.0	0.04	21.77
	-0.485	0.3	0.6	1.0	2.165
	9999.0	0.0	5.7	6.2	7.6
	107.186	     /MDPATG24
2631 'COMP'  24
	-0.05  /MDPATG24
2631  'UEL2'  24
	1	1	1
	0.1		0.1			0.1		0.1188		0.00		10.0
	0.0		0.0			0.0		0.005		1.05		0.005
	0.24	0.10		0.0		-0.2748		0.111		-0.257244
	0.222	-0.23963	0.333	-0.22205	0.444		-0.204456
	0.556	-0.186866	0.667	-0.16927	0.778		-0.151685
	0.889	-0.134015	1.0		-0.134015	1.02		-0.11
	10.0	0.0  /MDPATG24		
2631 'USRMDL' 24 'LMS10PV2' 5 0 0 63 14 12
	0.05		1.0     	3150.0  	2900.0    	9999999   	0.00
	182.0		0.50    	0.00    	9.45      	5.6       	285.0     
	35.0		1.0     	300.0   	0.326	  	0.0163  	0.000     
	5.000		0.700		0.5    	 	0.200   	15.0 		0.100     	
	1.200		3.000		0.0			0.0     	4935.279	0.298     	
	9610.249  	0.427     	15128.746	0.573   	19986.649 	0.738  		
	28535.052 	1.028		0.000   	0.0		   	0.297  		0.097     	
	0.423     	0.3857    	0.498		0.53559 	0.571  		0.67617  	
	0.627     	0.7469    	0.683     	0.8134		0.738   	0.873   	
	1.028   	1.1	      	1145.7    	470.87    	63.5		51.25   
	3000    	0.00	   	0.1 	/MDPATG24

8616 'GENSAE'  3  8.857 0.04 0.138 
                 5.087 0.00 1.95 1.03 0.27 
                 0.168 0.123 0.1 0.5 /INDETG03
  
8616 'USRMDL'  3 'UNI102' 4  0  1  22 6 2
      1 
      50.0, 11.0, 154.1667, 0.12, 0.04, 0.02, 0.74, 0.001, 1.0, 1.0, 
      0.01, 0.6, 1.0, 0.0, 21.4165, 0.0, 18.45, 0.1, 20.0, 0.0, 0.96, 1 /INDETG03


8616 'USRMDL'  3 'UNI102O' 10  0  0  10 4 6
      1.2, 1.2, 1.6, 10.0, 60.0, 0.0055, 0.03, 0.0, 11.3, 1.75 /INDETG03

8616 'USRMDL'  3 'UNI102U' 9  0  0  13 4 0
      0.0, 0.29, 0.221, 0.0, -0.48, 0.25, -0.4, 0.5, -0.32, 0.75, -0.25, 1.0, -0.0 /INDETG03

8616 'PSS2B'   3  
       2,   0,   3,    0,   5,   1,
       2.0,  2.0, 0.0,  2.0, 2.0, 2.0, 0.193, 1.0, 0.5, 0.1,
       12.0, 0.27, 0.01,  0.27,  0.01, 0.16,  0.43, 99, -99,
       99.0, -99.0, 0.1, -0.1 /INDETG03

8616 'USRMDL'  3 'GFT8WF' 5,  0,  0,  31, 13, 9
      62.2 50.5 0.0 0.0 0.05 1.0 0.5 1.8 0.0005 1.0 50.0 1.75 2.0 2.52 6.84 
      3.64 1.0 98.722 200.0 677.4149 0.8 0.2 0.1 0.1 671.4401  
      0.0297 25.0 0.1 0.175 2.083 0.1 / INDETG03

3650 'GENSAE'  1  6.333 0.05 0.124 
                 5.129 0.00 1.956 1.063 0.286 
                 0.2375 0.14 0.09 0.37 / EZEITG01
  
3650 'USRMDL'  1 'UNI102' 4  0  1  22 6 2
      1 
      76.183, 21.762, 314.105, 0.0721, 0.04, 0.005, 1.03, 0.49, 1.1, 1.0, 
      0.05, 0.57, 1.0, 0.0, 19.189, 0.0, 19.15, 0.1, 7.763, 0.1553, 0.96, 0.95 / EZEITG01

3650 'USRMDL'  1 'UNI102O' 10  0  0  10 4 6
      1.153, 1.153, 1.60, 10.0, 60.0, 0.0025, 0.0075, 0.0, 11.0, 1.3245 / EZEITG01

3650 'USRMDL'  1 'UNI102U' 9  0  0  13 4 0
      0.0, 0.25, 0.2, 0.0, -0.45, 0.25, -0.375, 0.5, -0.22, 0.75, -0.1, 1.0, -0.0 / EZEITG01

3650 'PSS2B'   1  
       2,   0,   3,    0,   5,   1,
       2.0,  2.0, 0.0,  2.0, 2.0, 2.0, 0.2, 1.0, 0.5, 0.1,
       12.0, 0.27, 0.01,  0.27,  0.01, 0.16,  0.43, 99, -99,
       99.0, -99.0, 0.1, -0.1 / EZEITG01

3650 'USRMDL'  1 'GFT8WF' 5,  0,  0,  31, 13, 9
    67.647 53.0 0.0 0.0 0.05 1.0 0.5 1.6 0.0005 1.0 50.0 1.75 2.0 1.705 5.94 
    3.402 1.0 266.55 200.0 687.1 0.8 0.2 0.1 0.1 671.67  
    0.0163 10.125 0.1 0.175 2.083 0.1 / EZEITG01


3680 'GENSAE'  2  8.411 0.047 0.14000 
                 5.2 0.0000 2.050 1.008 0.289 
                 0.181 0.131 0.1 0.315 /EZEITG02
  
3680 'USRMDL'  2 'UNI102' 4  0  1  22 6 2
      1 
      67.052, 17.664, 366.8247, 0.0696, 0.04, 0.02, 1.005, 0.45, 1.26, 1.0, 
      0.0215, 0.56, 1.0, 0.0, 16.66, 0.0, 27.713, 0.0, 7.763, 0.1553, 0.998, 0.95 /EZEITG02

3680 'USRMDL'  2 'UNI102O' 10  0  0  10 4 6
     1.15, 1.15, 2.08, 10.0, 60.0, 0.005, 0.035, 0.0, 10.7, 1.298 /EZEITG02

3680 'USRMDL'  2 'UNI102U' 9  0  0  13 4 0
     0.0, 0.4, 0.2, 0.0, -0.45, 0.25, -0.32, 0.5, -0.23, 0.75, -0.12, 1.0, -0.0 /EZEITG02

3680 'PSS2B'   2  
       2,   0,   3,    0,   5,   1,
       2.0,  2.0, 0.0,  2.0, 2.0, 2.0, 0.2, 1.0, 0.5, 0.1,
       12.0, 0.27, 0.01,  0.27,  0.01, 0.16,  0.43, 99, -99,
       99.0, -99.0, 0.1, -0.1 / EZEITG02

3680 'USRMDL'  2 'GFT8WF' 5,  0,  0,  31, 13, 9
      60.515 50.5 0.0 0.0 0.05 1.0 0.5 2.0 0.0005 1.0 50.0 1.1025 2.0 1.55 6.6 
	  2.52 1.0 98.722 200.0 566.795 0.8 0.2 0.1 0.1 558 
      0.0945 12.0 0.025 0.175 2.083 0.01 / EZEITG02


3682 'GENSAE'  3  8.411 0.047 0.14000 
                 5.2 0.0000 2.050 1.008 0.289 
                 0.181 0.131 0.1 0.315 /EZEITG03
  
3682 'USRMDL'  3 'UNI102' 4  0  1  22 6 2
      1 
      67.052, 17.664, 366.8247, 0.0696, 0.04, 0.02, 1.005, 0.45, 1.26, 1.0, 
      0.0215, 0.56, 1.0, 0.0, 16.66, 0.0, 27.713, 0.0, 7.763, 0.1553, 0.998, 0.95 /EZEITG03

3682 'USRMDL'  3 'UNI102O' 10  0  0  10 4 6
     1.15, 1.15, 2.08, 10.0, 60.0, 0.005, 0.035, 0.0, 10.7, 1.298 /EZEITG03

3682 'PSS2B'   3  
       2,   0,   3,    0,   5,   1,
       2.0,  2.0, 0.0,  2.0, 2.0, 2.0, 0.2, 1.0, 0.5, 0.1,
       12.0, 0.27, 0.01,  0.27,  0.01, 0.16,  0.43, 99, -99,
       99.0, -99.0, 0.1, -0.1 / EZEITG03

3682 'USRMDL'  3 'GFT8WF' 5,  0,  0,  31, 13, 9
      60.515 50.5 0.0 0.0 0.05 1.0 0.5 2.0 0.0005 1.0 50.0 1.07187 1.8 1.55 6
	  2.1999 1.0 98.722 200.0 569.65 0.8 0.2 0.1 0.1 567 
      0.108 16.0 0.025 0.175 2.083 0.01 / EZEITG03

   3675 'GENROU' 5     6.0000      0.0500     0.9000     0.06000
          3.1500       0.0000      1.6340     1.6020     0.2390
         0.4780        0.1900      0.1120     0.1100     0.4800 /EZEITV05
   3675	'IEEET1'  5    0.0600      40.000     0.1000     1.0000
          -1.0000     -0.0500      0.5000     0.1000     1.0000
           0.0000      2.4800      0.1200     3.3000     0.4700/EZEITV05

   3676 'GENROU' 6     6.0000      0.0500     0.9000     0.06000
          3.1500       0.0000      1.6340     1.6020     0.2390
         0.4780        0.1900      0.1120     0.1100     0.4800 /EZEITV06
   3676	'IEEET1'  6    0.0600      40.000     0.1000     1.0000
          -1.0000     -0.0500      0.5000     0.1000     1.0000
           0.0000      2.4800      0.1200     3.3000     0.4700/EZEITV06


  663 'GENSAL' 1     2.7600      3.00000E-02  0.80000E-01   3.5000
            0.0000       3.6500       1.6800      0.25500      0.12900
           0.70000E-01  0.10000      0.50000    /RESCHI01
  663 'ESST1A' 1          1            1      0.50000E-01   10.000
           -10.000       3.5000       2.1000       3.5000       2.1000
            20.000       10.000       18.000      -3.0000       18.000
           -3.0000      0.10000      0.15000E-01  0.50000       0.0000
            5.0000    /RESCHI01
 663 'IEESGO' 1   0.05  0.3  0.6  0.1  0.0  0.8  35.0  0.0  0.0  0.8  0.0/RESCHI01

 620 'GENSAL' 2     2.1700      3.00000E-02  0.16000       4.5000
     0.0000       2.4300       1.2400      0.42200      0.26800
     0.13400      0.10000      0.50000    /RESCHI02

 620 'ESAC8B' 2     0.0000       28.500       18.000       3.6600
    0.30000E-01   1.0000       0.0000       27.190       0.0000
    0.72000       1.0000       1.0000       0.0000       1.2000
    0.0000    /RESCHI02

 620 'HYGOV'  2    0.50000E-01  0.80000E-01   2.7000      0.80000E-01
    0.60000      0.16700      0.66000      0.30000E-01   1.4100
    1.5900       0.0000      0.50000E-01/RESCHI02


1607 'GENROE' 1 	10.99	0.044	1.87	0.07	4.0
		0.0	2.145	1.958	0.205	0.290
		0.158	0.104	0.124	0.567/ROCATV01	
		
1607 'USRMDL' 1 'BRUA50' 4 	0 	0 	43 	14 	7 
      			20.800	0.0	0.0042	0.400	2.30	
			0.12	0.33	1.0	0.35	0.07
			18.64	-23.67	101.24	26.00	0.0	
			0.01	7.855	0.3281	9.3920	1.3280
			0.01	0.0	5.11	14.310	34.00	
			13.00	0.12	1.00	1.64	-0.695	
			-0.26	0.30	0.20	0.09	0.80	
			1.11	2.55	23.00	25.00	1.1	
			1.5	2.2 	1.064	/ROCATV01			

1607 'USRMDL' 1 'PSS2BSL' 3  	0  	0  	25 	17 	1
		2.0 	2.0	2.0	2.0	0.01
		2.0	0.232	1.0	0.5	0.1
		10.00	0.15	0.02	0.15	0.02
		0.42	0.48	0.05	-0.05	0.29
		2.5	2.5	0.02	314.15	5.0 /ROCATV01



1607 'TGOV1'  1    0.70000E-01  0.10000       0.8500       0.0000
          0.5000       10.0000       0.0000    /ROCATV01


6680 'GENROE'  1  1.7738 0.04434 1.06428 0.04434 
                 3.08 0.0000 2.23 2.12 0.32 0.33 
                 0.118 0.1 0.04 0.3 /PRODTV01
  
6680 'USRMDL'  1 'UNI102' 4  0  1  22 6 2
      1 
      32.00   10.0   71.42857   0.105   0.0   0.02  1.2369   0.45   0.888    1.0 
       0.0012  1.2    1.0     0.0    15.77  0.0  20.67    0.0    7.763    0.1553 
       0.9    0.0 /PRODTV01
6627 'REGCA1' 1      1
         0.0000       1.8000      0.15000      0.60000E-01   1.2000
         1.2000      0.10000      -999.00      -1.0000      0.30000E-01
         0.0000       106.15      -106.20       1.0000      /SLUNEO01

6627 'REECA1' 1
         0          0       1       0       0       0
        0.90000          1.1000         0.20000E-01    -0.10000         0.10000
         2.5000          1.0000         -1.0000          1.0000          0.0000
         0.0000          0.0000         0.50000E-01     0.50000        -0.50000
         1.1000         0.90000          0.0000          3.0000          18.000
         5.0000          0.0000         0.50000E-01      106.20         -106.20
         1.0500         0.50000E-01      3.2000         0.10000E-01     0.66000E-01
        0.37400         0.15000         0.68200         0.17500         0.98900
        0.17900         0.90000         0.66000E-01     0.22000         0.10000
        0.39000         0.50000         0.39000         0.79000         0.63000       /SLUNEO01	

6627  'USRMDL'      1      'REAX4BU1'     107  0  1  7   2  4         6301
          0.0200           1.0000           0.410           10.0000          -10.0000           10.0000           -10.0000      /SLUNEO01	 		 		
	
6301  'USRBUS'    'PLNTBU1'     504  0  7  28  7  15
          6301        6319         6301   '1'       0       1       0
         0.30000E-01     0.10000          10.000          0.0000          0.0000
         0.85000          0.0000          0.0000          0.0000          5.0000
         -5.0000          0.0000          0.0000         0.63800        -0.63800
         0.00000          2.000         0.25000          -0.004     	0.004
         0.011    			-0.011      1.1000         -1.0000         0.10000
          3.5500          0.0000 		112.50      /SLUNEO01 	
 8668 'USRMDL' 3 'IWP83G' 1  1 1  8  5  2
     12 0.02 1.1 0.8 0.15 0.6 2.8 0.15 0.8 /ARC1EO03
 8668 'USRMDL' 3 'IWP83E' 4  0 2 18 9 9
     1 8658 1.1 0.33 1.1 1.5 0.5 0.75 0.2 0.05 2 22.0 0.05 5.  1250.0 0.15
      2.0 0.5 0.0065 0.05/ARC1EO03
 8668 'USRMDL' 3 'IWP83T' 5  0 1 11 4 7
     0 85.0 -4.2 16 0.5 -0.5 47.7 0.3003 0.242 5 -5 30.0/ARC1EO03

 8670 'USRMDL' 4 'IWP83G' 1  1 1  8  5  2
     12 0.02 1.1 0.8 0.15 0.6 2.8 0.15 0.8 /ARC1EO04
 8670 'USRMDL' 4 'IWP83E' 4  0 2 18 9 9
     1 8544 1.1 0.33 1.1 1.5 0.5 0.75 0.2 0.05 2 22.0 0.05 5.  1250.0 0.15
      2.0 0.5 0.0065 0.05/ARC1EO04
 8670 'USRMDL' 4 'IWP83T' 5  0 1 11 4 7
     0 85.0 -4.2 16 0.5 -0.5 47.7 0.3003 0.242 5 -5 30.0/ARC1EO04

  8670 'USRMDL' 4 'IWPCCT' 9  0 6 8 3 3    	
  8544   0 0  1
  8670 '4'
  0.0   0.1  1.0  0.10 -0.10
  0.0   0.0  0.1 /ARC1EO04

   8671 'GENROU' 1     4.2361      0.49900E-01   1.5000      0.15000
          2.7000       0.0000       2.0980       2.0620      0.28800
         0.31200      0.22500      0.90000E-01  0.10000      0.37500      /LEDETV01
   8671 'UEL2' 1     0    0    0
         0.50000E-01   1.0000      0.50000E-01  0.30000
          1.1000       2.0000       0.0000       0.0000
          0.0000       1.0000       5.0000       5.0000
          5.0000       5.0000       0.0000     -0.40000E-01
         0.30000     -0.40000E-01  0.90000     -0.40000E-01
          1.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000
          2.0000       0.0000     /LEDETV01
   8671 'ESAC8B' 1    0.10000E-01   300.00       320.00       55.000
         0.10000E-01  0.13000       0.0000       3.0000       0.0000
         0.18000       0.0000       5.5500      0.36100       7.3000
          2.9580    /LEDETV01
   8671 'TGOV1'  1    0.50000E-01   1.0000      0.90000       0.0000
          1.0000       3.0000       0.0000      /LEDETV01
5611 'GENSAE' 1     1.7300      0.21000E-01  0.77000  0.752    
          0.0000       1.9677       1.1813      0.18920      0.11380    
         0.10000E+00  0.14330      0.69600    / BARDDI01

5611 'USRMDL'  1  'CCTAGK'   4  0  2  22 9 4
        5522     2
       1.00000      1      2       0.0000       0      0.5     -0.5  0.20000E-01   50      0.450000E-01
       0.14594      0.16000      0.63750E-01   2000.0      0.15000E-01  11.5       0.0000      0.94000E-01   5.000       0.0000    
       1.00000      0.10000E-01 /BARDDI01

   2660 'REGCA1' 1       0
         0.0200   10.000       1.0000       0.0000       1.0000
          1.2000      0.78000      0.30000      -1.0500       0.0000
          0.0000       999.00      -999.00       1.0000      /CORTEO01
   2660 'REECA1' 1
          0          1       1       0       0       0
         0.90000          1.1000          0.0000        -0.10000         0.10000
          2.0000          1.0500         -1.0500          1.0000          0.0000
          0.0000          0.0000         0.50000E-01     0.67000        -0.67000
          1.2000         0.80000          5.0000          10.000          1.0000
          50.000         0.10000          0.0000          99.000         -99.000
          1.0000          0.0000          1.7000         0.40000E-01     0.10000E-01
          1.1000          99.000          1.1000          0.0000          0.0000
          0.0000          0.0000         0.10000E-01      1.1000          99.000
          1.1000          0.0000          0.0000          0.0000          0.0000      /CORTEO01
   2660 'REPCA1' 1
          2351        2577        2576    '1 '        0       1       1
         0.10000E-01      0.0000          1.6000          0.0000          2.0000
         0.90000          0.0000          0.0000         0.50000E-01      9999.0
         -9999.0        -0.50000E-02     0.50000E-02      1.0000         -1.0000
          0.0000          2.0000         0.25000        -0.40000E-02     0.40000E-02
         0.60000E-02    -0.60000E-02      1.0000          0.0000          0.0000
          15.000          0.0000      /CORTEO01



654 'REGCA1' 1       1
        0.0200       10.000      0.15000      0.60000E-01   1.2000
        1.2000      0.10000      -999.00      -1.0000      0.30000E-01
        0.0000       106.15      -106.20       1.0000      /BICEEO01
654 'REECA1' 1
        0          0       0       0       0       0
        0.90000          1.1000          0.0000        -0.20000         0.10000
        2.0000          1.0000         -1.0000          0.0000          0.0000
        0.60000          0.0000         0.50000E-01     0.50000        -0.50000
        1.1000         0.90000          0.0000          3.0000          18.000
        5.0000          0.0000         0.50000E-01      106.20         -10.620
        1.0500         0.50000E-01      1.4400         0.10000E-01     0.66000E-01
        0.37400         0.15000         0.68200         0.17500         0.98900
        0.17900          1.0700         0.66000E-01     0.22000         0.10000
        0.39000         0.50000         0.39000         0.79000          1.4400      /BICEEO01
654 'REPCA1' 1
        413         413         517    '1 '        0       1       1
        0.30000E-01     0.50000E-01      1.5500          0.0000          0.0000
        0.85000          0.0000          0.0000         0.50000E-01      5.0000
        -5.0000        -0.10000E-02     0.10000E-02     0.63800        -0.63800
        0.40000          5.0000         0.25000        -0.50000E-03     0.50000E-03
        0.83000E-02    -0.83000E-02      1.1000          0.0000         0.10000
        20.000          0.0000      /BICEEO01



    650 'REGCA1' 1       0
         0.02   10.000       1.0000       0.0000       1.0000
          1.2000      0.78000      0.30000      -1.0500       0.0000
          0.0000       999.00      -999.00       1.0000      /GARAEO01
    650 'REECA1' 1
          0          0       1       0       0       0
         0.90000          1.1000          0.0000        -0.10000         0.10000
          2.0000          1.0500         -1.0500          1.0000          0.0000
          0.0000          0.0000         0.50000E-01     0.67000        -0.67000
          1.2000         0.80000          5.0000          10.000          1.0000
          50.000         0.10000          0.0000          99.000         -99.000
          1.0000          0.0000          1.7000         0.40000E-01     0.10000E-01
          1.1000          1.2000          1.1000          0.0000          0.0000
          0.0000          0.0000          0.0000          1.1500          1.1000
          1.2400          2.0000          1.2400          0.0000          0.0000      /GARAEO01
    650 'REPCA1' 1
           407         650         407    '1 '        0       1       1
         0.10000E-01      0.0000          1.7500          0.0000          0.0000
         0.90000          0.0000          0.0000          0.0000          9999.0
         -9999.0          0.0000          0.0000          1.0000         -1.0000
          0.0000          1.5000         0.25000        -0.80000E-02     0.80000E-02
         0.12000E-01    -0.12000E-01      1.0000          0.0000          0.0000
          8.3300          0.0000      /GARAEO01

    686 'REGCA1' 2       0
         0.02   10.000       1.0000       0.0000       1.0000
          1.2000      0.78000      0.30000      -1.0500       0.0000
          0.0000       999.00      -999.00       1.0000      /LOM2EO01
    686 'REECA1' 2
          0          0       1       0       0       0
         0.90000          1.1000          0.0000        -0.10000         0.10000
          2.0000          1.0500         -1.0500          1.0000          0.0000
          0.0000          0.0000         0.50000E-01     0.67000        -0.67000
          1.2000         0.80000          5.0000          10.000          1.0000
          50.000         0.10000          0.0000          99.000         -99.000
          1.0000          0.0000          1.7000         0.40000E-01     0.10000E-01
          1.1000          1.2000          1.1000          0.0000          0.0000
          0.0000          0.0000          0.0000          1.1500          1.1000
          1.2400          2.0000          1.2400          0.0000          0.0000      /LOM2EO01
    686 'REPCA1' 2
           565         565         564    '2 '        0       1       1
         0.10000E-01      0.0000          1.7500          0.0000          0.0000
         0.90000          0.0000          0.0000          0.0000          9999.0
         -9999.0          0.0000          0.0000          1.0000         -1.0000
          0.0000          1.5000         0.25000        -0.80000E-02     0.80000E-02
         0.12000E-01    -0.12000E-01      1.0000          0.0000          0.0000
          8.3300          0.0000      /LOM2EO01

536 'GENSAE'  1  
5.738 0.04043 0.2480 1.39 0.0 1.862 0.863 0.225 0.148 0.119 0.165 0.435/ MBE2DI01_1

536 'AC7B' 1
0.02  1.00 0.00 0.15 0.05
15.1 -15.1 36.0 18.8 15.1
0.10  1.00 10.0 0.00 0.00
0.00  1.00 0.55 0.15 1.00
0.19  15.1 0.01 7.896 0.165
10.528 0.435/ MBE2DI01_1

536 'MAXEX2' 1  1
2.47  1.05 167.0 1.20 60.00
1.60  10.0 1.05 0.09 -1.00/ MBE2DI01_1

536 'UEL2' 1  0 2 0
0.060  0.060 0.06 1.50 0.80
1000. -1000. 0.00 0.00 0.00
0.00   0.00  0.00 0.00 0.00
-0.41  0.90 -0.41 1.00 -0.41
1.20  -0.20  1.30 0.00 1.400   
0.00   0.00  0.00 0.00 0.00
0.00   0.00  0.00 0.00 0.00
0.00   10.0  0.00/ MBE2DI01_1

536 'PSS2B'   1  
       2   0   3    0   5   1
1.534 1.223 1.000 3.400 3.400
3.400 0.000 0.798 0.017 0.163
1.000 3.400 0.500 0.100 0.163
0.010 0.010 99.00 -99.0 99.00
-99.0 0.200 -0.2 / MBE2DI01_1

536 'GGOV1' 1           1         0
0.0612 0.200 0.1000 -0.100  1.0350
0.8000 0.043 0.0100  1.000  0.0000
0.500  18.00  0.000  0.0216 -0.0216
0.000  0.01  0.000  0.000  1000.0
0.000  10000 -10000  0.000  1000.
1000.  0.000  11.76  0.000  0.01
0.01  99.00  -99.00/ MBE2DI01_1

     536  'LOEXR1T'   '1 '
          4.0000       1.0000       90.000     -0.61250       25.000    
          1.8620       90.000      -1.0435       25.000       1.8620    
          90.000      -1.0435       10.000       3.0000    /MBE2DI01_1

536 'GENSAE'  3  
5.738 0.04043 0.2480 1.39 0.0 1.862 0.863 0.225 0.148 0.119 0.165 0.435/ MBE2DI01_3

536 'AC7B' 3
0.02  1.00 0.00 0.15 0.05
15.1 -15.1 36.0 18.8 15.1
0.10  1.00 10.0 0.00 0.00
0.00  1.00 0.55 0.15 1.00
0.19  15.1 0.01 7.896 0.165
10.528 0.435/ MBE2DI01_3

536 'MAXEX2' 3  1
2.47  1.05 167.0 1.20 60.00
1.60  10.0 1.05 0.09 -1.00/ MBE2DI01_3

536 'UEL2' 3  0 2 0
0.060  0.060 0.06 1.50 0.80
1000. -1000. 0.00 0.00 0.00
0.00   0.00  0.00 0.00 0.00
-0.41  0.90 -0.41 1.00 -0.41
1.20  -0.20  1.30 0.00 1.400   
0.00   0.00  0.00 0.00 0.00
0.00   0.00  0.00 0.00 0.00
0.00   10.0  0.00/ MBE2DI01_3

536 'PSS2B'   3  
       2   0   3    0   5   1
1.534 1.223 1.000 3.400 3.400
3.400 0.000 0.798 0.017 0.163
1.000 3.400 0.500 0.100 0.163
0.010 0.010 99.00 -99.0 99.00
-99.0 0.200 -0.2 / MBE2DI01_3

536 'GGOV1' 3           1         0
0.0612 0.200 0.1000 -0.100  1.0350
0.8000 0.043 0.0100  1.000  0.0000
0.500  18.00  0.000  0.0216 -0.0216
0.000  0.01  0.000  0.000  1000.0
0.000  10000 -10000  0.000  1000.
1000.  0.000  11.76  0.000  0.01
0.01  99.00  -99.00/ MBE2DI01_3

     536  'LOEXR1T'   '3 '
          4.0000       1.0000       90.000     -0.61250       25.000    
          1.8620       90.000      -1.0435       25.000       1.8620    
          90.000      -1.0435       10.000       3.0000    /MBE2DI01_3

536 'GENSAE'  5  
5.738 0.04043 0.2480 1.39 0.0 1.862 0.863 0.225 0.148 0.119 0.165 0.435/ MBE2DI01_5

536 'AC7B' 5
0.02  1.00 0.00 0.15 0.05
15.1 -15.1 36.0 18.8 15.1
0.10  1.00 10.0 0.00 0.00
0.00  1.00 0.55 0.15 1.00
0.19  15.1 0.01 7.896 0.165
10.528 0.435/ MBE2DI01_5

536 'MAXEX2' 5  1
2.47  1.05 167.0 1.20 60.00
1.60  10.0 1.05 0.09 -1.00/ MBE2DI01_5

536 'UEL2' 5  0 2 0
0.060  0.060 0.06 1.50 0.80
1000. -1000. 0.00 0.00 0.00
0.00   0.00  0.00 0.00 0.00
-0.41  0.90 -0.41 1.00 -0.41
1.20  -0.20  1.30 0.00 1.400   
0.00   0.00  0.00 0.00 0.00
0.00   0.00  0.00 0.00 0.00
0.00   10.0  0.00/ MBE2DI01_5

536 'PSS2B'   5  
       2   0   3    0   5   1
1.534 1.223 1.000 3.400 3.400
3.400 0.000 0.798 0.017 0.163
1.000 3.400 0.500 0.100 0.163
0.010 0.010 99.00 -99.0 99.00
-99.0 0.200 -0.2 / MBE2DI01_5

536 'GGOV1' 5           1         0
0.0612 0.200 0.1000 -0.100  1.0350
0.8000 0.043 0.0100  1.000  0.0000
0.500  18.00  0.000  0.0216 -0.0216
0.000  0.01  0.000  0.000  1000.0
0.000  10000 -10000  0.000  1000.
1000.  0.000  11.76  0.000  0.01
0.01  99.00  -99.00/ MBE2DI01_5

     536  'LOEXR1T'   '5 '
          4.0000       1.0000       90.000     -0.61250       25.000    
          1.8620       90.000      -1.0435       25.000       1.8620    
          90.000      -1.0435       10.000       3.0000    /MBE2DI01_5

619 'GENSAE'  2  
5.738 0.04043 0.2480 1.39 0.0 1.862 0.863 0.225 0.148 0.119 0.165 0.435/ MBE2DI02_2

619 'AC7B' 2
0.02  1.00 0.00 0.15 0.05
15.1 -15.1 36.0 18.8 15.1
0.10  1.00 10.0 0.00 0.00
0.00  1.00 0.55 0.15 1.00
0.19  15.1 0.01 7.896 0.165
10.528 0.435/ MBE2DI02_2

619 'MAXEX2' 2  1
2.47  1.05 167.0 1.20 60.00
1.60  10.0 1.05 0.09 -1.00/ MBE2DI02_2

619 'UEL2' 2  0 2 0
0.060  0.060 0.06 1.50 0.80
1000. -1000. 0.00 0.00 0.00
0.00   0.00  0.00 0.00 0.00
-0.41  0.90 -0.41 1.00 -0.41
1.20  -0.20  1.30 0.00 1.400   
0.00   0.00  0.00 0.00 0.00
0.00   0.00  0.00 0.00 0.00
0.00   10.0  0.00/ MBE2DI02_2

619 'PSS2B'   2  
       2   0   3    0   5   1
1.534 1.223 1.000 3.400 3.400
3.400 0.000 0.798 0.017 0.163
1.000 3.400 0.500 0.100 0.163
0.01 0.010 99.00 -99.0 99.00
-99.0 0.200 -0.2 / MBE2DI02_2

619 'GGOV1' 2           1         0
0.0612 0.200 0.1000 -0.100  1.0350
0.8000 0.043 0.0100  1.000  0.0000
0.500  18.00  0.000  0.0216 -0.0216
0.000  0.01  0.000  0.000  1000.0
0.000  10000 -10000  0.000  1000.
1000.  0.000  11.76  0.000  0.01
0.010  99.00  -99.00/ MBE2DI02_2

     619  'LOEXR1T'   '2 '
          4.0000       1.0000       90.000     -0.61250       25.000    
          1.8620       90.000      -1.0435       25.000       1.8620    
          90.000      -1.0435       10.000       3.0000    /MBE2DI02_2

619 'GENSAE'  4  
5.738 0.04043 0.2480 1.39 0.0 1.862 0.863 0.225 0.148 0.119 0.165 0.435/ MBE2DI02_4

619 'AC7B' 4
0.02  1.00 0.00 0.15 0.05
15.1 -15.1 36.0 18.8 15.1
0.10  1.00 10.0 0.00 0.00
0.00  1.00 0.55 0.15 1.00
0.19  15.1 0.01 7.896 0.165
10.528 0.435/ MBE2DI02_4

619 'MAXEX2' 4  1
2.47  1.05 167.0 1.20 60.00
1.60  10.0 1.05 0.09 -1.00/ MBE2DI02_4

619 'UEL2' 4  0 2 0
0.060  0.060 0.06 1.50 0.80
1000. -1000. 0.00 0.00 0.00
0.00   0.00  0.00 0.00 0.00
-0.41  0.90 -0.41 1.00 -0.41
1.20  -0.20  1.30 0.00 1.400   
0.00   0.00  0.00 0.00 0.00
0.00   0.00  0.00 0.00 0.00
0.00   10.0  0.00/ MBE2DI02_4

619 'PSS2B'   4  
       2   0   3    0   5   1
1.534 1.223 1.000 3.400 3.400
3.400 0.000 0.798 0.017 0.163
1.000 3.400 0.500 0.100 0.163
0.01 0.010 99.00 -99.0 99.00
-99.0 0.200 -0.2 / MBE2DI02_4

619 'GGOV1' 4           1         0
0.0612 0.200 0.1000 -0.100  1.0350
0.8000 0.043 0.0100  1.000  0.0000
0.500  18.00  0.000  0.0216 -0.0216
0.000  0.01  0.000  0.000  1000.0
0.000  10000 -10000  0.000  1000.
1000.  0.000  11.76  0.000  0.01
0.010  99.00  -99.00/ MBE2DI02_4

     619  'LOEXR1T'   '4 '
          4.0000       1.0000       90.000     -0.61250       25.000    
          1.8620       90.000      -1.0435       25.000       1.8620    
          90.000      -1.0435       10.000       3.0000    /MBE2DI02_4



   2658 'REGCA1' 1       0
         0.02   10.000       1.0000       0.0000       1.0000
          1.2000      0.78000      0.30000      -1.0500       0.0000
          0.0000       999.00      -999.00       1.0000      /PEP6EO
   2658 'REECA1' 1
          0          0       1       0       0       0
         0.90000          1.1000          0.0000        -0.10000         0.10000
          2.0000          1.0500         -1.0500          1.0000          0.0000
          0.0000          0.0000         0.50000E-01     0.67000        -0.67000
          1.2000         0.80000          5.0000          10.000          1.0000
          50.000         0.10000          0.0000          99.000         -99.000
          1.0000          0.0000          1.7000         0.40000E-01     0.10000E-01
          1.1000          1.2000          1.1000          0.0000          0.0000
          0.0000          0.0000          0.0000          1.1500          1.1000
          1.2400          2.0000          1.2400          0.0000          0.0000      /PEP6EO
   2658 'REPCA1' 1
          2658        2658        2579    '1 '        0       1       1
         0.10000E-01      0.0000          1.7500          0.0000          0.0000
         0.90000          0.0000          0.0000          0.0000          9999.0
         -9999.0          0.0000          0.0000          1.0000         -1.0000
          0.0000          1.5000         0.25000        -0.80000E-02     0.80000E-02
         0.12000E-01    -0.12000E-01      1.0000          0.0000          0.0000
          8.3300          0.0000      /PEP6EO

   2689 'REGCA1' 1       0
         0.02   10.000       1.0000       0.0000       1.0000
          1.2000      0.78000      0.30000      -1.0500       0.0000
          0.0000       999.00      -999.00       1.0000      /VLONEO01
   2689 'REECA1' 1
          0          0       1       0       0       0
         0.90000          1.1000          0.0000        -0.10000         0.10000
          2.0000          1.0500         -1.0500          1.0000          0.0000
          0.0000          0.0000         0.50000E-01     0.67000        -0.67000
          1.2000         0.80000          5.0000          10.000          1.0000
          50.000         0.10000          0.0000          99.000         -99.000
          1.0000          0.0000          1.7000         0.40000E-01     0.10000E-01
          1.1000          1.2000          1.1000          0.0000          0.0000
          0.0000          0.0000          0.0000          1.1500          1.1000
          1.2400          2.0000          1.2400          0.0000          0.0000      /VLONEO01
   2689 'REPCA1' 1
          2587        2587        2586    '1 '        0       1       1
         0.10000E-01      0.0000          1.7500          0.0000          0.0000
         0.90000          0.0000          0.0000          0.0000          9999.0
         -9999.0          0.0000          0.0000          1.0000         -1.0000
          0.0000          1.5000         0.25000        -0.80000E-02     0.80000E-02
         0.12000E-01    -0.12000E-01      1.0000          0.0000          0.0000
          8.3300          0.0000      /VLONEO01

6604 'REGCA1' 1       1
        0.02   10.000      0.90000      0.50000       1.2200
        1.2000      0.80000      0.40000      -1.3000      0.20000E-01
        0.70000       9999.9      -9999.9       1.0000      /CSOLFV01
6604 'REECB1' 1
        0          0       0       0       1
        -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
        0.0000          1.0500         -1.0500          0.0000         0.50000E-01
        0.48430        -0.48430          1.1000         0.90000          0.0000
        0.10000          10.000          40.000          5.2000          99.000
        -99.000          1.0000          0.0000          1.8200         0.20000E-01   /CSOLFV01
6604 'REPCA1' 1
        6593        6604        6593    '1'        0       1       0
        0.20000E-01      0.0000          3.3000          0.0000          2.5000
        0.0000          0.0000          0.0000         0.20000E-01     0.10000
    -0.10000          0.0000          0.0000         0.48430        -0.48430
        0.10000E-01     0.50000E-01     0.25000          0.0000          0.0000
        999.00         -999.00          999.00         -999.00         0.10000
        20.000          0.000      /CSOLFV01

6625 'REGCA1' 1       1
 0.02   10.000      0.90000      0.50000       1.2200
 1.2000      0.80000      0.40000      -1.3000      0.20000E-01
 0.70000       9999.9      -9999.9       1.0000      / SPUNFV01

6625 'REECB1' 1 0 0 1 1 1 
 -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
  0.0000          1.0500         -1.0500          0.0000         0.50000E-01
 0.48430        -0.48430          1.1000         0.90000          0.0000
 0.10000          5.0000          10.000          4.2000          99.000
 -99.000          1.0000          0.0000          1.8200         0.20000E-01   / SPUNFV01

6625 'REPCA1' 1  6593   6625    6593  1  0 1 0
 0.20000E-01      0.0000          3.3000          4.0000          2.5000
  0.0000          0.0000          0.0000         0.20000E-01     0.10000
-0.10000          0.0000          0.0000         0.48430        -0.48430
 0.10000E-01     0.50000E-01     0.25000          0.0000          0.0000
  999.00         -999.00          999.00         -999.00         0.10000
  20.000          0.000     / SPUNFV01

7600 'GENSAL' 1     4.9820      0.40290E-01  0.23670       1.7500
    0.0000       1.6400      0.81700      0.24500      0.15300
    0.12000      0.15300      0.45800    /ANCHDI14
7600 'AC7B' 1
    0.20000E-01    1.1500        0.0000       0.15000
    0.50000E-01    9.7200       -9.7200        31.300
    17.500         9.7200       0.10000        1.0000
    10.000         0.0000        0.0000        0.0000
    1.0000        0.55000       0.14000        1.0000
    0.20000        9.7200       0.10000E-01    6.0940
    0.14800        8.1260       0.19600      /ANCHDI14
7600 'GGOV1' 1           1         0
    0.40000E-01   0.10000       0.50000E-01  -0.50000E-01    3.0000
    0.50000        1.0000       0.50000E-01    1.1400       0.71000E-01
    0.25000E-01    1.5000       0.20000       0.10000        0.0000
    0.10000E-01    3.0000        2.0000       0.67000        1.0000
        0.0000       0.10000      -0.10000        0.0000       0.10000
        0.0000       0.10000        10.025        0.0000        1.0000
        1.0           99.0         -99.0         /ANCHDI14

7600 'GENSAL' 2     4.9820      0.40290E-01  0.23670       1.7500
    0.0000       1.6400      0.81700      0.24500      0.15300
    0.12000      0.15300      0.45800    /ANCHDI14
7600 'AC7B' 2
    0.20000E-01    1.1500        0.0000       0.15000
    0.50000E-01    9.7200       -9.7200        31.300
    17.500         9.7200       0.10000        1.0000
    10.000         0.0000        0.0000        0.0000
    1.0000        0.55000       0.14000        1.0000
    0.20000        9.7200       0.10000E-01    6.0940
    0.14800        8.1260       0.19600      /ANCHDI14
7600 'GGOV1' 2           1         0
    0.40000E-01   0.10000       0.50000E-01  -0.50000E-01    3.0000
    0.50000        1.0000       0.50000E-01    1.1400       0.71000E-01
    0.25000E-01    1.5000       0.20000       0.10000        0.0000
    0.10000E-01    3.0000        2.0000       0.67000        1.0000
        0.0000       0.10000      -0.10000        0.0000       0.10000
        0.0000       0.10000        10.025        0.0000        1.0000
        1.0           99.0         -99.0         /ANCHDI14

7600 'GENSAL' 3     4.9820      0.40290E-01  0.23670       1.7500
    0.0000       1.6400      0.81700      0.24500      0.15300
    0.12000      0.15300      0.45800    /ANCHDI14
7600 'AC7B' 3
    0.20000E-01    1.1500        0.0000       0.15000
    0.50000E-01    9.7200       -9.7200        31.300
    17.500         9.7200       0.10000        1.0000
    10.000         0.0000        0.0000        0.0000
    1.0000        0.55000       0.14000        1.0000
    0.20000        9.7200       0.10000E-01    6.0940
    0.14800        8.1260       0.19600      /ANCHDI14
7600 'GGOV1' 3           1         0
    0.40000E-01   0.10000       0.50000E-01  -0.50000E-01    3.0000
    0.50000        1.0000       0.50000E-01    1.1400       0.71000E-01
    0.25000E-01    1.5000       0.20000       0.10000        0.0000
    0.10000E-01    3.0000        2.0000       0.67000        1.0000
        0.0000       0.10000      -0.10000        0.0000       0.10000
        0.0000       0.10000        10.025        0.0000        1.0000
        1.0           99.0         -99.0         /ANCHDI14

7600 'GENSAL' 4     4.9820      0.40290E-01  0.23670       1.7500
    0.0000       1.6400      0.81700      0.24500      0.15300
    0.12000      0.15300      0.45800    /ANCHDI14
7600 'AC7B' 4
    0.20000E-01    1.1500        0.0000       0.15000
    0.50000E-01    9.7200       -9.7200        31.300
    17.500         9.7200       0.10000        1.0000
    10.000         0.0000        0.0000        0.0000
    1.0000        0.55000       0.14000        1.0000
    0.20000        9.7200       0.10000E-01    6.0940
    0.14800        8.1260       0.19600      /ANCHDI14
7600 'GGOV1' 4           1         0
    0.40000E-01   0.10000       0.50000E-01  -0.50000E-01    3.0000
    0.50000        1.0000       0.50000E-01    1.1400       0.71000E-01
    0.25000E-01    1.5000       0.20000       0.10000        0.0000
    0.10000E-01    3.0000        2.0000       0.67000        1.0000
        0.0000       0.10000      -0.10000        0.0000       0.10000
        0.0000       0.10000        10.025        0.0000        1.0000
        1.0           99.0         -99.0         /ANCHDI14



/Automatismos Corte de carga por subfrecuencia

																						
																						
																						
3380	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
3380	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.046350507	48.9	0.15	0.061800676	48.8	0.15	0.092701014	48.7	0.15	0.100426098											
48.6	0.15	0.139051521	48.5	0.15	0.131326436	48.4	0.15	0.077250845														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	MERLO.BA    132.00																			
																						
																						
3214	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
3214	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.046350507	48.9	0.15	0.061800676	48.8	0.15	0.092701014	48.7	0.15	0.100426098											
48.6	0.15	0.139051521	48.5	0.15	0.131326436	48.4	0.15	0.077250845														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	ALBERDI     132.00																			
																						
																						
3340	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
3340	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.046350507	48.9	0.15	0.061800676	48.8	0.15	0.092701014	48.7	0.15	0.100426098											
48.6	0.15	0.139051521	48.5	0.15	0.131326436	48.4	0.15	0.077250845														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	INDEP.BA    132.00																			
																						
																						
3213	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
3213	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.046350507	48.9	0.15	0.061800676	48.8	0.15	0.092701014	48.7	0.15	0.100426098											
48.6	0.15	0.139051521	48.5	0.15	0.131326436	48.4	0.15	0.077250845														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	AUSTRIA     132.00																			
																						
																						
3466	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
3466	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.046350507	48.9	0.15	0.061800676	48.8	0.15	0.092701014	48.7	0.15	0.100426098											
48.6	0.15	0.139051521	48.5	0.15	0.131326436	48.4	0.15	0.077250845														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	TALAR 1     132.00																			
																						
																						
3450	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
3450	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.046350507	48.9	0.15	0.061800676	48.8	0.15	0.092701014	48.7	0.15	0.100426098											
48.6	0.15	0.139051521	48.5	0.15	0.131326436	48.4	0.15	0.077250845														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	S.JUSTO     132.00																			
																						
																						
3372	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
3372	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.046350507	48.9	0.15	0.061800676	48.8	0.15	0.092701014	48.7	0.15	0.100426098											
48.6	0.15	0.139051521	48.5	0.15	0.131326436	48.4	0.15	0.077250845														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	MALAVER1    132.00																			
																						
																						
3221	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
3221	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.046350507	48.9	0.15	0.061800676	48.8	0.15	0.092701014	48.7	0.15	0.100426098											
48.6	0.15	0.139051521	48.5	0.15	0.131326436	48.4	0.15	0.077250845														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	AZOPARDO II 132.00																			
																						
																						
3262	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
3262	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.046350507	48.9	0.15	0.061800676	48.8	0.15	0.092701014	48.7	0.15	0.100426098											
48.6	0.15	0.139051521	48.5	0.15	0.131326436	48.4	0.15	0.077250845														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	COLEG.GR    132.00																			
																						
																						
3388	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
3388	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.046350507	48.9	0.15	0.061800676	48.8	0.15	0.092701014	48.7	0.15	0.100426098											
48.6	0.15	0.139051521	48.5	0.15	0.131326436	48.4	0.15	0.077250845														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	MUNRO       132.00																			
																						
																						
3252	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
3252	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.046350507	48.9	0.15	0.061800676	48.8	0.15	0.092701014	48.7	0.15	0.100426098											
48.6	0.15	0.139051521	48.5	0.15	0.131326436	48.4	0.15	0.077250845														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	CASTELAR    132.00																			
																						
																						
3390	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
3390	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.046350507	48.9	0.15	0.061800676	48.8	0.15	0.092701014	48.7	0.15	0.100426098											
48.6	0.15	0.139051521	48.5	0.15	0.131326436	48.4	0.15	0.077250845														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	NOGUES      132.00																			
																						
																						
3434	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
3434	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.046350507	48.9	0.15	0.061800676	48.8	0.15	0.092701014	48.7	0.15	0.100426098											
48.6	0.15	0.139051521	48.5	0.15	0.131326436	48.4	0.15	0.077250845														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	RMEJ.MAR    132.00																			
																						
																						
3292	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
3292	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.046350507	48.9	0.15	0.061800676	48.8	0.15	0.092701014	48.7	0.15	0.100426098											
48.6	0.15	0.139051521	48.5	0.15	0.131326436	48.4	0.15	0.077250845														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	EDISO.VI    132.00																			
																						
																						
3288	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
3288	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.046350507	48.9	0.15	0.061800676	48.8	0.15	0.092701014	48.7	0.15	0.100426098											
48.6	0.15	0.139051521	48.5	0.15	0.131326436	48.4	0.15	0.077250845														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	E.ECHEVE    132.00																			
																						
																						
3446	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
3446	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.046350507	48.9	0.15	0.061800676	48.8	0.15	0.092701014	48.7	0.15	0.100426098											
48.6	0.15	0.139051521	48.5	0.15	0.131326436	48.4	0.15	0.077250845														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	S.CAT.BA    132.00																			
																						
																						
3402	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
3402	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.046350507	48.9	0.15	0.061800676	48.8	0.15	0.092701014	48.7	0.15	0.100426098											
48.6	0.15	0.139051521	48.5	0.15	0.131326436	48.4	0.15	0.077250845														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	PARAN.BA    132.00																			
																						
																						
3350	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
3350	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.046350507	48.9	0.15	0.061800676	48.8	0.15	0.092701014	48.7	0.15	0.100426098											
48.6	0.15	0.139051521	48.5	0.15	0.131326436	48.4	0.15	0.077250845														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	MATANZA1    132.00																			
																						
																						
3464	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
3464	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.046350507	48.9	0.15	0.061800676	48.8	0.15	0.092701014	48.7	0.15	0.100426098											
48.6	0.15	0.139051521	48.5	0.15	0.131326436	48.4	0.15	0.077250845														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	SOBRAL      132.00																			
																						
																						
3440	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
3440	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.046350507	48.9	0.15	0.061800676	48.8	0.15	0.092701014	48.7	0.15	0.100426098											
48.6	0.15	0.139051521	48.5	0.15	0.131326436	48.4	0.15	0.077250845														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	RIVADAVI    132.00																			
																						
																						
3403	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
3403	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.046350507	48.9	0.15	0.061800676	48.8	0.15	0.092701014	48.7	0.15	0.100426098											
48.6	0.15	0.139051521	48.5	0.15	0.131326436	48.4	0.15	0.077250845														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	LURO        132.00																			
																						
																						
3338	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
3338	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.046350507	48.9	0.15	0.061800676	48.8	0.15	0.092701014	48.7	0.15	0.100426098											
48.6	0.15	0.139051521	48.5	0.15	0.131326436	48.4	0.15	0.077250845														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	CASANOVA    132.00																			
																						
																						
3410	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
3410	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.046350507	48.9	0.15	0.061800676	48.8	0.15	0.092701014	48.7	0.15	0.100426098											
48.6	0.15	0.139051521	48.5	0.15	0.131326436	48.4	0.15	0.077250845														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	P.MOREN1    132.00																			
																						
																						
3294	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
3294	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.046350507	48.9	0.15	0.061800676	48.8	0.15	0.092701014	48.7	0.15	0.100426098											
48.6	0.15	0.139051521	48.5	0.15	0.131326436	48.4	0.15	0.077250845														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	ESCALADA    132.00																			
																						
																						
3255	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
3255	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.046350507	48.9	0.15	0.061800676	48.8	0.15	0.092701014	48.7	0.15	0.100426098											
48.6	0.15	0.139051521	48.5	0.15	0.131326436	48.4	0.15	0.077250845														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	MATHEU02    132.00																			
																						
																						
3324	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
3324	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.046350507	48.9	0.15	0.061800676	48.8	0.15	0.092701014	48.7	0.15	0.100426098											
48.6	0.15	0.139051521	48.5	0.15	0.131326436	48.4	0.15	0.077250845														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	GUEMESBA    132.00																			
																						
																						
3386	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
3386	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.046350507	48.9	0.15	0.061800676	48.8	0.15	0.092701014	48.7	0.15	0.100426098											
48.6	0.15	0.139051521	48.5	0.15	0.131326436	48.4	0.15	0.077250845														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	MORON       132.00																			
																						
																						
3228	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
3228	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.046350507	48.9	0.15	0.061800676	48.8	0.15	0.092701014	48.7	0.15	0.100426098											
48.6	0.15	0.139051521	48.5	0.15	0.131326436	48.4	0.15	0.077250845														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	BENAVDEZ    132.00																			
																						
																						
3420	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
3420	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.046350507	48.9	0.15	0.061800676	48.8	0.15	0.092701014	48.7	0.15	0.100426098											
48.6	0.15	0.139051521	48.5	0.15	0.131326436	48.4	0.15	0.077250845														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	PILAR.BA    132.00																			
																						
																						
3408	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
3408	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.046350507	48.9	0.15	0.061800676	48.8	0.15	0.092701014	48.7	0.15	0.100426098											
48.6	0.15	0.139051521	48.5	0.15	0.131326436	48.4	0.15	0.077250845														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	PELLEGRI    132.00																			
																						
																						
3360	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
3360	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.046350507	48.9	0.15	0.061800676	48.8	0.15	0.092701014	48.7	0.15	0.100426098											
48.6	0.15	0.139051521	48.5	0.15	0.131326436	48.4	0.15	0.077250845														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	LA REJA     132.00																			
																						
																						
3274	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
3274	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.046350507	48.9	0.15	0.061800676	48.8	0.15	0.092701014	48.7	0.15	0.100426098											
48.6	0.15	0.139051521	48.5	0.15	0.131326436	48.4	0.15	0.077250845														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	DEL VISO    132.00																			
																						
																						
3382	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
3382	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.046350507	48.9	0.15	0.061800676	48.8	0.15	0.092701014	48.7	0.15	0.100426098											
48.6	0.15	0.139051521	48.5	0.15	0.131326436	48.4	0.15	0.077250845														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	MIGUELET    132.00																			
																						
																						
3409	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
3409	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.046350507	48.9	0.15	0.061800676	48.8	0.15	0.092701014	48.7	0.15	0.100426098											
48.6	0.15	0.139051521	48.5	0.15	0.131326436	48.4	0.15	0.077250845														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	BLANCO      132.00																			
																						
																						
3200	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
3200	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.046350507	48.9	0.15	0.061800676	48.8	0.15	0.092701014	48.7	0.15	0.100426098											
48.6	0.15	0.139051521	48.5	0.15	0.131326436	48.4	0.15	0.077250845														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	9 JULIO     132.00																			
																						
																						
3265	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
3265	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.046350507	48.9	0.15	0.061800676	48.8	0.15	0.092701014	48.7	0.15	0.100426098											
48.6	0.15	0.139051521	48.5	0.15	0.131326436	48.4	0.15	0.077250845														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	VIDAL       132.00																			
																						
																						
3492	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
3492	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.046350507	48.9	0.15	0.061800676	48.8	0.15	0.092701014	48.7	0.15	0.100426098											
48.6	0.15	0.139051521	48.5	0.15	0.131326436	48.4	0.15	0.077250845														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	VICTORIA    132.00																			
																						
																						
3284	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
3284	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.046350507	48.9	0.15	0.061800676	48.8	0.15	0.092701014	48.7	0.15	0.100426098											
48.6	0.15	0.139051521	48.5	0.15	0.131326436	48.4	0.15	0.077250845														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	D.BOSCO     132.00																			
																						
																						
3422	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
3422	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.046350507	48.9	0.15	0.061800676	48.8	0.15	0.092701014	48.7	0.15	0.100426098											
48.6	0.15	0.139051521	48.5	0.15	0.131326436	48.4	0.15	0.077250845														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	L.POZOS     132.00																			
																						
																						
3285	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
3285	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.046350507	48.9	0.15	0.061800676	48.8	0.15	0.092701014	48.7	0.15	0.100426098											
48.6	0.15	0.139051521	48.5	0.15	0.131326436	48.4	0.15	0.077250845														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	CHARCAS     132.00																			
																						
																						
3366	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
3366	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.046350507	48.9	0.15	0.061800676	48.8	0.15	0.092701014	48.7	0.15	0.100426098											
48.6	0.15	0.139051521	48.5	0.15	0.131326436	48.4	0.15	0.077250845														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	LINIERS     132.00																			
																						
																						
3432	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
3432	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.046350507	48.9	0.15	0.061800676	48.8	0.15	0.092701014	48.7	0.15	0.100426098											
48.6	0.15	0.139051521	48.5	0.15	0.131326436	48.4	0.15	0.077250845														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	QUILMES     132.00																			
																						
																						
3478	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
3478	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.046350507	48.9	0.15	0.061800676	48.8	0.15	0.092701014	48.7	0.15	0.100426098											
48.6	0.15	0.139051521	48.5	0.15	0.131326436	48.4	0.15	0.077250845														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	TIGRE       132.00																			
																						
																						
3300	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
3300	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.046350507	48.9	0.15	0.061800676	48.8	0.15	0.092701014	48.7	0.15	0.100426098											
48.6	0.15	0.139051521	48.5	0.15	0.131326436	48.4	0.15	0.077250845														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	EZPELETA    132.00																			
																						
																						
3453	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
3453	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.046350507	48.9	0.15	0.061800676	48.8	0.15	0.092701014	48.7	0.15	0.100426098											
48.6	0.15	0.139051521	48.5	0.15	0.131326436	48.4	0.15	0.077250845														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	MUNIZ       132.00																			
																						
																						
3522	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
3522	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.046350507	48.9	0.15	0.061800676	48.8	0.15	0.092701014	48.7	0.15	0.100426098											
48.6	0.15	0.139051521	48.5	0.15	0.131326436	48.4	0.15	0.077250845														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	N.PUE.S1    27.500																			
																						
																						
3242	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
3242	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.046350507	48.9	0.15	0.061800676	48.8	0.15	0.092701014	48.7	0.15	0.100426098											
48.6	0.15	0.139051521	48.5	0.15	0.131326436	48.4	0.15	0.077250845														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	CALCHQBA    132.00																			
																						
																						
3393	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
3393	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.046350507	48.9	0.15	0.061800676	48.8	0.15	0.092701014	48.7	0.15	0.100426098											
48.6	0.15	0.139051521	48.5	0.15	0.131326436	48.4	0.15	0.077250845														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	POMPEYA2    132.00																			
																						
																						
3232	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
3232	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.046350507	48.9	0.15	0.061800676	48.8	0.15	0.092701014	48.7	0.15	0.100426098											
48.6	0.15	0.139051521	48.5	0.15	0.131326436	48.4	0.15	0.077250845														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	BOULOGNE    132.00																			
																						
																						
3454	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
3454	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.046350507	48.9	0.15	0.061800676	48.8	0.15	0.092701014	48.7	0.15	0.100426098											
48.6	0.15	0.139051521	48.5	0.15	0.131326436	48.4	0.15	0.077250845														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	STA.RITA    132.00																			
																						
																						
3336	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
3336	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.046350507	48.9	0.15	0.061800676	48.8	0.15	0.092701014	48.7	0.15	0.100426098											
48.6	0.15	0.139051521	48.5	0.15	0.131326436	48.4	0.15	0.077250845														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	HURLING2    132.00																			
																						
																						
3405	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
3405	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.046350507	48.9	0.15	0.061800676	48.8	0.15	0.092701014	48.7	0.15	0.100426098											
48.6	0.15	0.139051521	48.5	0.15	0.131326436	48.4	0.15	0.077250845														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	PATRICI2    132.00																			
																						
																						
3211	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
3211	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.046350507	48.9	0.15	0.061800676	48.8	0.15	0.092701014	48.7	0.15	0.100426098											
48.6	0.15	0.139051521	48.5	0.15	0.131326436	48.4	0.15	0.077250845														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	ANGELETI    132.00																			
																						
																						
3384	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
3384	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.046350507	48.9	0.15	0.061800676	48.8	0.15	0.092701014	48.7	0.15	0.100426098											
48.6	0.15	0.139051521	48.5	0.15	0.131326436	48.4	0.15	0.077250845														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	CHINGOLO    132.00																			
																						
																						
3448	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
3448	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.046350507	48.9	0.15	0.061800676	48.8	0.15	0.092701014	48.7	0.15	0.100426098											
48.6	0.15	0.139051521	48.5	0.15	0.131326436	48.4	0.15	0.077250845														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	S.ISIDRO    132.00																			
																						
																						
3490	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
3490	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.046350507	48.9	0.15	0.061800676	48.8	0.15	0.092701014	48.7	0.15	0.100426098											
48.6	0.15	0.139051521	48.5	0.15	0.131326436	48.4	0.15	0.077250845														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	V.LOPEZ     132.00																			
																						
																						
																						
2679	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
2679	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.03949745	48.9	0.15	0.052663267	48.8	0.15	0.078994901	48.7	0.15	0.085577809											
48.6	0.15	0.118492351	48.5	0.15	0.111909443	48.4	0.15	0.065829084														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	APARTV01    13.200																			
																						
																						
2342	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
2342	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.03949745	48.9	0.15	0.052663267	48.8	0.15	0.078994901	48.7	0.15	0.085577809											
48.6	0.15	0.118492351	48.5	0.15	0.111909443	48.4	0.15	0.065829084														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	DALMINE0    132.00																			
																						
																						
2346	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
2346	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.03949745	48.9	0.15	0.052663267	48.8	0.15	0.078994901	48.7	0.15	0.085577809											
48.6	0.15	0.118492351	48.5	0.15	0.111909443	48.4	0.15	0.065829084														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	TANDIL1     132.00																			
																						
																						
2315	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
2315	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.03949745	48.9	0.15	0.052663267	48.8	0.15	0.078994901	48.7	0.15	0.085577809											
48.6	0.15	0.118492351	48.5	0.15	0.111909443	48.4	0.15	0.065829084														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	CLOR-SOD    132.00																			
																						
																						
2343	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
2343	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.03949745	48.9	0.15	0.052663267	48.8	0.15	0.078994901	48.7	0.15	0.085577809											
48.6	0.15	0.118492351	48.5	0.15	0.111909443	48.4	0.15	0.065829084														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	DALMINE1    132.00																			
																						
																						
2300	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
2300	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.03949745	48.9	0.15	0.052663267	48.8	0.15	0.078994901	48.7	0.15	0.085577809											
48.6	0.15	0.118492351	48.5	0.15	0.111909443	48.4	0.15	0.065829084														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	OLAV.VIE    132.00																			
																						
																						
2362	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
2362	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.03949745	48.9	0.15	0.052663267	48.8	0.15	0.078994901	48.7	0.15	0.085577809											
48.6	0.15	0.118492351	48.5	0.15	0.111909443	48.4	0.15	0.065829084														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	ZARATE2     132.00																			
																						
																						
2224	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
2224	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.03949745	48.9	0.15	0.052663267	48.8	0.15	0.078994901	48.7	0.15	0.085577809											
48.6	0.15	0.118492351	48.5	0.15	0.111909443	48.4	0.15	0.065829084														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	CAMPANA1    132.00																			
																						
																						
2310	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
2310	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.03949745	48.9	0.15	0.052663267	48.8	0.15	0.078994901	48.7	0.15	0.085577809											
48.6	0.15	0.118492351	48.5	0.15	0.111909443	48.4	0.15	0.065829084														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	PQBB. 2     132.00																			
																						
																						
2352	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
2352	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.03949745	48.9	0.15	0.052663267	48.8	0.15	0.078994901	48.7	0.15	0.085577809											
48.6	0.15	0.118492351	48.5	0.15	0.111909443	48.4	0.15	0.065829084														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	SNIC-URB    132.00																			
																						
																						
2215	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
2215	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.03949745	48.9	0.15	0.052663267	48.8	0.15	0.078994901	48.7	0.15	0.085577809											
48.6	0.15	0.118492351	48.5	0.15	0.111909443	48.4	0.15	0.065829084														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	ACERBRAG    132.00																			
																						
																						
2308	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
2308	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.03949745	48.9	0.15	0.052663267	48.8	0.15	0.078994901	48.7	0.15	0.085577809											
48.6	0.15	0.118492351	48.5	0.15	0.111909443	48.4	0.15	0.065829084														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	PQBB. 1     132.00																			
																						
																						
2593	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
2593	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.03949745	48.9	0.15	0.052663267	48.8	0.15	0.078994901	48.7	0.15	0.085577809											
48.6	0.15	0.118492351	48.5	0.15	0.111909443	48.4	0.15	0.065829084														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	NECO13_01   13.200																			
																						
																						
2280	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
2280	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.03949745	48.9	0.15	0.052663267	48.8	0.15	0.078994901	48.7	0.15	0.085577809											
48.6	0.15	0.118492351	48.5	0.15	0.111909443	48.4	0.15	0.065829084														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	MERCEDE2    132.00																			
																						
																						
2210	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
2210	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.03949745	48.9	0.15	0.052663267	48.8	0.15	0.078994901	48.7	0.15	0.085577809											
48.6	0.15	0.118492351	48.5	0.15	0.111909443	48.4	0.15	0.065829084														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	BALCARCE    132.00																			
																						
																						
2221	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
2221	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.03949745	48.9	0.15	0.052663267	48.8	0.15	0.078994901	48.7	0.15	0.085577809											
48.6	0.15	0.118492351	48.5	0.15	0.111909443	48.4	0.15	0.065829084														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	AXION       132.00																			
																						
																						
2268	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
2268	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.03949745	48.9	0.15	0.052663267	48.8	0.15	0.078994901	48.7	0.15	0.085577809											
48.6	0.15	0.118492351	48.5	0.15	0.111909443	48.4	0.15	0.065829084														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	LUJANBA1    132.00																			
																						
																						
2230	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
2230	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.03949745	48.9	0.15	0.052663267	48.8	0.15	0.078994901	48.7	0.15	0.085577809											
48.6	0.15	0.118492351	48.5	0.15	0.111909443	48.4	0.15	0.065829084														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	CHIVILCO    132.00																			
																						
																						
2304	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
2304	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.03949745	48.9	0.15	0.052663267	48.8	0.15	0.078994901	48.7	0.15	0.085577809											
48.6	0.15	0.118492351	48.5	0.15	0.111909443	48.4	0.15	0.065829084														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	P.PRENSA    132.00																			
																						
																						
2354	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
2354	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.03949745	48.9	0.15	0.052663267	48.8	0.15	0.078994901	48.7	0.15	0.085577809											
48.6	0.15	0.118492351	48.5	0.15	0.111909443	48.4	0.15	0.065829084														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	URBANABB    132.00																			
																						
																						
2356	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
2356	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.03949745	48.9	0.15	0.052663267	48.8	0.15	0.078994901	48.7	0.15	0.085577809											
48.6	0.15	0.118492351	48.5	0.15	0.111909443	48.4	0.15	0.065829084														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	V.GESSEL    132.00																			
																						
																						
2233	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
2233	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.03949745	48.9	0.15	0.052663267	48.8	0.15	0.078994901	48.7	0.15	0.085577809											
48.6	0.15	0.118492351	48.5	0.15	0.111909443	48.4	0.15	0.065829084														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	CAMPANA 3   132.00																			
																						
																						
2558	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
2558	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.03949745	48.9	0.15	0.052663267	48.8	0.15	0.078994901	48.7	0.15	0.085577809											
48.6	0.15	0.118492351	48.5	0.15	0.111909443	48.4	0.15	0.065829084														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	JUNI13_01   13.200																			
																						
																						
2200	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
2200	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.03949745	48.9	0.15	0.052663267	48.8	0.15	0.078994901	48.7	0.15	0.085577809											
48.6	0.15	0.118492351	48.5	0.15	0.111909443	48.4	0.15	0.065829084														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	9 JULIO     132.00																			
																						
																						
2330	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
2330	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.03949745	48.9	0.15	0.052663267	48.8	0.15	0.078994901	48.7	0.15	0.085577809											
48.6	0.15	0.118492351	48.5	0.15	0.111909443	48.4	0.15	0.065829084														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	SALADILL    132.00																			
																						
																						
2229	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
2229	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.03949745	48.9	0.15	0.052663267	48.8	0.15	0.078994901	48.7	0.15	0.085577809											
48.6	0.15	0.118492351	48.5	0.15	0.111909443	48.4	0.15	0.065829084														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	CHASCOM2    132.00																			
																						
																						
2374	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
2374	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.03949745	48.9	0.15	0.052663267	48.8	0.15	0.078994901	48.7	0.15	0.085577809											
48.6	0.15	0.118492351	48.5	0.15	0.111909443	48.4	0.15	0.065829084														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	BARADERO    132.00																			
																						
																						
2272	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
2272	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.03949745	48.9	0.15	0.052663267	48.8	0.15	0.078994901	48.7	0.15	0.085577809											
48.6	0.15	0.118492351	48.5	0.15	0.111909443	48.4	0.15	0.065829084														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	TG MAJO2    132.00																			
																						
																						
2350	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
2350	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.03949745	48.9	0.15	0.052663267	48.8	0.15	0.078994901	48.7	0.15	0.085577809											
48.6	0.15	0.118492351	48.5	0.15	0.111909443	48.4	0.15	0.065829084														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	3ARROYOS    132.00																			
																						
																						
2212	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
2212	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.03949745	48.9	0.15	0.052663267	48.8	0.15	0.078994901	48.7	0.15	0.085577809											
48.6	0.15	0.118492351	48.5	0.15	0.111909443	48.4	0.15	0.065829084														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	BARKER      132.00																			
																						
																						
2309	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
2309	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.03949745	48.9	0.15	0.052663267	48.8	0.15	0.078994901	48.7	0.15	0.085577809											
48.6	0.15	0.118492351	48.5	0.15	0.111909443	48.4	0.15	0.065829084														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	PROFERTI    132.00																			
																						
																						
2204	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
2204	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.03949745	48.9	0.15	0.052663267	48.8	0.15	0.078994901	48.7	0.15	0.085577809											
48.6	0.15	0.118492351	48.5	0.15	0.111909443	48.4	0.15	0.065829084														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	AZUL        132.00																			
																						
																						
2274	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
2274	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.03949745	48.9	0.15	0.052663267	48.8	0.15	0.078994901	48.7	0.15	0.085577809											
48.6	0.15	0.118492351	48.5	0.15	0.111909443	48.4	0.15	0.065829084														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	M.PLATA1    132.00																			
																						
																						
2339	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
2339	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.03949745	48.9	0.15	0.052663267	48.8	0.15	0.078994901	48.7	0.15	0.085577809											
48.6	0.15	0.118492351	48.5	0.15	0.111909443	48.4	0.15	0.065829084														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	S.PEDRO2    132.00																			
																						
																						
2831	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
2831	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.03949745	48.9	0.15	0.052663267	48.8	0.15	0.078994901	48.7	0.15	0.085577809											
48.6	0.15	0.118492351	48.5	0.15	0.111909443	48.4	0.15	0.065829084														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	MIRA13_02   13.200																			
																						
																						
2384	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
2384	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.03949745	48.9	0.15	0.052663267	48.8	0.15	0.078994901	48.7	0.15	0.085577809											
48.6	0.15	0.118492351	48.5	0.15	0.111909443	48.4	0.15	0.065829084														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	TONINAS1    132.00																			
																						
																						
2385	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
2385	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.03949745	48.9	0.15	0.052663267	48.8	0.15	0.078994901	48.7	0.15	0.085577809											
48.6	0.15	0.118492351	48.5	0.15	0.111909443	48.4	0.15	0.065829084														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	SNICOLA3    132.00																			
																						
																						
2562	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
2562	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.03949745	48.9	0.15	0.052663267	48.8	0.15	0.078994901	48.7	0.15	0.085577809											
48.6	0.15	0.118492351	48.5	0.15	0.111909443	48.4	0.15	0.065829084														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	NORTE2_1    33.000																			
																						
																						
2363	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
2363	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.03949745	48.9	0.15	0.052663267	48.8	0.15	0.078994901	48.7	0.15	0.085577809											
48.6	0.15	0.118492351	48.5	0.15	0.111909443	48.4	0.15	0.065829084														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	PALMAS.1    132.00																			
																						
																						
2277	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
2277	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.03949745	48.9	0.15	0.052663267	48.8	0.15	0.078994901	48.7	0.15	0.085577809											
48.6	0.15	0.118492351	48.5	0.15	0.111909443	48.4	0.15	0.065829084														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	ETSUR.MDP   132.00																			
																						
																						
																						
1504	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
1504	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.040226555	48.9	0.15	0.045973206	48.8	0.15	0.068959809	48.7	0.15	0.07470646											
48.6	0.15	0.103439714	48.5	0.15	0.091946412	48.4	0.15	0.057466508														
49.2	0.15	48.9	0.15	0.5	0.091946412																	
49.2	0.15	48.9	0.15	0.33	0.057466508																	
0.1	0	/	P.HERNAN    33.000																			
																						
																						
1250	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
1250	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.040226555	48.9	0.15	0.045973206	48.8	0.15	0.068959809	48.7	0.15	0.07470646											
48.6	0.15	0.103439714	48.5	0.15	0.091946412	48.4	0.15	0.057466508														
49.2	0.15	48.9	0.15	0.5	0.091946412																	
49.2	0.15	48.9	0.15	0.33	0.057466508																	
0.1	0	/	GEN.PICO    132.00																			
																						
																						
1254	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
1254	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.040226555	48.9	0.15	0.045973206	48.8	0.15	0.068959809	48.7	0.15	0.07470646											
48.6	0.15	0.103439714	48.5	0.15	0.091946412	48.4	0.15	0.057466508														
49.2	0.15	48.9	0.15	0.5	0.091946412																	
49.2	0.15	48.9	0.15	0.33	0.057466508																	
0.1	0	/	G.NEUQ.     132.00																			
																						
																						
1292	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
1292	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.040226555	48.9	0.15	0.045973206	48.8	0.15	0.068959809	48.7	0.15	0.07470646											
48.6	0.15	0.103439714	48.5	0.15	0.091946412	48.4	0.15	0.057466508														
49.2	0.15	48.9	0.15	0.5	0.091946412																	
49.2	0.15	48.9	0.15	0.33	0.057466508																	
0.1	0	/	S. ROSA     132.00																			
																						
																						
1574	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
1574	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.040226555	48.9	0.15	0.045973206	48.8	0.15	0.068959809	48.7	0.15	0.07470646											
48.6	0.15	0.103439714	48.5	0.15	0.091946412	48.4	0.15	0.057466508														
49.2	0.15	48.9	0.15	0.5	0.091946412																	
49.2	0.15	48.9	0.15	0.33	0.057466508																	
0.1	0	/	BARI33_01   33.000																			
																						
																						
1295	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
1295	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.040226555	48.9	0.15	0.045973206	48.8	0.15	0.068959809	48.7	0.15	0.07470646											
48.6	0.15	0.103439714	48.5	0.15	0.091946412	48.4	0.15	0.057466508														
49.2	0.15	48.9	0.15	0.5	0.091946412																	
49.2	0.15	48.9	0.15	0.33	0.057466508																	
0.1	0	/	S.ROSA.SUR  132.00																			
																						
																						
1252	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
1252	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.040226555	48.9	0.15	0.045973206	48.8	0.15	0.068959809	48.7	0.15	0.07470646											
48.6	0.15	0.103439714	48.5	0.15	0.091946412	48.4	0.15	0.057466508														
49.2	0.15	48.9	0.15	0.5	0.091946412																	
49.2	0.15	48.9	0.15	0.33	0.057466508																	
0.1	0	/	GEN.ROCA    132.00																			
																						
																						
1223	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
1223	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.040226555	48.9	0.15	0.045973206	48.8	0.15	0.068959809	48.7	0.15	0.07470646											
48.6	0.15	0.103439714	48.5	0.15	0.091946412	48.4	0.15	0.057466508														
49.2	0.15	48.9	0.15	0.5	0.091946412																	
49.2	0.15	48.9	0.15	0.33	0.057466508																	
0.1	0	/	TRAPIAL     132.00																			
																						
																						
1514	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
1514	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.040226555	48.9	0.15	0.045973206	48.8	0.15	0.068959809	48.7	0.15	0.07470646											
48.6	0.15	0.103439714	48.5	0.15	0.091946412	48.4	0.15	0.057466508														
49.2	0.15	48.9	0.15	0.5	0.091946412																	
49.2	0.15	48.9	0.15	0.33	0.057466508																	
0.1	0	/	E.LOMAS2    33.000																			
																						
																						
1620	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
1620	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.040226555	48.9	0.15	0.045973206	48.8	0.15	0.068959809	48.7	0.15	0.07470646											
48.6	0.15	0.103439714	48.5	0.15	0.091946412	48.4	0.15	0.057466508														
49.2	0.15	48.9	0.15	0.5	0.091946412																	
49.2	0.15	48.9	0.15	0.33	0.057466508																	
0.1	0	/	AVALTV12    13.200																			
																						
																						
1222	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
1222	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.040226555	48.9	0.15	0.045973206	48.8	0.15	0.068959809	48.7	0.15	0.07470646											
48.6	0.15	0.103439714	48.5	0.15	0.091946412	48.4	0.15	0.057466508														
49.2	0.15	48.9	0.15	0.5	0.091946412																	
49.2	0.15	48.9	0.15	0.33	0.057466508																	
0.1	0	/	CHIHUIDO    132.00																			
																						
																						
1216	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
1216	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.040226555	48.9	0.15	0.045973206	48.8	0.15	0.068959809	48.7	0.15	0.07470646											
48.6	0.15	0.103439714	48.5	0.15	0.091946412	48.4	0.15	0.057466508														
49.2	0.15	48.9	0.15	0.5	0.091946412																	
49.2	0.15	48.9	0.15	0.33	0.057466508																	
0.1	0	/	CENTENAR    132.00																			
																						
																						
1291	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
1291	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.040226555	48.9	0.15	0.045973206	48.8	0.15	0.068959809	48.7	0.15	0.07470646											
48.6	0.15	0.103439714	48.5	0.15	0.091946412	48.4	0.15	0.057466508														
49.2	0.15	48.9	0.15	0.5	0.091946412																	
49.2	0.15	48.9	0.15	0.33	0.057466508																	
0.1	0	/	REAL.TER    13.200																			
																						
																						
1235	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
1235	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.040226555	48.9	0.15	0.045973206	48.8	0.15	0.068959809	48.7	0.15	0.07470646											
48.6	0.15	0.103439714	48.5	0.15	0.091946412	48.4	0.15	0.057466508														
49.2	0.15	48.9	0.15	0.5	0.091946412																	
49.2	0.15	48.9	0.15	0.33	0.057466508																	
0.1	0	/	ALLEN       132.00																			
																						
																						
1274	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
1274	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.040226555	48.9	0.15	0.045973206	48.8	0.15	0.068959809	48.7	0.15	0.07470646											
48.6	0.15	0.103439714	48.5	0.15	0.091946412	48.4	0.15	0.057466508														
49.2	0.15	48.9	0.15	0.5	0.091946412																	
49.2	0.15	48.9	0.15	0.33	0.057466508																	
0.1	0	/	P.PROTO     132.00																			
																						
																						
1644	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
1644	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.040226555	48.9	0.15	0.045973206	48.8	0.15	0.068959809	48.7	0.15	0.07470646											
48.6	0.15	0.103439714	48.5	0.15	0.091946412	48.4	0.15	0.057466508														
49.2	0.15	48.9	0.15	0.5	0.091946412																	
49.2	0.15	48.9	0.15	0.33	0.057466508																	
0.1	0	/	TRAPTG15    13.200																			
																						
																						
1647	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
1647	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.040226555	48.9	0.15	0.045973206	48.8	0.15	0.068959809	48.7	0.15	0.07470646											
48.6	0.15	0.103439714	48.5	0.15	0.091946412	48.4	0.15	0.057466508														
49.2	0.15	48.9	0.15	0.5	0.091946412																	
49.2	0.15	48.9	0.15	0.33	0.057466508																	
0.1	0	/	CAMPATG     13.200																			
																						
																						
1296	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
1296	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.040226555	48.9	0.15	0.045973206	48.8	0.15	0.068959809	48.7	0.15	0.07470646											
48.6	0.15	0.103439714	48.5	0.15	0.091946412	48.4	0.15	0.057466508														
49.2	0.15	48.9	0.15	0.5	0.091946412																	
49.2	0.15	48.9	0.15	0.33	0.057466508																	
0.1	0	/	V.REGINA    132.00																			
																						
																						
1234	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
1234	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.040226555	48.9	0.15	0.045973206	48.8	0.15	0.068959809	48.7	0.15	0.07470646											
48.6	0.15	0.103439714	48.5	0.15	0.091946412	48.4	0.15	0.057466508														
49.2	0.15	48.9	0.15	0.5	0.091946412																	
49.2	0.15	48.9	0.15	0.33	0.057466508																	
0.1	0	/	C.VALENT    132.00																			
																						
																						
1293	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
1293	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.040226555	48.9	0.15	0.045973206	48.8	0.15	0.068959809	48.7	0.15	0.07470646											
48.6	0.15	0.103439714	48.5	0.15	0.091946412	48.4	0.15	0.057466508														
49.2	0.15	48.9	0.15	0.5	0.091946412																	
49.2	0.15	48.9	0.15	0.33	0.057466508																	
0.1	0	/	M.MAYER     132.00																			
																						
																						
1818	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
1818	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.040226555	48.9	0.15	0.045973206	48.8	0.15	0.068959809	48.7	0.15	0.07470646											
48.6	0.15	0.103439714	48.5	0.15	0.091946412	48.4	0.15	0.057466508														
49.2	0.15	48.9	0.15	0.5	0.091946412																	
49.2	0.15	48.9	0.15	0.33	0.057466508																	
0.1	0	/	HUIN.TER    33.000

																						
																						
																						
4102	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
4102	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.042908068	48.9	0.15	0.057210757	48.8	0.15	0.085816136	48.7	0.15	0.09296748											
48.6	0.15	0.128724203	48.5	0.15	0.121572859	48.4	0.15	0.071513446														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	ACINDAR2    220.00																			
																						
																						
4224	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
4224	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.042908068	48.9	0.15	0.057210757	48.8	0.15	0.085816136	48.7	0.15	0.09296748											
48.6	0.15	0.128724203	48.5	0.15	0.121572859	48.4	0.15	0.071513446														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	CONCORDI    132.00																			
																						
																						
4286	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
4286	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.042908068	48.9	0.15	0.057210757	48.8	0.15	0.085816136	48.7	0.15	0.09296748											
48.6	0.15	0.128724203	48.5	0.15	0.121572859	48.4	0.15	0.071513446														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	ROS.SUR1    132.00																			
																						
																						
4257	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
4257	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.042908068	48.9	0.15	0.057210757	48.8	0.15	0.085816136	48.7	0.15	0.09296748											
48.6	0.15	0.128724203	48.5	0.15	0.121572859	48.4	0.15	0.071513446														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	PARANA2.N   132.00																			
																						
																						
4112	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
4112	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.042908068	48.9	0.15	0.057210757	48.8	0.15	0.085816136	48.7	0.15	0.09296748											
48.6	0.15	0.128724203	48.5	0.15	0.121572859	48.4	0.15	0.071513446														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	SIPAR       220.00																			
																						
																						
4314	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
4314	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.042908068	48.9	0.15	0.057210757	48.8	0.15	0.085816136	48.7	0.15	0.09296748											
48.6	0.15	0.128724203	48.5	0.15	0.121572859	48.4	0.15	0.071513446														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	SARMISFE    132.00																			
																						
																						
4326	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
4326	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.042908068	48.9	0.15	0.057210757	48.8	0.15	0.085816136	48.7	0.15	0.09296748											
48.6	0.15	0.128724203	48.5	0.15	0.121572859	48.4	0.15	0.071513446														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	V.TUERTO    132.00																			
																						
																						
4265	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
4265	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.042908068	48.9	0.15	0.057210757	48.8	0.15	0.085816136	48.7	0.15	0.09296748											
48.6	0.15	0.128724203	48.5	0.15	0.121572859	48.4	0.15	0.071513446														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	P.UNIDAS    132.00																			
																						
																						
4100	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
4100	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.042908068	48.9	0.15	0.057210757	48.8	0.15	0.085816136	48.7	0.15	0.09296748											
48.6	0.15	0.128724203	48.5	0.15	0.121572859	48.4	0.15	0.071513446														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	ACINDAR1    220.00																			
																						
																						
4336	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
4336	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.042908068	48.9	0.15	0.057210757	48.8	0.15	0.085816136	48.7	0.15	0.09296748											
48.6	0.15	0.128724203	48.5	0.15	0.121572859	48.4	0.15	0.071513446														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	S.ORTIZ     132.00																			
																						
																						
4318	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
4318	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.042908068	48.9	0.15	0.057210757	48.8	0.15	0.085816136	48.7	0.15	0.09296748											
48.6	0.15	0.128724203	48.5	0.15	0.121572859	48.4	0.15	0.071513446														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	SULFACID    132.00																			
																						
																						
4316	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
4316	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.042908068	48.9	0.15	0.057210757	48.8	0.15	0.085816136	48.7	0.15	0.09296748											
48.6	0.15	0.128724203	48.5	0.15	0.121572859	48.4	0.15	0.071513446														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	SORRENTO    132.00																			
																						
																						
4310	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
4310	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.042908068	48.9	0.15	0.057210757	48.8	0.15	0.085816136	48.7	0.15	0.09296748											
48.6	0.15	0.128724203	48.5	0.15	0.121572859	48.4	0.15	0.071513446														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	S.FE OES    132.00																			
																						
																						
4268	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
4268	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.042908068	48.9	0.15	0.057210757	48.8	0.15	0.085816136	48.7	0.15	0.09296748											
48.6	0.15	0.128724203	48.5	0.15	0.121572859	48.4	0.15	0.071513446														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	P.S.MART    132.00																			
																						
																						
4292	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
4292	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.042908068	48.9	0.15	0.057210757	48.8	0.15	0.085816136	48.7	0.15	0.09296748											
48.6	0.15	0.128724203	48.5	0.15	0.121572859	48.4	0.15	0.071513446														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	SALADISF    132.00																			
																						
																						
4276	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
4276	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.042908068	48.9	0.15	0.057210757	48.8	0.15	0.085816136	48.7	0.15	0.09296748											
48.6	0.15	0.128724203	48.5	0.15	0.121572859	48.4	0.15	0.071513446														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	ROS.CEN1    132.00																			
																						
																						
4244	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
4244	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.042908068	48.9	0.15	0.057210757	48.8	0.15	0.085816136	48.7	0.15	0.09296748											
48.6	0.15	0.128724203	48.5	0.15	0.121572859	48.4	0.15	0.071513446														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	GUALECHU    132.00																			
																						
																						
4270	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
4270	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.042908068	48.9	0.15	0.057210757	48.8	0.15	0.085816136	48.7	0.15	0.09296748											
48.6	0.15	0.128724203	48.5	0.15	0.121572859	48.4	0.15	0.071513446														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	RAFA.OES    132.00																			
																						
																						
4236	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
4236	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.042908068	48.9	0.15	0.057210757	48.8	0.15	0.085816136	48.7	0.15	0.09296748											
48.6	0.15	0.128724203	48.5	0.15	0.121572859	48.4	0.15	0.071513446														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	ESPERANZ    132.00																			
																						
																						
4291	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
4291	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.042908068	48.9	0.15	0.057210757	48.8	0.15	0.085816136	48.7	0.15	0.09296748											
48.6	0.15	0.128724203	48.5	0.15	0.121572859	48.4	0.15	0.071513446														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	VGGALVEZ    132.00																			
																						
																						
4218	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
4218	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.042908068	48.9	0.15	0.057210757	48.8	0.15	0.085816136	48.7	0.15	0.09296748											
48.6	0.15	0.128724203	48.5	0.15	0.121572859	48.4	0.15	0.071513446														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	CGOMEZ_OES  132.00																			
																						
																						
4258	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
4258	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.042908068	48.9	0.15	0.057210757	48.8	0.15	0.085816136	48.7	0.15	0.09296748											
48.6	0.15	0.128724203	48.5	0.15	0.121572859	48.4	0.15	0.071513446														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	PARANA.S    132.00																			
																						
																						
4311	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
4311	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.042908068	48.9	0.15	0.057210757	48.8	0.15	0.085816136	48.7	0.15	0.09296748											
48.6	0.15	0.128724203	48.5	0.15	0.121572859	48.4	0.15	0.071513446														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	S.FE CEN    132.00																			
																						
																						
4338	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
4338	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.042908068	48.9	0.15	0.057210757	48.8	0.15	0.085816136	48.7	0.15	0.09296748											
48.6	0.15	0.128724203	48.5	0.15	0.121572859	48.4	0.15	0.071513446														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	ECHESORT    132.00																			
																						
																						
4629	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
4629	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.042908068	48.9	0.15	0.057210757	48.8	0.15	0.085816136	48.7	0.15	0.09296748											
48.6	0.15	0.128724203	48.5	0.15	0.121572859	48.4	0.15	0.071513446														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	AVELDI01    33.000																			
																						
																						
4308	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
4308	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.042908068	48.9	0.15	0.057210757	48.8	0.15	0.085816136	48.7	0.15	0.09296748											
48.6	0.15	0.128724203	48.5	0.15	0.121572859	48.4	0.15	0.071513446														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	S.FE NOR    132.00																			
																						
																						
4212	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
4212	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.042908068	48.9	0.15	0.057210757	48.8	0.15	0.085816136	48.7	0.15	0.09296748											
48.6	0.15	0.128724203	48.5	0.15	0.121572859	48.4	0.15	0.071513446														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	CALCHINE    132.00																			
																						
																						
4331	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
4331	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.042908068	48.9	0.15	0.057210757	48.8	0.15	0.085816136	48.7	0.15	0.09296748											
48.6	0.15	0.128724203	48.5	0.15	0.121572859	48.4	0.15	0.071513446														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	GODOY2      132.00																			
																						
																						
4216	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
4216	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.042908068	48.9	0.15	0.057210757	48.8	0.15	0.085816136	48.7	0.15	0.09296748											
48.6	0.15	0.128724203	48.5	0.15	0.121572859	48.4	0.15	0.071513446														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	CASILDA     132.00																			
																						
																						
4229	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
4229	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.042908068	48.9	0.15	0.057210757	48.8	0.15	0.085816136	48.7	0.15	0.09296748											
48.6	0.15	0.128724203	48.5	0.15	0.121572859	48.4	0.15	0.071513446														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	CRES.SEC    33.000																			
																						
																						
4238	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
4238	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.042908068	48.9	0.15	0.057210757	48.8	0.15	0.085816136	48.7	0.15	0.09296748											
48.6	0.15	0.128724203	48.5	0.15	0.121572859	48.4	0.15	0.071513446														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	FIRMAT      132.00																			
																						
																						
4348	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
4348	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.042908068	48.9	0.15	0.057210757	48.8	0.15	0.085816136	48.7	0.15	0.09296748											
48.6	0.15	0.128724203	48.5	0.15	0.121572859	48.4	0.15	0.071513446														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	TERM. 6     132.00																			
																						
																						
4208	'USRMDL'	0	'CAMDER'	0	2	44	33	0	16													
4208	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0
49	0.15	0.042908068	48.9	0.15	0.057210757	48.8	0.15	0.085816136	48.7	0.15	0.09296748											
48.6	0.15	0.128724203	48.5	0.15	0.121572859	48.4	0.15	0.071513446														
49.8	0	-0.6	0.01	0.14																		
49.8	0	-0.9	0.01	0.14																		
0.1	0	/	C.URUGUA1   132.00																			
																						
																						
																						
5214	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
5214	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.044650356	48.9	0.15	0.051028978	48.8	0.15	0.076543467	48.7	0.15	0.082922089											
48.6	0.15	0.1148152	48.5	0.15	0.102057956	48.4	0.15	0.063786222														
49.2	0.15	48.9	0.15	0.5	0.102057956																	
49.2	0.15	48.9	0.15	0.33	0.063786222																	
0.1	0	/	FORMOSA A   132.00																			
																						
																						
5254	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
5254	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.044650356	48.9	0.15	0.051028978	48.8	0.15	0.076543467	48.7	0.15	0.082922089											
48.6	0.15	0.1148152	48.5	0.15	0.102057956	48.4	0.15	0.063786222														
49.2	0.15	48.9	0.15	0.5	0.102057956																	
49.2	0.15	48.9	0.15	0.33	0.063786222																	
0.1	0	/	POSADAS     132.00																			
																						
																						
5200	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
5200	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.044650356	48.9	0.15	0.051028978	48.8	0.15	0.076543467	48.7	0.15	0.082922089											
48.6	0.15	0.1148152	48.5	0.15	0.102057956	48.4	0.15	0.063786222														
49.2	0.15	48.9	0.15	0.5	0.102057956																	
49.2	0.15	48.9	0.15	0.33	0.063786222																	
0.1	0	/	BARRANQ.    132.00																			
																						
																						
5972	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
5972	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.044650356	48.9	0.15	0.051028978	48.8	0.15	0.076543467	48.7	0.15	0.082922089											
48.6	0.15	0.1148152	48.5	0.15	0.102057956	48.4	0.15	0.063786222														
49.2	0.15	48.9	0.15	0.5	0.102057956																	
49.2	0.15	48.9	0.15	0.33	0.063786222																	
0.1	0	/	TIROTV01    33.000																			
																						
																						
5260	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
5260	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.044650356	48.9	0.15	0.051028978	48.8	0.15	0.076543467	48.7	0.15	0.082922089											
48.6	0.15	0.1148152	48.5	0.15	0.102057956	48.4	0.15	0.063786222														
49.2	0.15	48.9	0.15	0.5	0.102057956																	
49.2	0.15	48.9	0.15	0.33	0.063786222																	
0.1	0	/	OBERA       132.00																			
																						
																						
5520	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
5520	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.044650356	48.9	0.15	0.051028978	48.8	0.15	0.076543467	48.7	0.15	0.082922089											
48.6	0.15	0.1148152	48.5	0.15	0.102057956	48.4	0.15	0.063786222														
49.2	0.15	48.9	0.15	0.5	0.102057956																	
49.2	0.15	48.9	0.15	0.33	0.063786222																	
0.1	0	/	RSPENA12    33.000																			
																						
																						
5803	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
5803	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.044650356	48.9	0.15	0.051028978	48.8	0.15	0.076543467	48.7	0.15	0.082922089											
48.6	0.15	0.1148152	48.5	0.15	0.102057956	48.4	0.15	0.063786222														
49.2	0.15	48.9	0.15	0.5	0.102057956																	
49.2	0.15	48.9	0.15	0.33	0.063786222																	
0.1	0	/	COR.TER3    13.200																			
																						
																						
5510	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
5510	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.044650356	48.9	0.15	0.051028978	48.8	0.15	0.076543467	48.7	0.15	0.082922089											
48.6	0.15	0.1148152	48.5	0.15	0.102057956	48.4	0.15	0.063786222														
49.2	0.15	48.9	0.15	0.5	0.102057956																	
49.2	0.15	48.9	0.15	0.33	0.063786222																	
0.1	0	/	S.CATALI    33.000																			
																						
																						
5204	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
5204	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.044650356	48.9	0.15	0.051028978	48.8	0.15	0.076543467	48.7	0.15	0.082922089											
48.6	0.15	0.1148152	48.5	0.15	0.102057956	48.4	0.15	0.063786222														
49.2	0.15	48.9	0.15	0.5	0.102057956																	
49.2	0.15	48.9	0.15	0.33	0.063786222																	
0.1	0	/	CHARATA     132.00																			
																						
																						
5281	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
5281	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.044650356	48.9	0.15	0.051028978	48.8	0.15	0.076543467	48.7	0.15	0.082922089											
48.6	0.15	0.1148152	48.5	0.15	0.102057956	48.4	0.15	0.063786222														
49.2	0.15	48.9	0.15	0.5	0.102057956																	
49.2	0.15	48.9	0.15	0.33	0.063786222																	
0.1	0	/	FORMOSA II  132.00																			
																						
																						
5244	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
5244	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.044650356	48.9	0.15	0.051028978	48.8	0.15	0.076543467	48.7	0.15	0.082922089											
48.6	0.15	0.1148152	48.5	0.15	0.102057956	48.4	0.15	0.063786222														
49.2	0.15	48.9	0.15	0.5	0.102057956																	
49.2	0.15	48.9	0.15	0.33	0.063786222																	
0.1	0	/	CD6 NEA     132.00																			
																						
																						
5812	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
5812	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.044650356	48.9	0.15	0.051028978	48.8	0.15	0.076543467	48.7	0.15	0.082922089											
48.6	0.15	0.1148152	48.5	0.15	0.102057956	48.4	0.15	0.063786222														
49.2	0.15	48.9	0.15	0.5	0.102057956																	
49.2	0.15	48.9	0.15	0.33	0.063786222																	
0.1	0	/	CE.TER      13.200																			
																						
																						
5620	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
5620	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.044650356	48.9	0.15	0.051028978	48.8	0.15	0.076543467	48.7	0.15	0.082922089											
48.6	0.15	0.1148152	48.5	0.15	0.102057956	48.4	0.15	0.063786222														
49.2	0.15	48.9	0.15	0.5	0.102057956																	
49.2	0.15	48.9	0.15	0.33	0.063786222																	
0.1	0	/	CLORTG      13.200																			
																						
																						
5252	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
5252	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.044650356	48.9	0.15	0.051028978	48.8	0.15	0.076543467	48.7	0.15	0.082922089											
48.6	0.15	0.1148152	48.5	0.15	0.102057956	48.4	0.15	0.063786222														
49.2	0.15	48.9	0.15	0.5	0.102057956																	
49.2	0.15	48.9	0.15	0.33	0.063786222																	
0.1	0	/	S.ISIDRO    132.00																			
																						
																						
5262	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
5262	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.044650356	48.9	0.15	0.051028978	48.8	0.15	0.076543467	48.7	0.15	0.082922089											
48.6	0.15	0.1148152	48.5	0.15	0.102057956	48.4	0.15	0.063786222														
49.2	0.15	48.9	0.15	0.5	0.102057956																	
49.2	0.15	48.9	0.15	0.33	0.063786222																	
0.1	0	/	PMINERAL    132.00																			
																						
																						
5255	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
5255	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.044650356	48.9	0.15	0.051028978	48.8	0.15	0.076543467	48.7	0.15	0.082922089											
48.6	0.15	0.1148152	48.5	0.15	0.102057956	48.4	0.15	0.063786222														
49.2	0.15	48.9	0.15	0.5	0.102057956																	
49.2	0.15	48.9	0.15	0.33	0.063786222																	
0.1	0	/	POS.CENT    132.00																			
																						
																						
5240	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
5240	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.044650356	48.9	0.15	0.051028978	48.8	0.15	0.076543467	48.7	0.15	0.082922089											
48.6	0.15	0.1148152	48.5	0.15	0.102057956	48.4	0.15	0.063786222														
49.2	0.15	48.9	0.15	0.5	0.102057956																	
49.2	0.15	48.9	0.15	0.33	0.063786222																	
0.1	0	/	V.ANGELA    132.00																			
																						
																						
5289	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
5289	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.044650356	48.9	0.15	0.051028978	48.8	0.15	0.076543467	48.7	0.15	0.082922089											
48.6	0.15	0.1148152	48.5	0.15	0.102057956	48.4	0.15	0.063786222														
49.2	0.15	48.9	0.15	0.5	0.102057956																	
49.2	0.15	48.9	0.15	0.33	0.063786222																	
0.1	0	/	CD15 NEA    132.00																			
																						
																						
5220	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
5220	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.044650356	48.9	0.15	0.051028978	48.8	0.15	0.076543467	48.7	0.15	0.082922089											
48.6	0.15	0.1148152	48.5	0.15	0.102057956	48.4	0.15	0.063786222														
49.2	0.15	48.9	0.15	0.5	0.102057956																	
49.2	0.15	48.9	0.15	0.33	0.063786222																	
0.1	0	/	MERCE.CO    132.00																			
																						
																						
5264	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
5264	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.044650356	48.9	0.15	0.051028978	48.8	0.15	0.076543467	48.7	0.15	0.082922089											
48.6	0.15	0.1148152	48.5	0.15	0.102057956	48.4	0.15	0.063786222														
49.2	0.15	48.9	0.15	0.5	0.102057956																	
49.2	0.15	48.9	0.15	0.33	0.063786222																	
0.1	0	/	ELDORADO    132.00																			
																						
																						
5269	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
5269	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.044650356	48.9	0.15	0.051028978	48.8	0.15	0.076543467	48.7	0.15	0.082922089											
48.6	0.15	0.1148152	48.5	0.15	0.102057956	48.4	0.15	0.063786222														
49.2	0.15	48.9	0.15	0.5	0.102057956																	
49.2	0.15	48.9	0.15	0.33	0.063786222																	
0.1	0	/	ELDORAD2    132.00																			
																						
																						
5205	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
5205	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.044650356	48.9	0.15	0.051028978	48.8	0.15	0.076543467	48.7	0.15	0.082922089											
48.6	0.15	0.1148152	48.5	0.15	0.102057956	48.4	0.15	0.063786222														
49.2	0.15	48.9	0.15	0.5	0.102057956																	
49.2	0.15	48.9	0.15	0.33	0.063786222																	
0.1	0	/	SARM2       132.00																			
																						
																						
5268	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
5268	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.044650356	48.9	0.15	0.051028978	48.8	0.15	0.076543467	48.7	0.15	0.082922089											
48.6	0.15	0.1148152	48.5	0.15	0.102057956	48.4	0.15	0.063786222														
49.2	0.15	48.9	0.15	0.5	0.102057956																	
49.2	0.15	48.9	0.15	0.33	0.063786222																	
0.1	0	/	IGUAZU      132.00																			
																						
																						
5507	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
5507	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.044650356	48.9	0.15	0.051028978	48.8	0.15	0.076543467	48.7	0.15	0.082922089											
48.6	0.15	0.1148152	48.5	0.15	0.102057956	48.4	0.15	0.063786222														
49.2	0.15	48.9	0.15	0.5	0.102057956																	
49.2	0.15	48.9	0.15	0.33	0.063786222																	
0.1	0	/	GOYA33_01   33.000

																						
																						
																						
6216	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
6216	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.041894451	48.9	0.15	0.047879372	48.8	0.15	0.071819058	48.7	0.15	0.07780398											
48.6	0.15	0.107728588	48.5	0.15	0.095758745	48.4	0.15	0.059849215														
49.2	0.15	48.9	0.15	0.5	0.095758745																	
49.2	0.15	48.9	0.15	0.33	0.059849215																	
0.1	0	/	OESTE       132.00																			
																						
																						
6262	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
6262	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.041894451	48.9	0.15	0.047879372	48.8	0.15	0.071819058	48.7	0.15	0.07780398											
48.6	0.15	0.107728588	48.5	0.15	0.095758745	48.4	0.15	0.059849215														
49.2	0.15	48.9	0.15	0.5	0.095758745																	
49.2	0.15	48.9	0.15	0.33	0.059849215																	
0.1	0	/	RD.BUSTO    132.00																			
																						
																						
6245	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
6245	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.041894451	48.9	0.15	0.047879372	48.8	0.15	0.071819058	48.7	0.15	0.07780398											
48.6	0.15	0.107728588	48.5	0.15	0.095758745	48.4	0.15	0.059849215														
49.2	0.15	48.9	0.15	0.5	0.095758745																	
49.2	0.15	48.9	0.15	0.33	0.059849215																	
0.1	0	/	S.LUIS CEN  132.00																			
																						
																						
6267	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
6267	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.041894451	48.9	0.15	0.047879372	48.8	0.15	0.071819058	48.7	0.15	0.07780398											
48.6	0.15	0.107728588	48.5	0.15	0.095758745	48.4	0.15	0.059849215														
49.2	0.15	48.9	0.15	0.5	0.095758745																	
49.2	0.15	48.9	0.15	0.33	0.059849215																	
0.1	0	/	CDBACENT    132.00																			
																						
																						
6220	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
6220	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.041894451	48.9	0.15	0.047879372	48.8	0.15	0.071819058	48.7	0.15	0.07780398											
48.6	0.15	0.107728588	48.5	0.15	0.095758745	48.4	0.15	0.059849215														
49.2	0.15	48.9	0.15	0.5	0.095758745																	
49.2	0.15	48.9	0.15	0.33	0.059849215																	
0.1	0	/	SUDOESTE    132.00																			
																						
																						
6214	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
6214	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.041894451	48.9	0.15	0.047879372	48.8	0.15	0.071819058	48.7	0.15	0.07780398											
48.6	0.15	0.107728588	48.5	0.15	0.095758745	48.4	0.15	0.059849215														
49.2	0.15	48.9	0.15	0.5	0.095758745																	
49.2	0.15	48.9	0.15	0.33	0.059849215																	
0.1	0	/	NORTE       132.00																			
																						
																						
6524	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
6524	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.041894451	48.9	0.15	0.047879372	48.8	0.15	0.071819058	48.7	0.15	0.07780398											
48.6	0.15	0.107728588	48.5	0.15	0.095758745	48.4	0.15	0.059849215														
49.2	0.15	48.9	0.15	0.5	0.095758745																	
49.2	0.15	48.9	0.15	0.33	0.059849215																	
0.1	0	/	REOLIN      66.000																			
																						
																						
6204	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
6204	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.041894451	48.9	0.15	0.047879372	48.8	0.15	0.071819058	48.7	0.15	0.07780398											
48.6	0.15	0.107728588	48.5	0.15	0.095758745	48.4	0.15	0.059849215														
49.2	0.15	48.9	0.15	0.5	0.095758745																	
49.2	0.15	48.9	0.15	0.33	0.059849215																	
0.1	0	/	B.JARDIN    132.00																			
																						
																						
6280	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
6280	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.041894451	48.9	0.15	0.047879372	48.8	0.15	0.071819058	48.7	0.15	0.07780398											
48.6	0.15	0.107728588	48.5	0.15	0.095758745	48.4	0.15	0.059849215														
49.2	0.15	48.9	0.15	0.5	0.095758745																	
49.2	0.15	48.9	0.15	0.33	0.059849215																	
0.1	0	/	V.MERCEDES  132.00																			
																						
																						
6263	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
6263	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.041894451	48.9	0.15	0.047879372	48.8	0.15	0.071819058	48.7	0.15	0.07780398											
48.6	0.15	0.107728588	48.5	0.15	0.095758745	48.4	0.15	0.059849215														
49.2	0.15	48.9	0.15	0.5	0.095758745																	
49.2	0.15	48.9	0.15	0.33	0.059849215																	
0.1	0	/	M.ABASTO    132.00																			
																						
																						
6212	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
6212	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.041894451	48.9	0.15	0.047879372	48.8	0.15	0.071819058	48.7	0.15	0.07780398											
48.6	0.15	0.107728588	48.5	0.15	0.095758745	48.4	0.15	0.059849215														
49.2	0.15	48.9	0.15	0.5	0.095758745																	
49.2	0.15	48.9	0.15	0.33	0.059849215																	
0.1	0	/	ESTE        132.00																			
																						
																						
6238	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
6238	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.041894451	48.9	0.15	0.047879372	48.8	0.15	0.071819058	48.7	0.15	0.07780398											
48.6	0.15	0.107728588	48.5	0.15	0.095758745	48.4	0.15	0.059849215														
49.2	0.15	48.9	0.15	0.5	0.095758745																	
49.2	0.15	48.9	0.15	0.33	0.059849215																	
0.1	0	/	FERIAS      132.00																			
																						
																						
6272	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
6272	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.041894451	48.9	0.15	0.047879372	48.8	0.15	0.071819058	48.7	0.15	0.07780398											
48.6	0.15	0.107728588	48.5	0.15	0.095758745	48.4	0.15	0.059849215														
49.2	0.15	48.9	0.15	0.5	0.095758745																	
49.2	0.15	48.9	0.15	0.33	0.059849215																	
0.1	0	/	SAN LUIS    132.00																			
																						
																						
6261	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
6261	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.041894451	48.9	0.15	0.047879372	48.8	0.15	0.071819058	48.7	0.15	0.07780398											
48.6	0.15	0.107728588	48.5	0.15	0.095758745	48.4	0.15	0.059849215														
49.2	0.15	48.9	0.15	0.5	0.095758745																	
49.2	0.15	48.9	0.15	0.33	0.059849215																	
0.1	0	/	N.CORDOB    132.00																			
																						
																						
6278	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
6278	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.041894451	48.9	0.15	0.047879372	48.8	0.15	0.071819058	48.7	0.15	0.07780398											
48.6	0.15	0.107728588	48.5	0.15	0.095758745	48.4	0.15	0.059849215														
49.2	0.15	48.9	0.15	0.5	0.095758745																	
49.2	0.15	48.9	0.15	0.33	0.059849215																	
0.1	0	/	V.MARIA     132.00																			
																						
																						
6265	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
6265	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.041894451	48.9	0.15	0.047879372	48.8	0.15	0.071819058	48.7	0.15	0.07780398											
48.6	0.15	0.107728588	48.5	0.15	0.095758745	48.4	0.15	0.059849215														
49.2	0.15	48.9	0.15	0.5	0.095758745																	
49.2	0.15	48.9	0.15	0.33	0.059849215																	
0.1	0	/	BOSCOEPC    132.00																			
																						
																						
6221	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
6221	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.041894451	48.9	0.15	0.047879372	48.8	0.15	0.071819058	48.7	0.15	0.07780398											
48.6	0.15	0.107728588	48.5	0.15	0.095758745	48.4	0.15	0.059849215														
49.2	0.15	48.9	0.15	0.5	0.095758745																	
49.2	0.15	48.9	0.15	0.33	0.059849215																	
0.1	0	/	SUR 1       132.00																			
																						
																						
6227	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
6227	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.041894451	48.9	0.15	0.047879372	48.8	0.15	0.071819058	48.7	0.15	0.07780398											
48.6	0.15	0.107728588	48.5	0.15	0.095758745	48.4	0.15	0.059849215														
49.2	0.15	48.9	0.15	0.5	0.095758745																	
49.2	0.15	48.9	0.15	0.33	0.059849215																	
0.1	0	/	TABLADA     132.00																			
																						
																						
6225	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
6225	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.041894451	48.9	0.15	0.047879372	48.8	0.15	0.071819058	48.7	0.15	0.07780398											
48.6	0.15	0.107728588	48.5	0.15	0.095758745	48.4	0.15	0.059849215														
49.2	0.15	48.9	0.15	0.5	0.095758745																	
49.2	0.15	48.9	0.15	0.33	0.059849215																	
0.1	0	/	LA FALDA    132.00																			
																						
																						
6274	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
6274	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.041894451	48.9	0.15	0.047879372	48.8	0.15	0.071819058	48.7	0.15	0.07780398											
48.6	0.15	0.107728588	48.5	0.15	0.095758745	48.4	0.15	0.059849215														
49.2	0.15	48.9	0.15	0.5	0.095758745																	
49.2	0.15	48.9	0.15	0.33	0.059849215																	
0.1	0	/	SROSA.SL    132.00																			
																						
																						
6647	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
6647	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.041894451	48.9	0.15	0.047879372	48.8	0.15	0.071819058	48.7	0.15	0.07780398											
48.6	0.15	0.107728588	48.5	0.15	0.095758745	48.4	0.15	0.059849215														
49.2	0.15	48.9	0.15	0.5	0.095758745																	
49.2	0.15	48.9	0.15	0.33	0.059849215																	
0.1	0	/	TICITV01    33.000																			
																						
																						
6206	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
6206	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.041894451	48.9	0.15	0.047879372	48.8	0.15	0.071819058	48.7	0.15	0.07780398											
48.6	0.15	0.107728588	48.5	0.15	0.095758745	48.4	0.15	0.059849215														
49.2	0.15	48.9	0.15	0.5	0.095758745																	
49.2	0.15	48.9	0.15	0.33	0.059849215																	
0.1	0	/	AFISA       132.00																			
																						
																						
6273	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
6273	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.041894451	48.9	0.15	0.047879372	48.8	0.15	0.071819058	48.7	0.15	0.07780398											
48.6	0.15	0.107728588	48.5	0.15	0.095758745	48.4	0.15	0.059849215														
49.2	0.15	48.9	0.15	0.5	0.095758745																	
49.2	0.15	48.9	0.15	0.33	0.059849215																	
0.1	0	/	SLUIS.PIND  132.00																			
																						
																						
6277	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
6277	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.041894451	48.9	0.15	0.047879372	48.8	0.15	0.071819058	48.7	0.15	0.07780398											
48.6	0.15	0.107728588	48.5	0.15	0.095758745	48.4	0.15	0.059849215														
49.2	0.15	48.9	0.15	0.5	0.095758745																	
49.2	0.15	48.9	0.15	0.33	0.059849215																	
0.1	0	/	CALASANZ    132.00																			
																						
																						
6523	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
6523	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.041894451	48.9	0.15	0.047879372	48.8	0.15	0.071819058	48.7	0.15	0.07780398											
48.6	0.15	0.107728588	48.5	0.15	0.095758745	48.4	0.15	0.059849215														
49.2	0.15	48.9	0.15	0.5	0.095758745																	
49.2	0.15	48.9	0.15	0.33	0.059849215																	
0.1	0	/	PILAR       66.000																			
																						
																						
6281	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
6281	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.041894451	48.9	0.15	0.047879372	48.8	0.15	0.071819058	48.7	0.15	0.07780398											
48.6	0.15	0.107728588	48.5	0.15	0.095758745	48.4	0.15	0.059849215														
49.2	0.15	48.9	0.15	0.5	0.095758745																	
49.2	0.15	48.9	0.15	0.33	0.059849215																	
0.1	0	/	V.MER.SU    132.00																			
																						
																						
6546	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
6546	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.041894451	48.9	0.15	0.047879372	48.8	0.15	0.071819058	48.7	0.15	0.07780398											
48.6	0.15	0.107728588	48.5	0.15	0.095758745	48.4	0.15	0.059849215														
49.2	0.15	48.9	0.15	0.5	0.095758745																	
49.2	0.15	48.9	0.15	0.33	0.059849215																	
0.1	0	/	VROSARIO    66.000																			
																						
																						
