6553	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
6553	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.041894451	48.9	0.15	0.047879372	48.8	0.15	0.071819058	48.7	0.15	0.07780398											
48.6	0.15	0.107728588	48.5	0.15	0.095758745	48.4	0.15	0.059849215														
49.2	0.15	48.9	0.15	0.5	0.095758745																	
49.2	0.15	48.9	0.15	0.33	0.059849215																	
0.1	0	/	CARLOTA     66.000																			
																						
																						
6284	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
6284	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.041894451	48.9	0.15	0.047879372	48.8	0.15	0.071819058	48.7	0.15	0.07780398											
48.6	0.15	0.107728588	48.5	0.15	0.095758745	48.4	0.15	0.059849215														
49.2	0.15	48.9	0.15	0.5	0.095758745																	
49.2	0.15	48.9	0.15	0.33	0.059849215																	
0.1	0	/	I.FABRICAS  132.00																			
																						
																						
6240	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
6240	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.041894451	48.9	0.15	0.047879372	48.8	0.15	0.071819058	48.7	0.15	0.07780398											
48.6	0.15	0.107728588	48.5	0.15	0.095758745	48.4	0.15	0.059849215														
49.2	0.15	48.9	0.15	0.5	0.095758745																	
49.2	0.15	48.9	0.15	0.33	0.059849215																	
0.1	0	/	HIGUERAS    132.00																			
																						
																						
6208	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
6208	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.041894451	48.9	0.15	0.047879372	48.8	0.15	0.071819058	48.7	0.15	0.07780398											
48.6	0.15	0.107728588	48.5	0.15	0.095758745	48.4	0.15	0.059849215														
49.2	0.15	48.9	0.15	0.5	0.095758745																	
49.2	0.15	48.9	0.15	0.33	0.059849215																	
0.1	0	/	C.PAZ       132.00																			
																						
																						
6516	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
6516	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.041894451	48.9	0.15	0.047879372	48.8	0.15	0.071819058	48.7	0.15	0.07780398											
48.6	0.15	0.107728588	48.5	0.15	0.095758745	48.4	0.15	0.059849215														
49.2	0.15	48.9	0.15	0.5	0.095758745																	
49.2	0.15	48.9	0.15	0.33	0.059849215																	
0.1	0	/	LABOULAY    66.000																			
																						
																						
6506	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
6506	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.041894451	48.9	0.15	0.047879372	48.8	0.15	0.071819058	48.7	0.15	0.07780398											
48.6	0.15	0.107728588	48.5	0.15	0.095758745	48.4	0.15	0.059849215														
49.2	0.15	48.9	0.15	0.5	0.095758745																	
49.2	0.15	48.9	0.15	0.33	0.059849215																	
0.1	0	/	JE.MARIA    66.000																			
																						
																						
6253	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
6253	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.041894451	48.9	0.15	0.047879372	48.8	0.15	0.071819058	48.7	0.15	0.07780398											
48.6	0.15	0.107728588	48.5	0.15	0.095758745	48.4	0.15	0.059849215														
49.2	0.15	48.9	0.15	0.5	0.095758745																	
49.2	0.15	48.9	0.15	0.33	0.059849215																	
0.1	0	/	GUI�AZU     132.00																			
																						
																						
6289	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
6289	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.041894451	48.9	0.15	0.047879372	48.8	0.15	0.071819058	48.7	0.15	0.07780398											
48.6	0.15	0.107728588	48.5	0.15	0.095758745	48.4	0.15	0.059849215														
49.2	0.15	48.9	0.15	0.5	0.095758745																	
49.2	0.15	48.9	0.15	0.33	0.059849215																	
0.1	0	/	CANDELARIA  132.00																															
														
																						
7502	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
7502	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.044742652	48.9	0.15	0.05113446	48.8	0.15	0.07670169	48.7	0.15	0.083093497											
48.6	0.15	0.115052535	48.5	0.15	0.10226892	48.4	0.15	0.063918075														
49.2	0.15	48.9	0.15	0.5	0.10226892																	
49.2	0.15	48.9	0.15	0.33	0.063918075																	
0.1	0	/	SAN JUAN    33.000																			
																						
																						
7890	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
7890	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.044742652	48.9	0.15	0.05113446	48.8	0.15	0.07670169	48.7	0.15	0.083093497											
48.6	0.15	0.115052535	48.5	0.15	0.10226892	48.4	0.15	0.063918075														
49.2	0.15	48.9	0.15	0.5	0.10226892																	
49.2	0.15	48.9	0.15	0.33	0.063918075																	
0.1	0	/	SMA.TER     13.200																			
																						
																						
7260	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
7260	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.044742652	48.9	0.15	0.05113446	48.8	0.15	0.07670169	48.7	0.15	0.083093497											
48.6	0.15	0.115052535	48.5	0.15	0.10226892	48.4	0.15	0.063918075														
49.2	0.15	48.9	0.15	0.5	0.10226892																	
49.2	0.15	48.9	0.15	0.33	0.063918075																	
0.1	0	/	TUPUNGAT    132.00																			
																						
																						
7252	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
7252	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.044742652	48.9	0.15	0.05113446	48.8	0.15	0.07670169	48.7	0.15	0.083093497											
48.6	0.15	0.115052535	48.5	0.15	0.10226892	48.4	0.15	0.063918075														
49.2	0.15	48.9	0.15	0.5	0.10226892																	
49.2	0.15	48.9	0.15	0.33	0.063918075																	
0.1	0	/	S.RAFAEL    132.00																			
																						
																						
7242	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
7242	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.044742652	48.9	0.15	0.05113446	48.8	0.15	0.07670169	48.7	0.15	0.083093497											
48.6	0.15	0.115052535	48.5	0.15	0.10226892	48.4	0.15	0.063918075														
49.2	0.15	48.9	0.15	0.5	0.10226892																	
49.2	0.15	48.9	0.15	0.33	0.063918075																	
0.1	0	/	ROD.CRUZ    132.00																			
																						
																						
7218	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
7218	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.044742652	48.9	0.15	0.05113446	48.8	0.15	0.07670169	48.7	0.15	0.083093497											
48.6	0.15	0.115052535	48.5	0.15	0.10226892	48.4	0.15	0.063918075														
49.2	0.15	48.9	0.15	0.5	0.10226892																	
49.2	0.15	48.9	0.15	0.33	0.063918075																	
0.1	0	/	GUAYMALL    132.00																			
																						
																						
7224	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
7224	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.044742652	48.9	0.15	0.05113446	48.8	0.15	0.07670169	48.7	0.15	0.083093497											
48.6	0.15	0.115052535	48.5	0.15	0.10226892	48.4	0.15	0.063918075														
49.2	0.15	48.9	0.15	0.5	0.10226892																	
49.2	0.15	48.9	0.15	0.33	0.063918075																	
0.1	0	/	LUJ.CUYO    132.00																			
																						
																						
7219	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
7219	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.044742652	48.9	0.15	0.05113446	48.8	0.15	0.07670169	48.7	0.15	0.083093497											
48.6	0.15	0.115052535	48.5	0.15	0.10226892	48.4	0.15	0.063918075														
49.2	0.15	48.9	0.15	0.5	0.10226892																	
49.2	0.15	48.9	0.15	0.33	0.063918075																	
0.1	0	/	BOUL.MZA    132.00																			
																						
																						
7222	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
7222	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.044742652	48.9	0.15	0.05113446	48.8	0.15	0.07670169	48.7	0.15	0.083093497											
48.6	0.15	0.115052535	48.5	0.15	0.10226892	48.4	0.15	0.063918075														
49.2	0.15	48.9	0.15	0.5	0.10226892																	
49.2	0.15	48.9	0.15	0.33	0.063918075																	
0.1	0	/	LC35        132.00																			
																						
																						
7201	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
7201	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.044742652	48.9	0.15	0.05113446	48.8	0.15	0.07670169	48.7	0.15	0.083093497											
48.6	0.15	0.115052535	48.5	0.15	0.10226892	48.4	0.15	0.063918075														
49.2	0.15	48.9	0.15	0.5	0.10226892																	
49.2	0.15	48.9	0.15	0.33	0.063918075																	
0.1	0	/	V.KRAUSE    132.00																			
																						
																						
7256	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
7256	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.044742652	48.9	0.15	0.05113446	48.8	0.15	0.07670169	48.7	0.15	0.083093497											
48.6	0.15	0.115052535	48.5	0.15	0.10226892	48.4	0.15	0.063918075														
49.2	0.15	48.9	0.15	0.5	0.10226892																	
49.2	0.15	48.9	0.15	0.33	0.063918075																	
0.1	0	/	TUNUYAN     132.00																			
																						
																						
7518	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
7518	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.044742652	48.9	0.15	0.05113446	48.8	0.15	0.07670169	48.7	0.15	0.083093497											
48.6	0.15	0.115052535	48.5	0.15	0.10226892	48.4	0.15	0.063918075														
49.2	0.15	48.9	0.15	0.5	0.10226892																	
49.2	0.15	48.9	0.15	0.33	0.063918075																	
0.1	0	/	ARGENTIN    66.000																			
																						
																						
7223	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
7223	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.044742652	48.9	0.15	0.05113446	48.8	0.15	0.07670169	48.7	0.15	0.083093497											
48.6	0.15	0.115052535	48.5	0.15	0.10226892	48.4	0.15	0.063918075														
49.2	0.15	48.9	0.15	0.5	0.10226892																	
49.2	0.15	48.9	0.15	0.33	0.063918075																	
0.1	0	/	V.HIPODR    132.00																			
																						
																						
7503	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
7503	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.044742652	48.9	0.15	0.05113446	48.8	0.15	0.07670169	48.7	0.15	0.083093497											
48.6	0.15	0.115052535	48.5	0.15	0.10226892	48.4	0.15	0.063918075														
49.2	0.15	48.9	0.15	0.5	0.10226892																	
49.2	0.15	48.9	0.15	0.33	0.063918075																	
0.1	0	/	SARMISJU    33.000																			
																						
																						
7500	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
7500	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.044742652	48.9	0.15	0.05113446	48.8	0.15	0.07670169	48.7	0.15	0.083093497											
48.6	0.15	0.115052535	48.5	0.15	0.10226892	48.4	0.15	0.063918075														
49.2	0.15	48.9	0.15	0.5	0.10226892																	
49.2	0.15	48.9	0.15	0.33	0.063918075																	
0.1	0	/	CRUZPIED    66.000																			
																						
																						
7207	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
7207	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.044742652	48.9	0.15	0.05113446	48.8	0.15	0.07670169	48.7	0.15	0.083093497											
48.6	0.15	0.115052535	48.5	0.15	0.10226892	48.4	0.15	0.063918075														
49.2	0.15	48.9	0.15	0.5	0.10226892																	
49.2	0.15	48.9	0.15	0.33	0.063918075																	
0.1	0	/	R.POCITO    132.00																			
																						
																						
7578	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
7578	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.044742652	48.9	0.15	0.05113446	48.8	0.15	0.07670169	48.7	0.15	0.083093497											
48.6	0.15	0.115052535	48.5	0.15	0.10226892	48.4	0.15	0.063918075														
49.2	0.15	48.9	0.15	0.5	0.10226892																	
49.2	0.15	48.9	0.15	0.33	0.063918075																	
0.1	0	/	MCAS13_01   13.200																			
																						
																						
7239	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
7239	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.044742652	48.9	0.15	0.05113446	48.8	0.15	0.07670169	48.7	0.15	0.083093497											
48.6	0.15	0.115052535	48.5	0.15	0.10226892	48.4	0.15	0.063918075														
49.2	0.15	48.9	0.15	0.5	0.10226892																	
49.2	0.15	48.9	0.15	0.33	0.063918075																	
0.1	0	/	RIELES      132.00																			
																						
																						
7620	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
7620	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.044742652	48.9	0.15	0.05113446	48.8	0.15	0.07670169	48.7	0.15	0.083093497											
48.6	0.15	0.115052535	48.5	0.15	0.10226892	48.4	0.15	0.063918075														
49.2	0.15	48.9	0.15	0.5	0.10226892																	
49.2	0.15	48.9	0.15	0.33	0.063918075																	
0.1	0	/	SJUAFV01    13.200																			
																						
																						
7573	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
7573	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.044742652	48.9	0.15	0.05113446	48.8	0.15	0.07670169	48.7	0.15	0.083093497											
48.6	0.15	0.115052535	48.5	0.15	0.10226892	48.4	0.15	0.063918075														
49.2	0.15	48.9	0.15	0.5	0.10226892																	
49.2	0.15	48.9	0.15	0.33	0.063918075																	
0.1	0	/	G.CRUZ A    66.000																			
																						
																						
7575	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
7575	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.044742652	48.9	0.15	0.05113446	48.8	0.15	0.07670169	48.7	0.15	0.083093497											
48.6	0.15	0.115052535	48.5	0.15	0.10226892	48.4	0.15	0.063918075														
49.2	0.15	48.9	0.15	0.5	0.10226892																	
49.2	0.15	48.9	0.15	0.33	0.063918075																	
0.1	0	/	CARBOM.A    66.000																			
																						
																						
7206	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
7206	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.044742652	48.9	0.15	0.05113446	48.8	0.15	0.07670169	48.7	0.15	0.083093497											
48.6	0.15	0.115052535	48.5	0.15	0.10226892	48.4	0.15	0.063918075														
49.2	0.15	48.9	0.15	0.5	0.10226892																	
49.2	0.15	48.9	0.15	0.33	0.063918075																	
0.1	0	/	CAUCETE     132.00																			
																						
																						
7527	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
7527	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.044742652	48.9	0.15	0.05113446	48.8	0.15	0.07670169	48.7	0.15	0.083093497											
48.6	0.15	0.115052535	48.5	0.15	0.10226892	48.4	0.15	0.063918075														
49.2	0.15	48.9	0.15	0.5	0.10226892																	
49.2	0.15	48.9	0.15	0.33	0.063918075																	
0.1	0	/	LC35 2      66.000																			
																						
																						
7220	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
7220	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.044742652	48.9	0.15	0.05113446	48.8	0.15	0.07670169	48.7	0.15	0.083093497											
48.6	0.15	0.115052535	48.5	0.15	0.10226892	48.4	0.15	0.063918075														
49.2	0.15	48.9	0.15	0.5	0.10226892																	
49.2	0.15	48.9	0.15	0.33	0.063918075																	
0.1	0	/	LAS HERA    132.00																			
																						
																						
7229	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
7229	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.044742652	48.9	0.15	0.05113446	48.8	0.15	0.07670169	48.7	0.15	0.083093497											
48.6	0.15	0.115052535	48.5	0.15	0.10226892	48.4	0.15	0.063918075														
49.2	0.15	48.9	0.15	0.5	0.10226892																	
49.2	0.15	48.9	0.15	0.33	0.063918075																	
0.1	0	/	LAS HERA    132.00																			
																						
																						
																						
8250	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
8250	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.04247382	48.9	0.15	0.048541508	48.8	0.15	0.072812262	48.7	0.15	0.078879951											
48.6	0.15	0.109218393	48.5	0.15	0.097083016	48.4	0.15	0.060676885														
49.2	0.15	48.9	0.15	0.5	0.097083016																	
49.2	0.15	48.9	0.15	0.33	0.060676885																	
0.1	0	/	INDEPEN1    132.00																			
																						
																						
8509	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
8509	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.04247382	48.9	0.15	0.048541508	48.8	0.15	0.072812262	48.7	0.15	0.078879951											
48.6	0.15	0.109218393	48.5	0.15	0.097083016	48.4	0.15	0.060676885														
49.2	0.15	48.9	0.15	0.5	0.097083016																	
49.2	0.15	48.9	0.15	0.33	0.060676885																	
0.1	0	/	RIOJ.TER    33.000																			
																						
																						
8320	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
8320	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.04247382	48.9	0.15	0.048541508	48.8	0.15	0.072812262	48.7	0.15	0.078879951											
48.6	0.15	0.109218393	48.5	0.15	0.097083016	48.4	0.15	0.060676885														
49.2	0.15	48.9	0.15	0.5	0.097083016																	
49.2	0.15	48.9	0.15	0.33	0.060676885																	
0.1	0	/	TUCUOES     132.00																			
																						
																						
8240	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
8240	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.04247382	48.9	0.15	0.048541508	48.8	0.15	0.072812262	48.7	0.15	0.078879951											
48.6	0.15	0.109218393	48.5	0.15	0.097083016	48.4	0.15	0.060676885														
49.2	0.15	48.9	0.15	0.5	0.097083016																	
49.2	0.15	48.9	0.15	0.33	0.060676885																	
0.1	0	/	ESTATICA    132.00																			
																						
																						
8310	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
8310	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.04247382	48.9	0.15	0.048541508	48.8	0.15	0.072812262	48.7	0.15	0.078879951											
48.6	0.15	0.109218393	48.5	0.15	0.097083016	48.4	0.15	0.060676885														
49.2	0.15	48.9	0.15	0.5	0.097083016																	
49.2	0.15	48.9	0.15	0.33	0.060676885																	
0.1	0	/	SARMITUC    132.00																			
																						
																						
8316	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
8316	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.04247382	48.9	0.15	0.048541508	48.8	0.15	0.072812262	48.7	0.15	0.078879951											
48.6	0.15	0.109218393	48.5	0.15	0.097083016	48.4	0.15	0.060676885														
49.2	0.15	48.9	0.15	0.5	0.097083016																	
49.2	0.15	48.9	0.15	0.33	0.060676885																	
0.1	0	/	TUCUNOR1    132.00																			
																						
																						
8296	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
8296	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.04247382	48.9	0.15	0.048541508	48.8	0.15	0.072812262	48.7	0.15	0.078879951											
48.6	0.15	0.109218393	48.5	0.15	0.097083016	48.4	0.15	0.060676885														
49.2	0.15	48.9	0.15	0.5	0.097083016																	
49.2	0.15	48.9	0.15	0.33	0.060676885																	
0.1	0	/	SALTASUR    132.00																			
																						
																						
8309	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
8309	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.04247382	48.9	0.15	0.048541508	48.8	0.15	0.072812262	48.7	0.15	0.078879951											
48.6	0.15	0.109218393	48.5	0.15	0.097083016	48.4	0.15	0.060676885														
49.2	0.15	48.9	0.15	0.5	0.097083016																	
49.2	0.15	48.9	0.15	0.33	0.060676885																	
0.1	0	/	SGO.OEST    132.00																			
																						
																						
8351	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
8351	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.04247382	48.9	0.15	0.048541508	48.8	0.15	0.072812262	48.7	0.15	0.078879951											
48.6	0.15	0.109218393	48.5	0.15	0.097083016	48.4	0.15	0.060676885														
49.2	0.15	48.9	0.15	0.5	0.097083016																	
49.2	0.15	48.9	0.15	0.33	0.060676885																	
0.1	0	/	P.JUNTA     132.00																			
																						
																						
8210	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
8210	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.04247382	48.9	0.15	0.048541508	48.8	0.15	0.072812262	48.7	0.15	0.078879951											
48.6	0.15	0.109218393	48.5	0.15	0.097083016	48.4	0.15	0.060676885														
49.2	0.15	48.9	0.15	0.5	0.097083016																	
49.2	0.15	48.9	0.15	0.33	0.060676885																	
0.1	0	/	AVELLNOA    132.00																			
																						
																						
8349	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
8349	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.04247382	48.9	0.15	0.048541508	48.8	0.15	0.072812262	48.7	0.15	0.078879951											
48.6	0.15	0.109218393	48.5	0.15	0.097083016	48.4	0.15	0.060676885														
49.2	0.15	48.9	0.15	0.5	0.097083016																	
49.2	0.15	48.9	0.15	0.33	0.060676885																	
0.1	0	/	LAFANDET    132.00																			
																						
																						
8202	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
8202	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.04247382	48.9	0.15	0.048541508	48.8	0.15	0.072812262	48.7	0.15	0.078879951											
48.6	0.15	0.109218393	48.5	0.15	0.097083016	48.4	0.15	0.060676885														
49.2	0.15	48.9	0.15	0.5	0.097083016																	
49.2	0.15	48.9	0.15	0.33	0.060676885																	
0.1	0	/	A.BLANCA    132.00																			
																						
																						
8307	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
8307	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.04247382	48.9	0.15	0.048541508	48.8	0.15	0.072812262	48.7	0.15	0.078879951											
48.6	0.15	0.109218393	48.5	0.15	0.097083016	48.4	0.15	0.060676885														
49.2	0.15	48.9	0.15	0.5	0.097083016																	
49.2	0.15	48.9	0.15	0.33	0.060676885																	
0.1	0	/	SGO.ESTE    132.00																			
																						
																						
8260	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
8260	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.04247382	48.9	0.15	0.048541508	48.8	0.15	0.072812262	48.7	0.15	0.078879951											
48.6	0.15	0.109218393	48.5	0.15	0.097083016	48.4	0.15	0.060676885														
49.2	0.15	48.9	0.15	0.5	0.097083016																	
49.2	0.15	48.9	0.15	0.33	0.060676885																	
0.1	0	/	LA BANDA    132.00																			
																						
																						
8500	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
8500	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.04247382	48.9	0.15	0.048541508	48.8	0.15	0.072812262	48.7	0.15	0.078879951											
48.6	0.15	0.109218393	48.5	0.15	0.097083016	48.4	0.15	0.060676885														
49.2	0.15	48.9	0.15	0.5	0.097083016																	
49.2	0.15	48.9	0.15	0.33	0.060676885																	
0.1	0	/	CAT.SEC1    33.000																			
																						
																						
8893	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
8893	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.04247382	48.9	0.15	0.048541508	48.8	0.15	0.072812262	48.7	0.15	0.078879951											
48.6	0.15	0.109218393	48.5	0.15	0.097083016	48.4	0.15	0.060676885														
49.2	0.15	48.9	0.15	0.5	0.097083016																	
49.2	0.15	48.9	0.15	0.33	0.060676885																	
0.1	0	/	CATA.TER    13.200																			
																						
																						
8204	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
8204	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.04247382	48.9	0.15	0.048541508	48.8	0.15	0.072812262	48.7	0.15	0.078879951											
48.6	0.15	0.109218393	48.5	0.15	0.097083016	48.4	0.15	0.060676885														
49.2	0.15	48.9	0.15	0.5	0.097083016																	
49.2	0.15	48.9	0.15	0.33	0.060676885																	
0.1	0	/	AGUILARE    132.00																			
																						
																						
8261	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
8261	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.04247382	48.9	0.15	0.048541508	48.8	0.15	0.072812262	48.7	0.15	0.078879951											
48.6	0.15	0.109218393	48.5	0.15	0.097083016	48.4	0.15	0.060676885														
49.2	0.15	48.9	0.15	0.5	0.097083016																	
49.2	0.15	48.9	0.15	0.33	0.060676885																	
0.1	0	/	BDA.ESTE    132.00																			
																						
																						
8275	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
8275	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.04247382	48.9	0.15	0.048541508	48.8	0.15	0.072812262	48.7	0.15	0.078879951											
48.6	0.15	0.109218393	48.5	0.15	0.097083016	48.4	0.15	0.060676885														
49.2	0.15	48.9	0.15	0.5	0.097083016																	
49.2	0.15	48.9	0.15	0.33	0.060676885																	
0.1	0	/	CIRCUNVA.RJ 132.00																			
																						
																						
8311	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
8311	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.04247382	48.9	0.15	0.048541508	48.8	0.15	0.072812262	48.7	0.15	0.078879951											
48.6	0.15	0.109218393	48.5	0.15	0.097083016	48.4	0.15	0.060676885														
49.2	0.15	48.9	0.15	0.5	0.097083016																	
49.2	0.15	48.9	0.15	0.33	0.060676885																	
0.1	0	/	SGO.SUR     132.00																			
																						
																						
8322	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
8322	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.04247382	48.9	0.15	0.048541508	48.8	0.15	0.072812262	48.7	0.15	0.078879951											
48.6	0.15	0.109218393	48.5	0.15	0.097083016	48.4	0.15	0.060676885														
49.2	0.15	48.9	0.15	0.5	0.097083016																	
49.2	0.15	48.9	0.15	0.33	0.060676885																	
0.1	0	/	V.QUINTE    132.00																			
																						
																						
8308	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
8308	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.04247382	48.9	0.15	0.048541508	48.8	0.15	0.072812262	48.7	0.15	0.078879951											
48.6	0.15	0.109218393	48.5	0.15	0.097083016	48.4	0.15	0.060676885														
49.2	0.15	48.9	0.15	0.5	0.097083016																	
49.2	0.15	48.9	0.15	0.33	0.060676885																	
0.1	0	/	SGO.CENTRO  132.00																			
																						
																						
8256	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
8256	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.04247382	48.9	0.15	0.048541508	48.8	0.15	0.072812262	48.7	0.15	0.078879951											
48.6	0.15	0.109218393	48.5	0.15	0.097083016	48.4	0.15	0.060676885														
49.2	0.15	48.9	0.15	0.5	0.097083016																	
49.2	0.15	48.9	0.15	0.33	0.060676885																	
0.1	0	/	JUJUYEST    132.00																			
																						
																						
8298	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
8298	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.04247382	48.9	0.15	0.048541508	48.8	0.15	0.072812262	48.7	0.15	0.078879951											
48.6	0.15	0.109218393	48.5	0.15	0.097083016	48.4	0.15	0.060676885														
49.2	0.15	48.9	0.15	0.5	0.097083016																	
49.2	0.15	48.9	0.15	0.33	0.060676885																	
0.1	0	/	SALTANOR    132.00																			
																						
																						
8278	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
8278	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.04247382	48.9	0.15	0.048541508	48.8	0.15	0.072812262	48.7	0.15	0.078879951											
48.6	0.15	0.109218393	48.5	0.15	0.097083016	48.4	0.15	0.060676885														
49.2	0.15	48.9	0.15	0.5	0.097083016																	
49.2	0.15	48.9	0.15	0.33	0.060676885																	
0.1	0	/	ORAN        132.00																			
																						
																						
8217	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
8217	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.04247382	48.9	0.15	0.048541508	48.8	0.15	0.072812262	48.7	0.15	0.078879951											
48.6	0.15	0.109218393	48.5	0.15	0.097083016	48.4	0.15	0.060676885														
49.2	0.15	48.9	0.15	0.5	0.097083016																	
49.2	0.15	48.9	0.15	0.33	0.060676885																	
0.1	0	/	SALTAEST    132.00																			
																						
																						
8242	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
8242	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.04247382	48.9	0.15	0.048541508	48.8	0.15	0.072812262	48.7	0.15	0.078879951											
48.6	0.15	0.109218393	48.5	0.15	0.097083016	48.4	0.15	0.060676885														
49.2	0.15	48.9	0.15	0.5	0.097083016																	
49.2	0.15	48.9	0.15	0.33	0.060676885																	
0.1	0	/	FRIAS       132.00																			
																						
																						
8258	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
8258	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.04247382	48.9	0.15	0.048541508	48.8	0.15	0.072812262	48.7	0.15	0.078879951											
48.6	0.15	0.109218393	48.5	0.15	0.097083016	48.4	0.15	0.060676885														
49.2	0.15	48.9	0.15	0.5	0.097083016																	
49.2	0.15	48.9	0.15	0.33	0.060676885																	
0.1	0	/	JUJUYSUR    132.00																			
																						
																						
8956	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
8956	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.04247382	48.9	0.15	0.048541508	48.8	0.15	0.072812262	48.7	0.15	0.078879951											
48.6	0.15	0.109218393	48.5	0.15	0.097083016	48.4	0.15	0.060676885														
49.2	0.15	48.9	0.15	0.5	0.097083016																	
49.2	0.15	48.9	0.15	0.33	0.060676885																	
0.1	0	/	CITRDI01    13.200																			
																						
																						
8206	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
8206	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.04247382	48.9	0.15	0.048541508	48.8	0.15	0.072812262	48.7	0.15	0.078879951											
48.6	0.15	0.109218393	48.5	0.15	0.097083016	48.4	0.15	0.060676885														
49.2	0.15	48.9	0.15	0.5	0.097083016																	
49.2	0.15	48.9	0.15	0.33	0.060676885																	
0.1	0	/	AIMOGAST    132.00																			
																						
																						
8286	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
8286	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.04247382	48.9	0.15	0.048541508	48.8	0.15	0.072812262	48.7	0.15	0.078879951											
48.6	0.15	0.109218393	48.5	0.15	0.097083016	48.4	0.15	0.060676885														
49.2	0.15	48.9	0.15	0.5	0.097083016																	
49.2	0.15	48.9	0.15	0.33	0.060676885																	
0.1	0	/	PATQUIA     132.00																			
																						
																						
8222	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
8222	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.04247382	48.9	0.15	0.048541508	48.8	0.15	0.072812262	48.7	0.15	0.078879951											
48.6	0.15	0.109218393	48.5	0.15	0.097083016	48.4	0.15	0.060676885														
49.2	0.15	48.9	0.15	0.5	0.097083016																	
49.2	0.15	48.9	0.15	0.33	0.060676885																	
0.1	0	/	CATAM II    132.00																			
																						
																						
8300	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
8300	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.04247382	48.9	0.15	0.048541508	48.8	0.15	0.072812262	48.7	0.15	0.078879951											
48.6	0.15	0.109218393	48.5	0.15	0.097083016	48.4	0.15	0.060676885														
49.2	0.15	48.9	0.15	0.5	0.097083016																	
49.2	0.15	48.9	0.15	0.33	0.060676885																	
0.1	0	/	JUANCITO    132.00

																						
																						
																						
193	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
193	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.036397986	48.9	0.15	0.041597698	48.8	0.15	0.062396547	48.7	0.15	0.067596259											
48.6	0.15	0.09359482	48.5	0.15	0.083195396	48.4	0.15	0.051997122														
49.2	0.15	48.9	0.15	0.5	0.083195396																	
49.2	0.15	48.9	0.15	0.33	0.051997122																	
0.1	0	/	SERIE DT    132.00																			
																						
																						
268	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
268	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.036397986	48.9	0.15	0.041597698	48.8	0.15	0.062396547	48.7	0.15	0.067596259											
48.6	0.15	0.09359482	48.5	0.15	0.083195396	48.4	0.15	0.051997122														
49.2	0.15	48.9	0.15	0.5	0.083195396																	
49.2	0.15	48.9	0.15	0.33	0.051997122																	
0.1	0	/	SERIE AT    132.00																			
																						
																						
269	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
269	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.036397986	48.9	0.15	0.041597698	48.8	0.15	0.062396547	48.7	0.15	0.067596259											
48.6	0.15	0.09359482	48.5	0.15	0.083195396	48.4	0.15	0.051997122														
49.2	0.15	48.9	0.15	0.5	0.083195396																	
49.2	0.15	48.9	0.15	0.33	0.051997122																	
0.1	0	/	SERIE BT    132.00																			
																						
																						
217	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
217	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.036397986	48.9	0.15	0.041597698	48.8	0.15	0.062396547	48.7	0.15	0.067596259											
48.6	0.15	0.09359482	48.5	0.15	0.083195396	48.4	0.15	0.051997122														
49.2	0.15	48.9	0.15	0.5	0.083195396																	
49.2	0.15	48.9	0.15	0.33	0.051997122																	
0.1	0	/	AL-CE0A5    33.000																			
																						
																						
448	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
448	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.036397986	48.9	0.15	0.041597698	48.8	0.15	0.062396547	48.7	0.15	0.067596259											
48.6	0.15	0.09359482	48.5	0.15	0.083195396	48.4	0.15	0.051997122														
49.2	0.15	48.9	0.15	0.5	0.083195396																	
49.2	0.15	48.9	0.15	0.33	0.051997122																	
0.1	0	/	LASHE132    132.00																			
																						
																						
230	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
230	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.036397986	48.9	0.15	0.041597698	48.8	0.15	0.062396547	48.7	0.15	0.067596259											
48.6	0.15	0.09359482	48.5	0.15	0.083195396	48.4	0.15	0.051997122														
49.2	0.15	48.9	0.15	0.5	0.083195396																	
49.2	0.15	48.9	0.15	0.33	0.051997122																	
0.1	0	/	DGPAL132    132.00																			
																						
																						
118	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
118	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.036397986	48.9	0.15	0.041597698	48.8	0.15	0.062396547	48.7	0.15	0.067596259											
48.6	0.15	0.09359482	48.5	0.15	0.083195396	48.4	0.15	0.051997122														
49.2	0.15	48.9	0.15	0.5	0.083195396																	
49.2	0.15	48.9	0.15	0.33	0.051997122																	
0.1	0	/	RGALLEGO    220.00																			
																						
																						
244	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
244	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.036397986	48.9	0.15	0.041597698	48.8	0.15	0.062396547	48.7	0.15	0.067596259											
48.6	0.15	0.09359482	48.5	0.15	0.083195396	48.4	0.15	0.051997122														
49.2	0.15	48.9	0.15	0.5	0.083195396																	
49.2	0.15	48.9	0.15	0.33	0.051997122																	
0.1	0	/	TRELEW33    33.000																			
																						
																						
450	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
450	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.036397986	48.9	0.15	0.041597698	48.8	0.15	0.062396547	48.7	0.15	0.067596259											
48.6	0.15	0.09359482	48.5	0.15	0.083195396	48.4	0.15	0.051997122														
49.2	0.15	48.9	0.15	0.5	0.083195396																	
49.2	0.15	48.9	0.15	0.33	0.051997122																	
0.1	0	/	BSM132R     132.00																			
																						
																						
446	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
446	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.036397986	48.9	0.15	0.041597698	48.8	0.15	0.062396547	48.7	0.15	0.067596259											
48.6	0.15	0.09359482	48.5	0.15	0.083195396	48.4	0.15	0.051997122														
49.2	0.15	48.9	0.15	0.5	0.083195396																	
49.2	0.15	48.9	0.15	0.33	0.051997122																	
0.1	0	/	LPER1132    132.00																			
																						
																						
410	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
410	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.036397986	48.9	0.15	0.041597698	48.8	0.15	0.062396547	48.7	0.15	0.067596259											
48.6	0.15	0.09359482	48.5	0.15	0.083195396	48.4	0.15	0.051997122														
49.2	0.15	48.9	0.15	0.5	0.083195396																	
49.2	0.15	48.9	0.15	0.33	0.051997122																	
0.1	0	/	C.RIV.A1    66.000																			
																						
																						
460	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
460	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.036397986	48.9	0.15	0.041597698	48.8	0.15	0.062396547	48.7	0.15	0.067596259											
48.6	0.15	0.09359482	48.5	0.15	0.083195396	48.4	0.15	0.051997122														
49.2	0.15	48.9	0.15	0.5	0.083195396																	
49.2	0.15	48.9	0.15	0.33	0.051997122																	
0.1	0	/	PT1-132M    132.00																			
																						
																						
332	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
332	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.036397986	48.9	0.15	0.041597698	48.8	0.15	0.062396547	48.7	0.15	0.067596259											
48.6	0.15	0.09359482	48.5	0.15	0.083195396	48.4	0.15	0.051997122														
49.2	0.15	48.9	0.15	0.5	0.083195396																	
49.2	0.15	48.9	0.15	0.33	0.051997122																	
0.1	0	/	VIED13.2    13.200																			
																						
																						
420	'USRMDL'	0	'CAMDEC'	0	2	44	35	0	13													
420	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0		
0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	0	6	7
49	0.15	0.036397986	48.9	0.15	0.041597698	48.8	0.15	0.062396547	48.7	0.15	0.067596259											
48.6	0.15	0.09359482	48.5	0.15	0.083195396	48.4	0.15	0.051997122														
49.2	0.15	48.9	0.15	0.5	0.083195396																	
49.2	0.15	48.9	0.15	0.33	0.051997122																	
0.1	0	/	C.RIV.A1    33.000


2650 'GENROU'  1    6.0000      0.50000E-01  0.90000      0.60000E-01
        2.6700      0.00000E+00   1.8000       1.7000      0.17800
       0.35600      0.12000      0.80000E-01  0.11000      0.48000    /BRKETV01

2650 'IEEET1'  1   0.60000E-01   40.000      0.10000       1.0000
       -1.0000     -0.50000E-01  0.50000      0.10000       1.0000
       0.00000E+00   2.4800      0.12000       3.3000      0.47000    /BRKETV01

2650 'TGOV1'  1    0.51800E-01  0.50000      0.93500      0.21800
        4.8000       12.000      0.00000E+00                          /BRKETV01

2667 'GENROU'  5    6.0000      0.50000E-01  0.90000      0.60000E-01
        2.6700      0.00000E+00   1.8000       1.7000      0.17800
       0.35600      0.12000      0.80000E-01  0.11000      0.48000    /ROJOTV01

2667 'IEEET1'  5   0.60000E-01   40.000      0.10000       1.0000
       -1.0000     -0.50000E-01  0.50000      0.10000       1.0000
       0.00000E+00   2.4800      0.12000       3.3000      0.47000    /ROJOTV01

2667 'TGOV1'  5    0.51800E-01  0.50000      0.8500      0.21800
        4.8000       12.000      0.00000E+00                          /ROJOTV01

2669 'GENROU'  1    6.0000      0.50000E-01  0.90000      0.60000E-01
        2.6700      0.00000E+00   1.8000       1.7000      0.17800
       0.35600      0.12000      0.80000E-01  0.11000      0.48000    /PEDRTV01

2669 'IEEET1'  1   0.60000E-01   40.000      0.10000       1.0000
       -1.0000     -0.50000E-01  0.50000      0.10000       1.0000
       0.00000E+00   2.4800      0.12000       3.3000      0.47000    /PEDRTV01

2669 'TGOV1'  1    0.51800E-01  0.50000      0.8500      0.21800
        4.8000       12.000      0.00000E+00                          /PEDRTV01

5588 'GENROU'  1    6.0000      0.50000E-01  0.90000      0.60000E-01
        2.6700      0.00000E+00   1.8000       1.7000      0.17800
       0.35600      0.12000      0.80000E-01  0.11000      0.48000    /GARRTV01

5588 'IEEET1'  1   0.60000E-01   40.000      0.10000       1.0000
       -1.0000     -0.50000E-01  0.50000      0.10000       1.0000
       0.00000E+00   2.4800      0.12000       3.3000      0.47000    /GARRTV01

5588 'TGOV1'  1    0.51800E-01  0.50000      0.8500      0.21800
        4.8000       12.000      0.00000E+00                          /GARRTV01

5605 'GENROU'  1     5.7190      0.3000E-01  0.400      0.53000E-01
          7.3800       0.0000       1.82400       1.723      0.25100    
         0.45500      0.18600      0.14700      0.10520      0.444000    /ALONTV01

5605 'EXST3 '  1    0.10000E-01   1.00        -1.00       45.0000    
          0.900       6.8           20.00       0.6000       5.0000    
          0.2000      0.91          4.800       0.0         5.2           
          0.1         0.0           5.2         0.0 /ALONTV01

5603 'GENROU' 1     3.40700      0.04500      0.90000      0.60000E-01
          2.3800       0.0000       1.3140       1.31400      0.21800
         0.21800      0.16900      0.11000      0.26000      0.65600    /ESCOTV01

5603 'USRMDL'  1 'UNI102' 4  0  1  22 6 2
      1 
      65.415, 20.00, 150.00, 0.055, 0.04, 0.02, 0.71, 0.45, 1.04, 1.0, 0.045, 0.45, 1.0, 0.0, 16.84, 0.0, 21.76, 0.1, 7.763, 0.1553, 0.96, 0.088 /ESCOTV01

5972 'GENROU'  1    6.0000      0.50000E-01  0.90000      0.60000E-01
        2.6700      0.00000E+00   1.8000       1.7000      0.17800
       0.35600      0.12000      0.80000E-01  0.11000      0.48000    /TIROTV01

6647 'GENROU'  1    6.0000      0.50000E-01  0.90000      0.60000E-01
        2.6700      0.00000E+00   1.8000       1.7000      0.17800
       0.35600      0.12000      0.80000E-01  0.11000      0.48000    /TICITV01

   8902 'GENROU' 2     10.350      0.78000E-01   1.7300      0.58000E-01
          2.5000       0.0000       1.6750       1.6750      0.28000    
         0.46000      0.15000      0.80000E-01  0.38400E-01  0.43810    /LEALTV02
   8902 'USRMDL' 2  'UNITROL_1020' 4 0    4 53 11 7
         1         0         0         0
  0.64000E-01  0.20000E-01   0.0000       1.2000       4.0000    
  0.25000      0.14000E-01   1.0000       0.0000       1.0000    
  -1.0000       0.0000       43.000       0.0000      0.10000E-01
  0.20000E-01  0.84000      0.20000       13.600       3.7400    
   10.200      0.32000      0.10000E+08  0.10000E-01  0.64000E-01
   10.000       1.0600       1.6000       23.400      0.58000    
  0.64000E-01   1.6000       1.5800      -375.00       0.0000    
 -0.33000      0.25000     -0.28000      0.50000     -0.24000    
  0.75000     -0.10000       1.0000       1.0900      0.90000    
   1.0000      -1.0000       20.000      0.15500       20.000    
  0.15500      0.50000E-01    1.1/LEALTV02
   8902 'TGOV1'  2    0.50000E-01  0.20000E-01  0.90000       0.0000    
          0.0000       2.5000       0.0000    /LEALTV02

   8957 'GENROU' 1     10.350      0.78000E-01   1.7300      0.58000E-01
          2.5000       0.0000       1.6750       1.6750      0.28000    
         0.46000      0.15000      0.80000E-01  0.38400E-01  0.43810    /LEALTV01
   8957 'USRMDL' 1  'UNITROL_1020' 4 0    4 53 11 7
         1         1         0         0
  0.64000E-01  0.20000E-01   0.0000       1.2000       4.0000    
  0.25000      0.14000E-01   1.0000       0.0000       1.0000    
  -1.0000       0.0000       43.000      0.60000      0.10000E-01
  0.20000E-01  0.84000      0.20000       13.600       3.7400    
   10.200      0.32000      0.10000E+08  0.10000E-01  0.30000E-01
   8.0000      0.80800      0.90100      0.95000E-01  0.50000E-01
  0.64000E-01   1.6000       1.5800      -375.00       0.0000    
 -0.33000      0.25000     -0.28000      0.50000     -0.24000    
  0.75000     -0.10000       1.0000       1.1000      0.90000    
   1.0000      -1.0000       1.0000      -1.0000       20.000    
  0.15500      0.10000E-01   1.1/LEALTV01
   8957 'TGOV1'  1    0.50000E-01  0.20000E-01  0.90000       0.0000    
          0.0000       2.5000       0.0000    /LEALTV01

2666 'GENROU' 4 9.50 0.050  2.90 0.050   1.10  0.00 2.6100 2.3900 0.2200 0.2600 0.1600 0.1440 1.6900  4.3200 /ROJOTG04

2666 'PSS2B' 4     1       0       3       0       2       4
     10.618   10.545    0.000   11.624    0.000    7.431    0.250    1.000
     0.100    0.481    2.235    0.318    0.045    0.324    0.045    0.272    0.045
     999.000  -999.000  999.000  -999.000    0.050   -0.050 /ROJOTG04

2666 'EX2000' 4 0 0 
         35.000  20.000  11.520 -18.600   1.331   1.331   1.000  -1.000  15.222   1.000   1.200
     20.000   1.000   0.470   1.200   0.000   0.496   6.700   0.190   9.000   1.950   1.090
     0.000   0.000   1.400   1.020   1.000   1.250   2.000  70.000   2.500  30.000   4.000
     15.000   5.000   5.000   1.000   1.000   1.000   1.000   1.000  -1.000   1.000   0.000  10.000 /ROJOTG04

2666 'GGOV1' 4  1 1
    0.040   1.000   0.050  -0.050  10.000   2.000   0.000   1.000   1.000   0.000
    0.500   2.700   0.200   0.100   0.000   0.000   0.300   2.000   3.300   1.000
    0.000  99.000 -99.000   0.000  99.000  10.000   0.100  52.000   0.000
    1.000   1.000  99.000 -99.000 /ROJOTG04

2668  'GENSAE'  3  
	9.76   0.0328    0.12    4.52    0.00
	2.34    1.04    0.309    0.177    0.129
	0.13    0.5/ PEDRTG03

2668  'USRMDL'  3 'UNI102' 4  0  1  22 6 2
    	1
    	52.0    12.0    136.67    0.15    0.04
	0.02    0.627    0.75    0.2    1.0
	0.001    0.2    1.1    0.0    14.62
	0.0     14.62    0.0    14.62    0.0
	0.96    0.95/ PEDRTG03

2668  'USRMDL'  3 'UNI102O' 10  0  0  10 4 6
   	1.112    1.112    1.6    10.0    60.0
	0.025    0.15    0.00    11.3    2.0162 / PEDRTG03

2668  'USRMDL'  3 'UNI102U' 9  0  0  13 4 0
    	0.00    0.49    0.721    0.0    -0.45
	0.25    -0.45    0.5    -0.35    0.75
	-0.28    1.0    -0.1 / PEDRTG03 

2668 'PSS2B' 3	2   0    3    0    5    1
    2.0    2.0    0.0   2.0    2.0
    2.0    0.22     1.0     0.5    0.1
    15.0    0.27    0.02    0.27    0.02
    0.16    0.6   9999    -9999    9999
    -9999    0.1    -0.1/ PEDRTG03 

2668 'GGOV1' 3 1 0
		0.040 1.000 0.200 -0.200 7.700 1.100 0.000 1.000 0.655 0.050
		0.200 2.083 0.175 0.100 0.000 0.000 0.010 10.000 0.000 2.000
		0.000 3.300 -3.300 0.000 0.100 10.000 0.010 50.500 0.000
		4.000 5.000 1.000 -1.000 /PEDRTG03

  3690 'GENROE' 1     12.810      0.41000E-01   2.5000      0.15000
          7.250       0.0000       2.6200       2.4900      0.27500
         0.52600      0.20300      0.15900      0.15600      0.56800      /GEBATG04

  3690   'ST6B'   1       0
         0.12000E-01    75.100        150.20
          0.0000        0.0000        7.5100
         -6.5000        1.0000        1.0000
          1.0500        20.760        5.0600
          7.5100       -6.5000        1.0000       0.24000E-01    /GEBATG04

  3690 'PSS2B'  1          1            0            3            0
               5            1       10.000       10.000       0.0000
          10.000       0.0000       10.000      0.96120       1.0000
         0.50000      0.10000       9.0000      0.18000      0.18000E-01
         0.15000      0.14000E-01   0.0000       0.0000      0.50000
        -0.50000       2.0000      -2.0000      0.50000E-01 -0.50000E-01 /GEBATG04
 
  3690 'USRMDL' 1  'SIE943' 5 0 0 65 10 21 
      0.0215   -0.0215   10.6818    0.0457   -0.0457    0.0080  187.4000    0.1000
     10.0000    0.5000    0.0000    1.0000    5.0000    1.0000   -1.0000    0.7000
      1.0000    0.0000    1.2500    1.0000    0.0000    1.0000    0.0000    1.2100
     -0.2100    1.0000    3.3000    3.3000    5.0000    0.2000   -0.2000   14.0000
      1.0000    0.0000    0.3000    0.7000    0.2000    0.0023   -0.4390    0.5040
      0.9027    4.5000    0.9900    1.1500    1.3000    0.5055   -1.8710    1.0000
      4.0000    1.0000    0.0000   53.0000   47.0000   10.6818    0.2500   -0.2500
      0.0000    1.0000    1.0000    0.0000   15.0000    0.3000    0.0000    0.1200
      0.1000  /GEBATG04

  6615 'GENROE' 4     7.7300      0.44000E-01   2.5700      0.44000E-01
          1.1700       0.0000       2.6100       2.3900      0.27100
         0.39000      0.22050      0.14400      0.11000      0.49000    / VMA2TG04

  6615 'USRMDL'  4  'EX2UEL'   9  0  0  32 3 2
        5.0000      0.15000       1.0000       1000.0       1.6000
       0.25000       0.0000       1.6000       1.0000       65.882
        0.0000     -0.33500      0.14000     -0.45600      0.25400
      -0.44900      0.38100     -0.43800      0.50800     -0.43000
       0.63600     -0.41700      0.69900     -0.41200      0.76300
      -0.40700      0.82600     -0.40400      0.89000     -0.39600
       0.92200     -0.39500 /VMA2TG04

  6615 'USRMDL'  4  'EX2OEL'   10  0  0  11 3 1
        3.6400       5.0000      0.40000E-02  0.70000       3.5700
        6.8440      0.20000       5.6000       6.5000       15.092
       -1.0000    /VMA2TG04

  6615 'USRMDL'  4  'EX2100E'   4  0  1  24 5 2
                 1
        60.000       26.370       15.092       0.0000       1.0373
       0.42140      0.94000      -1.0000       55.000       1.0000
       -40.000       1.0000      0.10000E-02  0.53000E-02   2.7700
        1.0000      0.16000      0.85000      0.98000E-03   1.6277
        1.0900       0.0000       1.1000      0.10000E-01 /VMA2TG04

6615 'PSS2B '  4          1         0         3         0         5         1
          2.0000       2.0000       0.0000       2.0000       0.0000
          2.0000       1.1696       1.0000      0.50000      0.10000
          10.000      0.40000       4.0000      0.20000      0.10000E-01
         0.20000      0.10000E-01   9999.0      -9999.0       9999.0
         -9999.0      0.05 -0.05 /VMA2TG04

6615 'USRMDL' 4 'LMS10PV2' 5 0 0 63 14 12
	0.05 1.8 3150 2900 0.04 0.000
	34.33 0.03 0.0 138.24 2.97 297.088 7.298
	1.037 103.77 1.63 0.163 0.0 5 0.7
	0.025 0.2 15 2.5 0.5 2
	0.0 0.0 19096.77 0.75 19647.85 0.83 20029.57 0.89 20782.26 0.93 21680.37 0.9949
	0.0 0.0 0.69 0.756 0.75 0.8466 0.79 0.86
	0.83 0.8766 0.88 0.91 0.91 0.9207
	0.95 0.97 0.9949 1 1610 399.42 65.882 50 3000
	1.2 2.1 /VMA2TG04

6616 'GENROU'  1    6.0000      0.50000E-01  0.90000      0.60000E-01
        2.6700      0.00000E+00   1.8000       1.7000      0.17800
       0.35600      0.12000      0.80000E-01  0.11000      0.48000    /VMA2TV01

6616 'IEEET1'  1   0.60000E-01   40.000      0.10000       1.0000
       -1.0000     -0.50000E-01  0.50000      0.10000       1.0000
       0.00000E+00   2.4800      0.12000       3.3000      0.47000    /VMA2TV01

6616 'TGOV1'  1    0.51800E-01  0.50000      0.93500      0.21800
        4.8000       12.000      0.00000E+00                          /VMA2TV01

   7604 'GENSAE' 26     4.2900      0.30000E-01  0.76000E-01   4.5000
          0.0000       1.9510       1.2170      0.39300      0.22000
         0.13900      0.12100      0.45100      /LDCUTG26 
   7604 'PSS2B'  26          1            0            3            0
               4            1       2.3000       2.3000       0.0000
          2.3000       2.3000       1.0000      0.25550       1.0000
         0.40000      0.10000       50.000      0.30000      0.10000E-01
         0.10000      0.10000E-01  0.40000      0.10000E-01   10.000
         -10.000       10.000      -10.000      0.90000     -0.90000     /LDCUTG26 
   7604 'USRMDL' 26  'UNITROL_1020' 4 0    4 53 11 7
         1         1         1         1
  0.64000E-01  0.20000E-01 -0.40000E-01   44.500      0.95240    
   1.1100      0.22200E-01   1.0000       0.0000       21.000    
   0.0000       0.0000       1.0000      0.15120      0.16400    
   1.0660       1.0000       1.4000       10.000      0.50000E-01
   4.6000      0.49000E-01   11.880       0.0000      0.64000E-01
   10.000       1.0600       1.6000       20.200      0.35000    
  0.64000E-01   11.000       1.4000     -0.37500       0.0000    
 -0.33000      0.25000     -0.28000      0.50000     -0.24000    
  0.75000     -0.10000       1.0000       1.0600      0.88000    
   20.000      0.15500       20.000      0.15500       20.000    
  0.15500      0.50000E-01   1.0600    /LDCUTG26 
   7604 'GGOV1' 26           0         0
          0.20000E-01    1.0000        1.0000       -1.0000        5.3000
          0.50000        4.9000        1.0000       0.68900       0.90000E-01
          0.20000        1.9270       0.17000       0.10000        0.0000
           0.0000        3.0000        10.000       0.67000       0.90000
           0.0000        3.3000       -3.3000        0.0000        1.0000
           10.000        0.0000        56.000       0.10000E-01    0.0000
           5.0000        1.0000       -1.0000       /LDCUTG26 

   7605 'GENSAE' 27     4.2900      0.30000E-01  0.76000E-01   4.5000
          0.0000       1.9510       1.2170      0.39300      0.22000
         0.13900      0.12100      0.45100      /LDCUTG27
   7605 'PSS2B'  27          1            0            3            0
               4            1       2.3000       2.3000       0.0000
          2.3000       0.0000       2.3000      0.25550       1.0000
         0.40000      0.10000       50.000      0.50000      0.10000E-01
         0.20000E-01  0.10000E-01  0.40000      0.10000E-01   10.000
         -10.000       10.000      -10.000      0.50000E-01 -0.50000E-01 /LDCUTG27
   7605 'USRMDL' 27  'UNITROL_1020' 4 0    4 53 11 7
         1         1         1         1
  0.64000E-01  0.20000E-01 -0.40000E-01   44.500      0.95240    
   1.1100      0.22200E-01   1.0000       0.0000       21.000    
   0.0000       0.0000       1.0000      0.15120      0.16400    
   1.0660       1.0000       1.4000       10.000      0.50000E-01
   4.6000      0.49000E-01   11.880       0.0000      0.64000E-01
   10.000       1.0600       1.6000       20.200      0.35000    
  0.64000E-01   11.000       1.4000     -0.37500       0.0000    
 -0.33000      0.25000     -0.28000      0.50000     -0.24000    
  0.75000     -0.10000       1.0000       1.0600      0.88000    
   20.000      0.15500       20.000      0.15500       20.000    
  0.15500      0.50000E-01   1.0600 /LDCUTG27
   7605 'GGOV1' 27           0         0
          0.20000E-01    1.0000        1.0000       -1.0000        5.3000
          0.50000        4.9000        1.0000       0.68900       0.90000E-01
          0.20000        1.9270       0.17000       0.10000        0.0000
           0.0000        3.0000        10.000       0.67000       0.90000
           0.0000        3.3000       -3.3000        0.0000        1.0000
           10.000        0.0000        56.000       0.10000E-01    0.0000
           5.0000        1.0000       -1.0000       /LDCUTG27

 4624 'GENROE' 1     
	13.2011		0.0766    	1.467        0.0865
         6       	0.0000       	2.317        2.312	      	 0.252    
         0.426      	0.203      	0.192        0.17000    	 0.58000    /TER6TG11
4624 'USRMDL'  1  'SEMAVR'   4  0  0  40 8 5
	0.985        	11.0066		12.0       	11.05    	-0.866    
      -10.15        	2.677       	10.0        	0.020 

	0.16		0.000		1.024		-1.0		1.000
	0.0187		2.0		0.02 

	0.2		0.00		3.40		-1.00		36.2420 

	12.0		-0.05		0.144		0.412		0.461		
	0.375		0.865		0.271		1.203		0.271		
	0.2		-0.5	

	1.0		0.3		0.7		2.0		0.0
	1.07 /TER6TG11
  4624 'USRMDL'  1  'ST300D'   5  0  1  57 13 8
                 1
       0.10000E-01  0.24000      0.15000       0.0000      0.50000E-01
       0.10000      0.25000E-01  0.50000E-01 -0.10000      0.10000    
       0.60000E-02  0.20000E-03  0.60000E-01   99999.     -0.45500E-02
       0.45500E-02  0.90000E-03  0.96000      0.95000       5.0000    
       -1.0000       1.0000       4.0000       0.0000       1.0000    
        1.0000      0.25000     -0.38300       1.8460     -0.20470    
        5.9400       1.0000      -1.0000       1.0000       150.00    
        0.0000       1.0000      0.40000      0.60000      0.25000E-01
       0.34500      0.14000      0.884500     0.884500      0.10000    
        1.0277       1.0277      0.90000E-01   166.67       5.9400    
        1.0000       1.0286      0.15000E-01   3.4000      0.52800E-01
        285.69       1.0277    /TER6TG11

4625 'GENROU'  1    7.3000      0.30000E-01  0.81000      0.42000E-01
        3.6000      0.00000E+00   1.8990       1.5220      0.24200
       0.44100      0.19800      0.16200      0.76500E-01  0.83330    /TER6TV21

4625 'BUDCZT'  1 
         0.40000       1.0000       125.00      0.10000E-01   2.5000    
         0.0000       0.0000      0.50000E-01 -0.40000E-01   6.0000    
        -4.8000    /TER6TV21

4625 'USRMDL'  1  'PWX5P4'       3      0      3     22      9      2
       ,,,
       0.10000       7.2000       3.0000       3.0000      0.14800
       0.037        0.14800      0.037         15.000      0.05000
      -0.50000E-01  0.00000E+00  0.30000      0.20000E-01  0.50000
       0.50000E-01 -0.20000E-01  0.20000E-01 -0.20000E-01  0.05 -0.05 2.5 /TER6TV21

 7610 'GENSAL'  1    3.1000      0.50000E-01  0.80000E-01   5.4000
       0.00000E+00   1.0700      0.66000      0.33000      0.26000
       0.20000      0.10870      0.43240    /LUNLHI01


651 'REGCA1' 1       1
      0.0200       10.000      0.15000      0.60000E-01   1.2000
      1.2000      0.10000      -999.00      -1.0000      0.30000E-01
      0.0000       106.15      -106.20       1.0000      /CHNOEO01

651 'REECA1' 1
      0          0            0           0           0           0
      0.90000          1.1000          0.0000        -0.20000         0.10000
      2.0000          1.0000         -1.0000          0.0000          0.0000
      0.60000          0.0000         0.50000E-01     0.50000        -0.50000
      1.1000         0.90000          0.0000          3.0000          18.000
      5.0000          0.0000         0.50000E-01      106.20         -10.620
      1.0500         0.50000E-01      1.4400         0.10000E-01     0.66000E-01
      0.37400         0.15000         0.68200         0.17500         0.98900
      0.17900          1.0700         0.66000E-01     0.22000         0.10000
      0.39000         0.50000         0.39000         0.79000          1.4400/CHNOEO01

651 'REPCA1' 1
      573         651         573    '1 '        0       1       1
      0.30000E-01     0.10000          10.000          0.0000          0.0000
      0.85000          0.0000          0.0000         0.0              5.0000
      -5.0000        -0.10000E-02     0.10000E-02     0.63800        -0.63800
      0.40000          2.3000         0.25000        -0.50000E-03     0.50000E-03
      0.83000E-02    -0.83000E-02      1.1000          0.0000         0.10000
      20.000          0.0000      /CHNOEO01



652 	'REGCA1' 	1
	0
	0.02	10		1.0		0.0		1.0		1.1		0.1		0.05	-1.05	0.01
	1.200	999		-999	0.5 	/LHEREO01
652  'USRMDL'  1  'WT4EM_SENV_RB'  102  0  6  68 9 21
	500	0	1	0	1	0 
	0.01	0.02	0.9		1.1		-0.67	0.67	1.0		0.5		1.2		0.8
	4.0		0.0		0.1		0.0		0.0		4.0		-1.05	1.05	0.0		99.0
	-99.0	1.0		0.0		0.04	0.001	1.3		-0.1    1.0     0.737   1.0
    0.737   0.75    0.85    0.75    1.001   0.45    1.0     0.45    1.145   0.45
    1.145   1.0     1.3     1.0     1.3     1.0     -0.1    0.0     0.08    0.0
    0.2     1.1     0.85    1.288   0.9     1.289   1.0     1.174   1.2     0.978
    1.3     0.903   1.7     0.0     1.7     0.0     0.3     1.0   /LHEREO01
652	'REPCA1'	1 
	540  	540  	403   	'1'	  	0  		1  		1
	0.01 	0.0	  	0.47  	0.15	0.15  	0.9		0.0 	0.0 	0.05 		999
	-999 	0.0 	0.0 	1.0		-1.0	0.0		1.5 	0.1		-0.008		0.008
	0.08 	-0.08	1.0 	0.0 	0.0		62.5	0.0 	/LHEREO01



658 'REGCA1' 1       1
        0.0200       10.000      0.15000      0.60000E-01   1.2000
        1.2000      0.10000      -999.00      -1.0000      0.30000E-01
        0.0000       106.15      -106.20       1.0000      /BIC2EO01
658 'REECA1' 1
        0          0       0       0       0       0
        0.90000          1.1000          0.0000        -0.20000         0.10000
        2.0000          1.0000         -1.0000          0.0000          0.0000
        0.60000          0.0000         0.50000E-01     0.50000        -0.50000
        1.1000         0.90000          0.0000          3.0000          18.000
        5.0000          0.0000         0.50000E-01      106.20         -10.620
        1.0500         0.50000E-01      1.4400         0.10000E-01     0.66000E-01
        0.37400         0.15000         0.68200         0.17500         0.98900
        0.17900          1.0700         0.66000E-01     0.22000         0.10000
        0.39000         0.50000         0.39000         0.79000          1.4400      /BIC2EO01
658 'REPCA1' 1
        521         521         517    '1 '        0       1       1
        0.30000E-01     0.50000E-01      5.0000          0.0000          0.0000
        0.85000          0.0000          0.0000         0.50000E-01      5.0000
        -5.0000        -0.10000E-02     0.10000E-02     0.63800        -0.63800
        0.40000          2.5000         0.25000        -0.50000E-03     0.50000E-03
        0.83000E-02    -0.83000E-02      1.1000          0.0000         0.10000
        20.000          0.0000      /    

659 'USRMDL' 1 'IWP83G' 1  1 1  8  5  2
14 0.02 1.1 0.8 0.15 0.6 2.8 0.15 0.8 /DIA2EO01
659 'USRMDL' 1 'IWP83E' 4  0 2 18 9 9
 1 659 1.1 0.33 1.1 1.5 0.5 0.75 0.2 0.05 2 22.0 0.05 5.  1250.0 0.15
      2.0 0.5 0.0065 0.05 /DIA2EO01
659 'USRMDL' 1 'IWP83T' 5  0 1 11 4 7
     0 85.0 -4.2 16 0.5 -0.5 47.7 0.3003 0.242 5 -5 30.0 /DIA2EO01

659 'USRMDL' 1 'IWPCCT' 9  0 6 8 3 3    
553   0 0  1
659 '1'
  0.0   0.1  1.0  0.10 -0.10
  0.0   0.0  0.1 /DIA2EO01


664 'USRMDL' 1 'IWP83G' 1  1 1  8  5  2
12 0.02 1.1 0.8 0.15 0.6 2.8 0.15 0.8 /KOSTEO01
664 'USRMDL' 1 'IWP83E' 4  0 2 18 9 9
 1 664 1.1 0.33 1.1 1.5 0.5 0.75 0.2 0.05 2 22.0 0.05 5.  1250.0 0.15
      2.0 0.5 0.0065 0.05 /KOSTEO01
664 'USRMDL' 1 'IWP83T' 5  0 1 11 4 7
     0 85.0 -4.2 16 0.5 -0.5 47.7 0.3003 0.242 5 -5 30.0 /KOSTEO01

664 'USRMDL' 1 'IWPCCT' 9  0 6 8 3 3    
549   0 0  1
664 '1'
  0.0   0.1  1.0  0.10 -0.10
  0.0   0.0  0.1 /KOSTEO01


 665 'REGCA1' 3       1
          0.0200       10.000      0.15000      0.60000E-01   1.2000
          1.2000      0.10000      -999.00      -1.0000      0.30000E-01
          0.0000       106.15      -106.20       1.0000      / ALUAEO01
   665 'REECA1' 3
          0          0       0       0       0       0
         0.90000          1.1000          0.0000        -0.20000         0.10000
          2.0000          1.0000         -1.0000          0.0000          0.0000
         0.60000          0.0000         0.50000E-01     0.50000        -0.50000
          1.1000         0.90000          0.0000          3.0000          18.000
          5.0000          0.0000         0.50000E-01      106.20         -10.620
          1.0500         0.50000E-01      1.4400         0.10000E-01     0.66000E-01
         0.37400         0.15000         0.68200         0.17500         0.98900
         0.17900          1.0700         0.66000E-01     0.22000         0.10000
         0.39000         0.50000         0.39000         0.79000          1.4400      / ALUAEO01
   665 'REPCA1' 3
          599        665        599    '3 '        0       1       1
         0.30000E-01     0.10000          10.000          0.0000          0.0000
         0.85000          0.0000          0.0000          0.0000          5.0000
         -5.0000          0.0000          0.0000         0.32800        -0.32800
         0.40000          3.0000         0.25000        -0.60000E-02     0.60000E-02
         0.52100E-02    -0.52100E-02      1.1000          0.0000         0.10000
          15.000          0.0000      / ALUAEO01


684 'REGCA1' 1       1
      0.0200       10.000      0.15000      0.60000E-01   1.2000
      1.2000      0.10000      -999.00      -1.0000      0.30000E-01
      0.0000       106.15      -106.20       1.0000      /LOM1EO01
	  
684 'REECA1' 1
      0          0       0       0       0       0
      0.90000          1.1000          0.0000        -0.10000         0.10000
      2.0000          1.0000         -1.0000          0.0000          0.0000
      0.60000          0.0000         0.50000E-01     0.50000        -0.50000
      1.1000         0.90000          0.0000          3.0000          18.000
      5.0000          0.0000         0.50000E-01      106.20         -10.620
      1.0500         0.50000E-01      1.4400         0.10000E-01     0.66000E-01
      0.37400         0.15000         0.68200         0.17500         0.98900
      0.17900          1.0700         0.66000E-01     0.22000         0.10000
      0.39000         0.50000         0.39000         0.79000          1.4400      /LOM1EO01
	  
684 'REPCA1' 1
      560       561         560    '1 '        0       1       1
      0.30000E-01     0.10000          10.000          0.0000          0.0000
      0.85000          0.0000          0.0000          0.0000          5.0000
      -5.0000          0.0000          0.0000         0.63800        -0.63800
      0.40000          3.0000         0.25000        -0.50000E-03     0.50000E-03
      0.83980E-02    -0.81380E-02      1.1000          0.0000         0.10000
      20.000          0.0000      /LOM1EO01


685 'REGCA1' 3       1
      0.0200       10.000      0.15000      0.60000E-01   1.2000
      1.2000      0.10000      -999.00      -1.0000      0.30000E-01
      0.0000       106.15      -106.20       1.0000      /LOM3EO01

685 'REECA1' 3
      0          0       0       0       0       0
      0.90000          1.1000          0.0000        -0.10000         0.10000
      2.0000          1.0000         -1.0000          0.0000          0.0000
      0.60000          0.0000         0.50000E-01     0.50000        -0.50000
      1.1000         0.90000          0.0000          3.0000          18.000
      5.0000          0.0000         0.50000E-01      106.20         -10.620
      1.0500         0.50000E-01      1.4400         0.10000E-01     0.66000E-01
      0.37400         0.15000         0.68200         0.17500         0.98900
      0.17900          1.0700         0.66000E-01     0.22000         0.10000
      0.39000         0.50000         0.39000         0.79000          1.4400      /LOM3EO01

685 'REPCA1' 3
      562       563         562    '3 '        0       1       1
      0.30000E-01     0.10000          10.000          0.0000          0.0000
      0.85000          0.0000          0.0000          0.0000          5.0000
      -5.0000          0.0000          0.0000         0.63800        -0.63800
      0.40000          3.0000         0.25000        -0.50000E-03     0.50000E-03
      0.34000E-02    -0.51000E-02      1.1000          0.0000         0.10000
      20.000          0.0000      /LOM3EO01


688 'REGCA1' 2       1
      0.0200       10.000      0.15000      0.60000E-01   1.2000
      1.2000      0.10000      -999.00      -1.0000      0.30000E-01
      0.0000       106.15      -106.20       1.0000      /LOM6EO02
		
688 'REECA1' 2
      0          0       0       0       0       0
      0.90000          1.1000          0.0000        -0.20000         0.10000
      2.0000          1.0000         -1.0000          0.0000          0.0000
      0.60000          0.0000         0.50000E-01     0.50000        -0.50000
      1.1000         0.90000          0.0000          3.0000          18.000
      5.0000          0.0000         0.50000E-01      106.20         -10.620
      1.0500         0.50000E-01      1.4400         0.10000E-01     0.66000E-01
      0.37400         0.15000         0.68200         0.17500         0.98900
      0.17900          1.0700         0.66000E-01     0.22000         0.10000
      0.39000         0.50000         0.39000         0.79000          1.4400      /LOM6EO02
		
688 'REPCA1' 2
      508       572       508    '2 '        0       1       1
      0.30000E-01     0.10000         0.50000          0.0000          0.0000
      0.85000          0.0000          0.0000          0.0000          5.0000
      -5.0000        -0.10000E-02     0.10000E-02     0.63800        -0.63800
      0.40000          1.8000         0.25000        -0.80000E-02     0.80000E-02
      0.83000E-02    -0.83000E-02      1.1000          0.0000         0.10000
      25.000          0.0000      /LOM6EO02

605 'REGCA1' 1       1
      0.0200       10.000      0.15000      0.60000E-01   1.2000
      1.2000      0.10000      -999.00      -1.0000      0.30000E-01
      0.0000       106.15      -106.20       1.0000      /LOM6EO01
		
605 'REECA1' 1
      0          0       0       0       0       0
      0.90000          1.1000          0.0000        -0.20000         0.10000
      2.0000          1.0000         -1.0000          0.0000          0.0000
      0.60000          0.0000         0.50000E-01     0.50000        -0.50000
      1.1000         0.90000          0.0000          3.0000          18.000
      5.0000          0.0000         0.50000E-01      106.20         -10.620
      1.0500         0.50000E-01      1.4400         0.10000E-01     0.66000E-01
      0.37400         0.15000         0.68200         0.17500         0.98900
      0.17900          1.0700         0.66000E-01     0.22000         0.10000
      0.39000         0.50000         0.39000         0.79000          1.4400      /LOM6EO01
		
605 'REPCA1' 1
      568       532       568    '1 '        0       1       1
      0.30000E-01     0.10000         0.50000          0.0000          0.0000
      0.85000          0.0000          0.0000          0.0000          5.0000
      -5.0000        -0.10000E-02     0.10000E-02     0.63800        -0.63800
      0.40000          1.8000         0.25000        -0.80000E-02     0.80000E-02
      0.83000E-02    -0.83000E-02      1.1000          0.0000         0.10000
      40.000          0.0000      /LOM6EO01


604 'REGCA1' '1'  
    1
    0.02        9.0         0.9         0.5     1.23        1.2     0.1     0.01        -1.3        0.02
    0.2         9999      -999      0.7/LEONEO01
604 'USRMDL' '1' 'REECCU1' 102 0 5 45 7 6
    0            0             1            1            0              
    -99.0       99.0        0.02        -0.05       0.05        0.00        1.05        -1.05       0.00        0.05        0.5230      -0.5230
    1.10        0.90        0.00        3.0         18.00        5.0        0.02        99.00      -99.00       1.12        0.04        1.50 
    0.02        0.5000      0.9900      0.9000      0.5400       1.1000     0.5400      1.2500       1.2600     0.0000       0.0000       0.5000
    0.0000       0.9000     1.2300      1.0000      1.1070      -0.1        0.0         99          -99/LEONEO01
604 'WTDTA1' 1
            5.3600       0.0000        0.0100       1.8800       1.5000         /LEONEO01
604 'WTPTA1' 1
            50.000       200.00        0.000        0.0000       0.0000
            0.3000       27.000        0.000        10.000       -10.00         /LEONEO01
604 'WTARA1'  1
            0.70000E-02  10.0000       /LEONEO01
604  'WTTQA1'  1      1
            0.0100       0.1000        0.1000       60.000       1.2000         0.40000E-01   0.2000
            0.6900       0.4000        0.7800       0.6000       0.9800         0.7400
            1.2000       0.0000        /LEONEO01
604 'REPCTA1'   '1'  512   513 512   '1'   0   1  1
    0.03         1.0       2.5       0.0         0.0         0.85        0.0         0.0      0.043    0.1
    -0.1        -0.00      0.00        0.436       -0.436      0.4         2.3         0.25    -0.004 0.004
    0.0083      -0.0083     1.1         0.0         0.1         10.0        0.0/LEONEO01



609 'REGCA1' 2       1
    0.0000       0.800      0.15000      0.60000E-01   1.2000
    1.2000      0.10000      -999.00      -1.0000      0.30000E-01
    0.0000       106.15      -106.20       1.0000      /CHN2EO01

609  'USRMDL'  2  'ECM4PV_HUA'  102  0  6  69 9 27
      1     0     0     0     1     0  
     0.0000      0.05      0.90        1.10        -0.50
     0.500     0.0000      3.00        1.1000      0.90000
     18.00     5.0000      0.05        -0.13000    0.15000
     1.80      -1.000      1.0000      0.0000      106.20
    -10.62     1.0500      0.05        0.01        0.001
     1.50      0.066       0.37400     0.066       0.37400
    0.066      0.37400     0.066       0.37400     0.0660
    0.374      0.066       0.37400     0.0660      0.37400
    0.150      0.68200     0.17500     0.98900     0.17900
    1.070      0.10000     1.0000      0.20000     1.0000
    0.30       1.0000      0.40000     1.0000      0.50000
    1.00       0.60000     1.0000      0.70000     1.0000
    0.80       1.0000      0.90000     1.0000      1.0000
    1.00       2.0000      1.0000      0.10/CHN2EO01

609 'REPCA1' 2
    526          580          526    '2 '        0       1       1
    0.30000E-01     0.10000          14.500          0.0000          0.0000
    0.85000          0.0000          0.0000         0.0              5.0000
    -5.0000        -0.15200E-04     0.15200E-04     0.63800        -0.63800
    0.40000          2.9000         0.25000        -0.80000E-02     0.80000E-02
    0.00111         -0.00111        1.1000          0.0000         0.10000
    25.000          0.0000      /CHN2EO01




    1624 'REGCA1' 1       1
          0.0200       10.000      0.15000      0.60000E-01   1.2000
          1.2000      0.10000      -999.00      -1.0000      0.30000E-01
          0.0000       106.15      -106.20       1.0000      /BANDEO01
    1624 'REECA1' 1
          0          0       0       0       0       0
         0.90000          1.1000          0.0000        -0.20000         0.10000
          2.0000          1.0000         -1.0000          0.0000          0.0000
         0.60000          0.0000         0.50000E-01     0.50000        -0.50000
          1.1000         0.90000          0.0000          3.0000          18.000
          5.0000          0.0000         0.50000E-01      106.20         -10.620
          1.0500         0.50000E-01      1.4400         0.10000E-01     0.66000E-01
         0.37400         0.15000         0.68200         0.17500         0.98900
         0.17900          1.0700         0.66000E-01     0.22000         0.10000
         0.39000         0.50000         0.39000         0.79000          1.4400      /BANDEO01
    1624 'REPCA1' 1
           1237         1565         1237    '1 '        0       1       1
         0.30000E-01     0.50000E-01      10.000          0.0000          0.0000
         0.85000          0.0000          0.0000         0.50000E-01      5.0000
         -5.0000        -0.10000E-02     0.10000E-02     0.63800        -0.63800
         0.40000          2.0000         0.25000        -0.50000E-03     0.50000E-03
         0.83000E-02    -0.83000E-02      1.1000          0.0000         0.10000
          20.000          0.0000      /BANDEO01


1679 'USRMDL' 1 'IWP83G' 1  1 1  8  5  2
29 0.02 1.1 0.8 0.15 0.6 2.8 0.15 0.8 /GACHEO01
1679 'USRMDL' 1 'IWP83E' 4  0 2 18 9 9
 1 1679 1.1 0.33 1.1 1.5 0.5 0.75 0.2 0.05 2 22.0 0.05 5.  1250.0 0.15
      2.0 0.5 0.0065 0.05 /GACHEO01
1679 'USRMDL' 1 'IWP83T' 5  0 1 11 4 7
     0 85.0 -4.2 16 0.5 -0.5 47.7 0.3003 0.242 5 -5 30.0 /GACHEO01

1679 'USRMDL' 1 'IWPCCT' 9  0 6 8 3 3    
1573   0 0  1
1679 '1'
  0.0   0.1  1.0  0.10 -0.10
  0.0   0.0  0.1 /GACHEO01


   2662 'REGCA1' 1       1
          0.0200       10.000      0.15000      0.60000E-01   1.2000
          1.2000      0.10000      -999.00      -1.0000      0.30000E-01
          0.0000       106.15      -106.20       1.0000      /MIRAEO01
   2662 'REECA1' 1
          0          0       0       0       0       0
         0.90000          1.1000          0.0000        -0.10000         0.10000
          2.0000          1.0000         -1.0000          0.0000          0.0000
         0.60000          0.0000         0.50000E-01     0.50000        -0.50000
          1.1000         0.90000          0.0000          3.0000          18.000
          5.0000          0.0000         0.50000E-01      106.20         -10.620
          1.0500         0.50000E-01      1.4400         0.10000E-01     0.66000E-01
         0.37400         0.15000         0.68200         0.17500         0.98900
         0.17900          1.0700         0.66000E-01     0.22000         0.10000
         0.39000         0.50000         0.39000         0.79000          1.4400      /MIRAEO01
   2662 'REPCA1' 1
          2218        2582        2218    '1 '        0       1       1
         0.30000E-01     0.20000          10.000          0.0000          0.0000
         0.85000          0.0000          0.0000          0.0000          5.0000
         -5.0000          0.0000          0.0000         0.63800        -0.63800
         0.40000          3.0000         0.25000        -0.50000E-03     0.50000E-03
         0.23330E-02    -0.40000E-02      1.1000          0.0000         0.10000
          20.000          0.0000      /MIRAEO01


2681 'USRMDL' 1 'IWP83G' 1  1 1  8  5  2
26 0.02 1.1 0.8 0.15 0.6 2.8 0.15 0.8 /PAMEEO01
2681 'USRMDL' 1 'IWP83E' 4  0 2 18 9 9
 1 2681 1.1 0.33 1.1 1.5 0.5 0.75 0.2 0.05 2 22.0 0.05 5.  1250.0 0.15
      2.0 0.5 0.0065 0.05 /PAMEEO01
2681 'USRMDL' 1 'IWP83T' 5  0 1 11 4 7
     0 85.0 -4.2 16 0.5 -0.5 47.7 0.3003 0.242 5 -5 30.0 /PAMEEO01

2681 'USRMDL' 1 'IWPCCT' 9  0 6 8 3 3    
2599   0 0  1
2681 '1'
  0.0   0.1  1.0  0.10 -0.10
  0.0   0.0  0.1 /PAMEEO01


    2691 'REGCA1' 1       1
          0.0200       10.000      0.15000      0.60000E-01   1.2000
          1.2000      0.10000      -999.00      -1.0000      0.30000E-01
          0.0000       106.15      -106.20       1.0000      /NEC1EO01
    2691 'REECA1' 1
          0          0       0       0       0       0
         0.90000          1.1000          0.0000        -0.20000         0.10000
          2.0000          1.0000         -1.0000          0.0000          0.0000
         0.60000          0.0000         0.50000E-01     0.50000        -0.50000
          1.1000         0.90000          0.0000          3.0000          18.000
          5.0000          0.0000         0.50000E-01      106.20         -10.620
          1.0500         0.50000E-01      1.4400         0.10000E-01     0.66000E-01
         0.37400         0.15000         0.68200         0.17500         0.98900
         0.17900          1.0700         0.66000E-01     0.22000         0.10000
         0.39000         0.50000         0.39000         0.79000          1.4400      /NEC1EO01
    2691 'REPCA1' 1
           2592         2595         2592    '1 '        0       1       1
         0.30000E-01     0.50000          3.5000          0.0000          0.0000
         0.85000          0.0000          0.0000          0.0000          5.0000
         -5.0000          0.0000          0.0000         0.63800        -0.63800
         0.40000          3.0000         0.25000        -0.60000E-02     0.60000E-02
         0.83000E-02    -0.83000E-02      1.1000          0.0000         0.10000
          10.800          0.0000      /NEC1EO01


2905 'USRMDL' 1 'IWP83G' 1  1 1  8  5  2
26 0.02 1.1 0.8 0.15 0.6 2.8 0.15 0.8 /BAHIEO01
2905 'USRMDL' 1 'IWP83E' 4  0 2 18 9 9
 1 2905 1.1 0.33 1.1 1.5 0.5 0.75 0.2 0.05 2 22.0 0.05 5.  1250.0 0.15
      2.0 0.5 0.0065 0.05 /BAHIEO01
2905 'USRMDL' 1 'IWP83T' 5  0 1 11 4 7
     0 85.0 -4.2 16 0.5 -0.5 47.7 0.3003 0.242 5 -5 30.0 /BAHIEO01

2905 'USRMDL' 1 'IWPCCT' 9  0 6 8 3 3    
2863   0 0  1
2905 '1'
  0.0   0.1  1.0  0.10 -0.10
  0.0   0.0  0.1 /BAHIEO01

  2911 'REGCA1' 1       1
          0.0200      10.0000      0.15000      0.60000E-01   1.2000
          1.2000      0.10000E+00  -999.00     -1.00000      0.30000E-01
          0.0000       106.15      -106.20      1.00000      /GNV1EO01
  2911 'REECA1' 1
          0          0       0       0       0       0
         0.90000          1.1000          0.0000        -0.20000         0.10000E+00
          2.0000         1.00000        -1.00000          0.0000          0.0000
         0.60000          0.0000         0.50000E-01     0.50000        -0.50000
          1.1000         0.90000          0.0000          3.0000          18.000
          5.0000          0.0000         0.50000E-01      106.20         -10.620
          1.0500         0.50000E-01      1.4400         0.10000E-01     0.66000E-01
         0.37400         0.15000         0.68200         0.17500         0.98900
         0.17900          1.0700         0.66000E-01     0.22000         0.10000E+00
         0.39000         0.50000         0.39000         0.79000          1.4400      /GNV1EO01
  2911 'REPCA1' 1
         2551       2570       2551    '1 '        0       1       1
         0.30000E-01     0.10000E+00      4.5000          0.0000          0.0000
         0.85000          0.0000          0.0000          0.0000          5.0000
         -5.0000        -0.10000E-02     0.10000E-02     0.63800        -0.63800
         0.40000         0.62000         0.25000        -0.80000E-02     0.80000E-02
         0.83000E-02    -0.83000E-02      1.1000          0.0000         0.10000E+00
         0.75000E-01      0.0000      /GNV1EO01

   2913 'REGCA1' 1       0
         0.02   10.000       1.0000       0.0000       1.0000
          1.2000      0.78000      0.30000      -1.0500       0.0000
          0.0000       999.00      -999.00       1.0000      /BVENEO01
   2913 'REECA1' 1
          0          0       1       0       0       0
         0.90000          1.1000          0.0000        -0.10000         0.10000
          2.0000          1.0500         -1.0500          1.0000          0.0000
          0.0000          0.0000         0.50000E-01     0.67000        -0.67000
          1.2000         0.80000          5.0000          10.000          1.0000
          50.000         0.10000          0.0000          99.000         -99.000
          1.0000          0.0000          1.7000         0.40000E-01     0.10000E-01
          1.1000          1.2000          1.1000          0.0000          0.0000
          0.0000          0.0000          0.0000          1.1500          1.1000
          1.2400          2.0000          1.2400          0.0000          0.0000      /BVENEO01
   2913 'REPCA1' 1
          2913        2913        2855    '1 '        0       1       1
         0.10000E-01      0.0000          1.7500          0.0000          0.0000
         0.90000          0.0000          0.0000          0.0000          9999.0
         -9999.0          0.0000          0.0000          1.0000         -1.0000
          0.0000          1.5000         0.25000        -0.80000E-02     0.80000E-02
         0.12000E-01    -0.12000E-01      1.0000          0.0000          0.0000
          8.3300          0.0000      /BVENEO01


   2908 'REGCA1' 1       1
          0.0200       10.000      0.15000      0.60000E-01   1.2000
          1.2000      0.10000      -999.00      -1.0000      0.30000E-01
          0.0000       106.15      -106.20       1.0000      /GNV2EO01
   2908 'REECA1' 1
          0          0       0       0       0       0
         0.90000          1.1000          0.0000        -0.20000         0.10000
          2.0000          1.0000         -1.0000          0.0000          0.0000
         0.60000          0.0000         0.50000E-01     0.50000        -0.50000
          1.1000         0.90000          0.0000          3.0000          18.000
          5.0000          0.0000         0.50000E-01      106.20         -10.620
          1.0500         0.50000E-01      1.4400         0.10000E-01     0.66000E-01
         0.37400         0.15000         0.68200         0.17500         0.98900
         0.17900          1.0700         0.66000E-01     0.22000         0.10000
         0.39000         0.50000         0.39000         0.79000          1.4400      /GNV2EO01
/   2908 'REPCA1' 1
/         2877        2821       2877    '1 '        0       1       1
/         0.30000E-01     0.50000          3.0000          0.0000          0.0000
/         0.85000          0.0000          0.0000          0.0000         0.14000E-01
/        -0.14000E-01     0.20000E-02     0.20000E-02     0.63800        -0.63800
/         0.40000          1.7000         0.25000        -0.50000E-03     0.50000E-03
/         0.83000E-02    -0.83000E-02      1.1000          0.0000         0.10000
/          20.000          0.0000      /GNV2EO01

    679 'REGCA1' 1       1
          0.0200       10.000      0.15000      0.60000E-01   1.2000
          1.2000      0.10000      -999.00      -1.0000      0.30000E-01
          0.0000       106.15      -106.20       1.0000      /PMA1EO01
    679 'REECA1' 1
          0          0       0       0       0       0
         0.90000          1.1000          0.0000        -0.20000         0.10000
          2.0000          1.1000         -1.1000          0.0000          0.0000
         0.60000          0.0000         0.50000E-01     0.50000        -0.50000
          1.1000         0.90000          0.0000          3.0000          18.000
          5.0000          0.0000         0.50000E-01      106.20         -10.620
          1.0500         0.50000E-01      1.1500         0.10000E-01     0.66000E-01
          1.1000         0.15000          1.1000         0.17500          1.1000
         0.17900          1.1000         0.66000E-01     0.22000         0.10000
         0.39000         0.50000         0.39000         0.79000          1.4400      /PMA1EO01
    679 'REPCA1' 1
           534         679         534    '1 '        0       1       1
         0.30000E-01     0.50000          10.000          0.0000          0.0000
         0.85000          0.0000          0.0000          0.0000          5.0000
         -5.0000        -0.50000E-02     0.50000E-02     0.38200        -0.38200
         0.40000          2.6667         0.25000        -0.33000E-02     0.33000E-02
         0.52100E-02    -0.52100E-02      1.1000          0.0000         0.10000
          16.700          0.0000      /PMA1EO01

    680 'REGCA1' 1       1
          0.0200       10.000      0.15000      0.60000E-01   1.2000
          1.2000      0.10000      -999.00      -1.0000      0.30000E-01
          0.0000       106.15      -106.20       1.0000      /PMA2EO01
    680 'REECA1' 1
          0          0       0       0       0       0
         0.90000          1.1000          0.0000        -0.20000         0.10000
          2.0000          1.1000         -1.1000          0.0000          0.0000
         0.60000          0.0000         0.50000E-01     0.50000        -0.50000
          1.1000         0.90000          0.0000          3.0000          18.000
          5.0000          0.0000         0.50000E-01      106.20         -10.620
          1.0500         0.50000E-01      1.1500         0.10000E-01     0.66000E-01
          1.1000         0.15000          1.1000         0.17500          1.1000
         0.17900          1.1000         0.66000E-01     0.22000         0.10000
         0.39000         0.50000         0.39000         0.79000          1.4400      /PMA2EO01
    680 'REPCA1' 1
           541         680         541    '1 '        0       1       1
         0.30000E-01     0.50000          10.000          0.0000          0.0000
         0.85000          0.0000          0.0000          0.0000          5.0000
         -5.0000        -0.50000E-02     0.50000E-02     0.38200        -0.38200
         0.40000          2.6667         0.25000        -0.33000E-02     0.33000E-02
         0.52100E-02    -0.52100E-02      1.1000          0.0000         0.10000
          16.700          0.0000      /PMA2EO01



607, 'GENSAL',	1,	3.6,	0.059,	0.059,	5,		0,		2.11,	1.21,	0.318,	0.238,	0.08,	0.1,	0.5 /ANBDI01
607	 'USRMDL'  1 'QEXAC4'	4	0	1	16	5	2
       1	0.002	10.0	-10.0	0.7		45.0	400.0	0.01	5.0
       0.0	0.00	0.02	999.	-999.	6.0		1.2		-1.2		/MANBDI01

618, 'GENSAL',	2,	2.54,	0.03,	0.03,	0.715,	0,		2.13,	1.78,	0.13,	0.1,	0.08,	0.1,	0.5 /MANBDI02
618  'USRMDL'  2 'CCTAGK' 4  0 2 22 9 4  
                 618	1
                 1.0	1.0		1.0		0.0		0.0
                 0.2	0.0		0.02	50		0.3
                 0.08	2		0.08	195.0	1.22
                 20		0		0.113	10.0	0 
                 0.999	0.01						/MANBDI02



657 'REGCA1' 2       1
        0.0200       10.000      0.15000      0.60000E-01   1.2000
        1.2000      0.10000      -999.00      -1.0000      0.30000E-01
        0.0000       106.15      -106.20       1.0000      /ALUAEO02
657 'REECA1' 2
        0          0       0       0       0       0
        0.90000          1.1000          0.0000        -0.20000         0.10000
        2.0000          1.0000         -1.0000          0.0000          0.0000
        0.60000          0.0000         0.50000E-01     0.50000        -0.50000
        1.1000         0.90000          0.0000          3.0000          18.000
        5.0000          0.0000         0.50000E-01      106.20         -10.620
        1.0500         0.50000E-01      1.4400         0.10000E-01     0.66000E-01
        0.37400         0.15000         0.68200         0.17500         0.98900
        0.17900          1.0700         0.66000E-01     0.22000         0.10000
        0.39000         0.50000         0.39000         0.79000          1.4400      /ALUAEO02
657 'REPCA1' 2
        257         657         257    '2 '        0       1       1
        0.30000E-01     0.50000          10.000          0.0000          0.0000
        0.85000          0.0000          0.0000          0.0000          5.0000
        -5.0000        -0.50000E-02     0.50000E-02     0.38200        -0.38200
        0.40000          2.6667         0.25000        -0.33000E-02     0.33000E-02
        0.52100E-02    -0.52100E-02      1.1000          0.0000         0.10000
        16.700          0.0000      /ALUAEO02



453 'USRMDL' 1 'IWP83G' 1  1 1  8  5  2
3 0.02 1.1 0.8 0.15 0.6 2.8 0.15 0.8 /DIADEO01
453 'USRMDL' 1 'IWP83E' 4  0 2 18 9 9
 1 453 1.1 0.33 1.1 1.5 0.5 0.75 0.2 0.05 2 22.0 0.05 5.  1250.0 0.15
      2.0 0.5 0.0065 0.05 /DIADEO01
453 'USRMDL' 1 'IWP83T' 5  0 1 11 4 7
     0 85.0 -4.2 16 0.5 -0.5 47.7 0.3003 0.242 5 -5 30.0 /DIADEO01

453 'USRMDL' 1 'IWPCCT' 9  0 6 8 3 3    
451   0 0  1
453 '1'
  0.0   0.1  1.0  0.10 -0.10
  0.0   0.0  0.1 /DIADEO01



656 'REGCA1' 1       1
        0.0200       10.000      0.15000      0.60000E-01   1.2000
        1.2000      0.10000      -999.00      -1.0000      0.30000E-01
        0.0000       106.15      -106.20       1.0000      /ALU1EO01
656 'REECA1' 1
        0          0       0       0       0       0
        0.90000          1.1000          0.0000        -0.20000         0.10000
        2.0000          1.0000         -1.0000          0.0000          0.0000
        0.60000          0.0000         0.50000E-01     0.50000        -0.50000
        1.1000         0.90000          0.0000          3.0000          18.000
        5.0000          0.0000         0.50000E-01      106.20         -10.620
        1.0500         0.50000E-01      1.4400         0.10000E-01     0.66000E-01
        0.37400         0.15000         0.68200         0.17500         0.98900
        0.17900          1.0700         0.66000E-01     0.22000         0.10000
        0.39000         0.50000         0.39000         0.79000          1.4400      /ALU1EO01
656 'REPCA1' 1
        256         656         256    '1 '        0       1       1
        0.30000E-01     0.50000          10.000          0.0000          0.0000
        0.85000          0.0000          0.0000          0.0000          5.0000
        -5.0000        -0.50000E-02     0.50000E-02     0.38200        -0.38200
        0.40000          2.6667         0.25000        -0.33000E-02     0.33000E-02
        0.52100E-02    -0.52100E-02      1.1000          0.0000         0.10000
        16.700          0.0000      /ALU1EO01

675 'REGCA1' 1       1
          0.0200       10.000      0.15000      0.60000E-01   1.2000
          1.2000      0.10000      -999.00      -1.0000      0.30000E-01
          0.0000       106.15      -106.20       1.0000      /RAW_EOL
   675 'REECA1' 1
          0          0       0       0       0       0
         0.90000          1.1000          0.0000        -0.20000         0.10000
          2.0000          1.0000         -1.0000          0.0000          0.0000
         0.60000          0.0000         0.50000E-01     0.50000        -0.50000
          1.1000         0.90000          0.0000          3.0000          18.000
          5.0000          0.0000         0.50000E-01      106.20         -10.620
          1.0500         0.50000E-01      1.4400         0.10000E-01     0.66000E-01
         0.37400         0.15000         0.68200         0.17500         0.98900
         0.17900          1.0700         0.66000E-01     0.22000         0.10000
         0.39000         0.50000         0.39000         0.79000          1.4400      /RAW_EOL
    675 'REPCA1' 1
          571            571         570    '1 '        0       1       1
         0.30000E-01     0.50000          3.0000          0.0000          0.0000
         0.85000          0.0000          0.0000         0.50000E-01      5.0000
         -5.0000        -0.10000E-02     0.10000E-02     0.63800        -0.63800
         0.40000          1.7000         0.25000        -0.50000E-03     0.50000E-03
         0.83000E-02    -0.83000E-02      1.1000          0.0000         0.10000
          20.000          0.0000      /RAW_EOL

676 'REGCA1' 3       1
          0.0200       10.000      0.15000      0.60000E-01   1.2000
          1.2000      0.10000      -999.00      -1.0000      0.30000E-01
          0.0000       106.15      -106.20       1.0000      /RAW_EO02
   676 'REECA1' 3
          0          0       0       0       0       0
         0.90000          1.1000          0.0000        -0.20000         0.10000
          2.0000          1.0000         -1.0000          0.0000          0.0000
         0.60000          0.0000         0.50000E-01     0.50000        -0.50000
          1.1000         0.90000          0.0000          3.0000          18.000
          5.0000          0.0000         0.50000E-01      106.20         -10.620
          1.0500         0.50000E-01      1.4400         0.10000E-01     0.66000E-01
         0.37400         0.15000         0.68200         0.17500         0.98900
         0.17900          1.0700         0.66000E-01     0.22000         0.10000
         0.39000         0.50000         0.39000         0.79000          1.4400      /RAW_EO02
    676 'REPCA1' 3
          676            676         571    '2 '        0       0       1
         0.30000E-01     0.50000          3.0000          0.0000          0.0000
         0.85000          0.0000          0.0000         0.50000E-01      5.0000
         -5.0000        -0.10000E-02     0.10000E-02     0.63800        -0.63800
         0.40000          1.7000         0.25000        -0.50000E-03     0.50000E-03
         0.83000E-02    -0.83000E-02      1.1000          0.0000         0.10000
          20.000          0.0000      /RAW_EO02


    687 'REGCA1' 4       1
          0.0200      0.50000      0.15000      0.60000E-01   1.2000
          1.2000      0.10000      -999.00      -1.0000      0.30000E-01
          0.0000       106.15      -106.20       1.0000      /LBLAEO04
    687 'REECA1' 4
          0          0       0       0       0       0
         0.90000          1.1000          0.0000        -0.20000         0.10000
          2.0000          1.0000         -1.0000          0.0000          0.0000
         0.60000          0.0000         0.50000E-01     0.50000        -0.50000
          1.1000         0.90000          0.0000          3.0000          18.000
          5.0000          0.0000         0.50000E-01      106.20         -10.620
          1.0500         0.50000E-01      1.0000         0.10000E-01      0.0000
          1.0000         0.50000          1.0000         0.85000         0.20000
         0.90000          0.0000         0.66000E-01     0.22000         0.10000
         0.39000         0.50000         0.39000         0.79000          1.4400      /LBLAEO04
    687 'REPCA1' 4
           566           567         566    '4 '        0       1       1
         0.30000E-01      0.0000          1.0500          0.0000          0.0000
         0.85000          0.0000          0.0000         0.50000E-01      5.0000
         -5.0000          0.0000          0.0000         0.38200        -0.38200
          0.0000         0.37000         0.25000        -0.60000E-02     0.60000E-02
         0.43000E-02    -0.43000E-02      1.1000          0.0000         0.10000
          212.90          0.0000      /LBLAEO04


2648 'REGCA1' 1       1
          0.0200       10.000      0.15000      0.60000E-01   1.2000
          1.2000      0.10000      -999.00      -1.0000      0.30000E-01
          0.0000       106.15      -106.20       1.0000      /LCASEO01
    2648 'REECA1' 1
          0          0       0       0       0       0
         0.90000          1.1000          0.0000        -0.20000         0.10000
          2.0000          1.0000         -1.0000          0.0000          0.0000
         0.60000          0.0000         0.50000E-01     0.50000        -0.50000
          1.1000         0.90000          0.0000          3.0000          18.000
          5.0000          0.0000         0.50000E-01      106.20         -10.620
          1.0500         0.50000E-01      1.4400         0.10000E-01     0.66000E-01
         0.37400         0.15000         0.68200         0.17500         0.98900
         0.17900          1.0700         0.66000E-01     0.22000         0.10000
         0.39000         0.50000         0.39000         0.79000          1.4400      /LCASEO01
    2648 'REPCA1' 1
          2295            2295         2391    '1 '        0       1       1
         0.30000E-01     0.50000          3.0000          0.0000          0.0000
         0.85000          0.0000          0.0000         0.50000E-01      5.0000
         -5.0000        -0.10000E-02     0.10000E-02     0.63800        -0.63800
         0.40000          1.7000         0.25000        -0.50000E-03     0.50000E-03
         0.83000E-02    -0.83000E-02      1.1000          0.0000         0.10000
          20.000          0.0000      /LCASEO01

    2688 'REGCA1' 1       1
          0.0200       10.000      0.15000      0.60000E-01   1.2000
          1.2000      0.10000      -999.00      -1.0000      0.30000E-01
          0.0000       106.15      -106.20       1.0000      /GRIOEO01
    2688 'REECA1' 1
          0          0       0       0       0       0
         0.90000          1.1000          0.0000        -0.20000         0.10000
          2.0000          1.0000         -1.0000          0.0000          0.0000
         0.60000          0.0000         0.50000E-01     0.50000        -0.50000
          1.1000         0.90000          0.0000          3.0000          18.000
          5.0000          0.0000         0.50000E-01      106.20         -10.620
          1.0500         0.50000E-01      1.4400         0.10000E-01     0.66000E-01
         0.37400         0.15000         0.68200         0.17500         0.98900
         0.17900          1.0700         0.66000E-01     0.22000         0.10000
         0.39000         0.50000         0.39000         0.79000          1.4400      /GRIOEO01
    2688 'REPCA1' 1
           2566         2566         2564    '1 '        0       0       1
         0.30000E-01     0.10000         0.50000E-01      0.0000          0.0000
         0.85000          0.0000          0.0000         0.50000E-01      5.0000
         -5.0000        -0.10000E-02     0.10000E-02     0.63800        -0.63800
         0.40000          1.2000         0.25000        -0.10000E-02     0.10000E-02
         0.83000E-02    -0.83000E-02      1.1000          0.0000         0.10000
          20.000          0.0000      /GRIOEO01

  8645 'REGCA1' 1       0
          0.02      10.0000      0.15000      0.60000E-01   1.2000
          1.2000      0.10000E+00  -999.00     -1.00000      0.30000E-01
          0.0000       106.15      -106.20      1.00000      /AR21EO01
  8645 'REECA1' 1
          0          0       0       0       0       0
         0.90000          1.1000          0.0000        -0.20000         0.10000E+00
          2.0000         1.00000        -1.00000          0.0000          0.0000
         0.60000          0.0000         0.50000E-01     0.50000        -0.50000
          1.1000         0.90000          0.0000          3.0000          18.000
          5.0000          0.0000         0.50000E-01      106.20         -10.620
          1.0500         0.50000E-01      1.4400         0.10000E-01     0.66000E-01
         0.37400         0.15000         0.68200         0.17500         0.98900
         0.17900          1.0700         0.66000E-01     0.22000         0.10000E+00
         0.39000         0.50000         0.39000         0.79000          1.4400      /AR21EO01
  8645 'REPCA1' 1
         8568       8645       8568    '1 '        0       1       1
         0.30000E-01     0.10000E+00      4.5000          0.0000          0.0000
         0.85000          0.0000          0.0000          0.0000          5.0000
         -5.0000        -0.10000E-02     0.10000E-02     0.63800        -0.63800
         0.40000         0.62000         0.25000        -0.80000E-02     0.80000E-02
         0.83000E-02    -0.83000E-02      1.1000          0.0000         0.10000E+00
         0.75000E-01      0.0000      /AR21EO01

  8649 'REGCA1' 2       0
          0.02      10.0000      0.15000      0.60000E-01   1.2000
          1.2000      0.10000E+00  -999.00     -1.00000      0.30000E-01
          0.0000       106.15      -106.20      1.00000      /AR22EO01
  8649 'REECA1' 2
          0          0       0       0       0       0
         0.90000          1.1000          0.0000        -0.20000         0.10000E+00
          2.0000         1.00000        -1.00000          0.0000          0.0000
         0.60000          0.0000         0.50000E-01     0.50000        -0.50000
          1.1000         0.90000          0.0000          3.0000          18.000
          5.0000          0.0000         0.50000E-01      106.20         -10.620
          1.0500         0.50000E-01      1.4400         0.10000E-01     0.66000E-01
         0.37400         0.15000         0.68200         0.17500         0.98900
         0.17900          1.0700         0.66000E-01     0.22000         0.10000E+00
         0.39000         0.50000         0.39000         0.79000          1.4400      /AR22EO01
  8649 'REPCA1' 2
         8569       8649       8569    '2 '        0       1       1
         0.30000E-01     0.10000E+00      4.5000          0.0000          0.0000
         0.85000          0.0000          0.0000          0.0000          5.0000
         -5.0000        -0.10000E-02     0.10000E-02     0.63800        -0.63800
         0.40000         0.62000         0.25000        -0.80000E-02     0.80000E-02
         0.83000E-02    -0.83000E-02      1.1000          0.0000         0.10000E+00
         0.75000E-01      0.0000      /AR22EO01

601 'REGCA1' 3       1
    0.0200       0.8000      0.15000      0.60000E-01   1.2000
    1.2000      0.10000      -999.00      -1.0000      0.30000E-01
    0.0000       106.15      -106.20       1.0000      /CHN3EO01

601  'USRMDL'  3  'ECM4PV_HUA'  102  0  6  69 9 27
      1     0     0     0     1     0  
     0.0000      0.05      0.90        1.10        -0.50
     0.500     0.0000      3.00        1.1000      0.90000
     18.00     5.0000      0.05        -0.13000    0.15000
     1.80      -1.000      1.0000      0.0000      106.20
    -10.62     1.0500      0.05        0.01        0.001
     1.50      0.066       0.37400     0.066       0.37400
    0.066      0.37400     0.066       0.37400     0.0660
    0.374      0.066       0.37400     0.0660      0.37400
    0.150      0.68200     0.17500     0.98900     0.17900
    1.070      0.10000     1.0000      0.20000     1.0000
    0.30       1.0000      0.40000     1.0000      0.50000
    1.00       0.60000     1.0000      0.70000     1.0000
    0.80       1.0000      0.90000     1.0000      1.0000
    1.00       2.0000      1.0000      0.10/CHN3EO01

601 'REPCA1' 3
     526         550           526    '3 '        0       1       1
   0.30000E-01     0.10000          12.000          0.0000          0.0000
   0.85000          0.0000          0.0000          0.0000          5.0000
   -5.0000          0.00            0.00            0.63800        -0.63800
   0.40000         0.40300         0.25000        -0.80000E-02     0.80000E-02
   0.83000E-02    -0.83000E-02      1.1000          0.0000         0.10000
    25.000          0.0000      /CHN3EO01

602, 'REGCA1', 1, 0
	0.02	10.0	1.0	0.0	1.0	1.2	0.01	0.00	-1.05	0.00
	0.00	999	-999	1.0/ MAL1EO01


602, 'REECA1', 1, 
   	101	 0	1	0	0	0
	0.9	1.1	0.0	-0.1	0.1	2.0	1.05	-1.05	1.0	0.00    
	0.0	0.0	0.05	0.67	-0.67	1.2	0.80	5.0	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.10	0.04	0.010
	1.10	1.20	1.10	0.0	0.0	0.0	0.0	0.0	1.15	1.1	
	1.24	2.0	1.24	0.0	0.0/ MAL1EO01
	
	
602, 'REPCA1', 1, 
	552  552  551   '1'  0  1  1,
	0.01 	0.0	  0.8  0.15	0.15  0.9	0.0 	0.0 	0.00 	9999
	-9999 	0.0 	0.0 	1.0	-1.0	0.0	0.35	1.27	-0.008	0.008
	0.08 	-0.08	1.0 	0.0 	0.0	72.1	0.0/ MAL1EO01




608 'REGCA1' 4       1
        0.0200       0.8      0.15000      0.60000E-01   1.2000
        1.2000      0.10000      -999.00      -1.0000      0.30000E-01
        0.0000       106.15      -106.20       1.0000      /CHN4EO01

608  'USRMDL'  4  'ECM4PV_HUA'  102  0  6  69 9 27
        1     0     0     0     1     0  
        0.0000      0.05      0.90        1.10        -0.50
        0.500     0.0000      3.00        1.1000      0.90000
        18.00     5.0000      0.05        -0.13000    0.15000
        1.80      -1.000      1.0000      0.0000      106.20
        -10.62     1.0500      0.05        0.01        0.001
        1.50      0.066       0.37400     0.066       0.37400
        0.066      0.37400     0.066       0.37400     0.0660
        0.374      0.066       0.37400     0.0660      0.37400
        0.150      0.68200     0.17500     0.98900     0.17900
        1.070      0.10000     1.0000      0.20000     1.0000
        0.30       1.0000      0.40000     1.0000      0.50000
        1.00       0.60000     1.0000      0.70000     1.0000
        0.80       1.0000      0.90000     1.0000      1.0000
        1.00       2.0000      1.0000      0.10/CHN4EO01

 608 'REPCA1' 4
         558       559       558    '4 '        0       1       1
         0.30000E-01     0.10000          12.000          0.0000          0.0000
         0.85000          0.0000          0.0000          0.0000          5.0000
         -5.0000          0.0             0.0     0.63800        -0.63800
         0.40000         0.41500         0.25000        -0.80000E-02     0.80000E-02
         0.83000E-02    -0.83000E-02      1.1000          0.0000         0.10000
          40.000          0.0000      /CHN4EO01


   621 'REGCA1' 1       0
         0.02   10.000       1.0000       0.0000       1.0000
          1.2000      0.78000      0.30000      -1.0500       0.0000
          0.0000       999.00      -999.00       1.0000      /FLECEO01
   621 'REECA1' 1
          0          0       1       0       0       0
         0.90000          1.1000          0.0000        -0.10000         0.10000
          2.0000          1.0500         -1.0500          1.0000          0.0000
          0.0000          0.0000         0.50000E-01     0.67000        -0.67000
          1.2000         0.80000          5.0000          10.000          1.0000
          50.000         0.10000          0.0000          99.000         -99.000
          1.0000          0.0000          1.7000         0.40000E-01     0.10000E-01
          1.1000          1.2000          1.1000          0.0000          0.0000
          0.0000          0.0000          0.0000          1.1500          1.1000
          1.2400          2.0000          1.2400          0.0000          0.0000      /FLECEO01
   621 'REPCA1' 1
          621        621        576    '1 '        0       1       1
         0.10000E-01      0.0000          1.7500          0.0000          0.0000
         0.90000          0.0000          0.0000          0.0000          9999.0
         -9999.0          0.0000          0.0000          1.0000         -1.0000
          0.0000          1.5000         0.25000        -0.80000E-02     0.80000E-02
         0.12000E-01    -0.12000E-01      1.0000          0.0000          0.0000
          8.3300          0.0000      /FLECEO01


   622 'REGCA1' 2       0
         0.02   10.000       1.0000       0.0000       1.0000
          1.2000      0.78000      0.30000      -1.0500       0.0000
          0.0000       999.00      -999.00       1.0000      /FLECEO02
   622 'REECA1' 2
          0          0       1       0       0       0
         0.90000          1.1000          0.0000        -0.10000         0.10000
          2.0000          1.0500         -1.0500          1.0000          0.0000
          0.0000          0.0000         0.50000E-01     0.67000        -0.67000
          1.2000         0.80000          5.0000          10.000          1.0000
          50.000         0.10000          0.0000          99.000         -99.000
          1.0000          0.0000          1.7000         0.40000E-01     0.10000E-01
          1.1000          1.2000          1.1000          0.0000          0.0000
          0.0000          0.0000          0.0000          1.1500          1.1000
          1.2400          2.0000          1.2400          0.0000          0.0000      /FLECEO02
   622 'REPCA1' 2
          622        622        577    '2 '        0       1       1
         0.10000E-01      0.0000          1.7500          0.0000          0.0000
         0.90000          0.0000          0.0000          0.0000          9999.0
         -9999.0          0.0000          0.0000          1.0000         -1.0000
          0.0000          1.5000         0.25000        -0.80000E-02     0.80000E-02
         0.12000E-01    -0.12000E-01      1.0000          0.0000          0.0000
          8.3300          0.0000      /FLECEO02


   623 'REGCA1' 3       0
         0.02   10.000       1.0000       0.0000       1.0000
          1.2000      0.78000      0.30000      -1.0500       0.0000
          0.0000       999.00      -999.00       1.0000      /FLECEO03
   623 'REECA1' 3
          0          0       1       0       0       0
         0.90000          1.1000          0.0000        -0.10000         0.10000
          2.0000          1.0500         -1.0500          1.0000          0.0000
          0.0000          0.0000         0.50000E-01     0.67000        -0.67000
          1.2000         0.80000          5.0000          10.000          1.0000
          50.000         0.10000          0.0000          99.000         -99.000
          1.0000          0.0000          1.7000         0.40000E-01     0.10000E-01
          1.1000          1.2000          1.1000          0.0000          0.0000
          0.0000          0.0000          0.0000          1.1500          1.1000
          1.2400          2.0000          1.2400          0.0000          0.0000      /FLECEO03
   623 'REPCA1' 3
          623        623        581    '3 '        0       1       1
         0.10000E-01      0.0000          1.7500          0.0000          0.0000
         0.90000          0.0000          0.0000          0.0000          9999.0
         -9999.0          0.0000          0.0000          1.0000         -1.0000
          0.0000          1.5000         0.25000        -0.80000E-02     0.80000E-02
         0.12000E-01    -0.12000E-01      1.0000          0.0000          0.0000
          8.3300          0.0000      /FLECEO03


   624 'REGCA1' 4       0
         0.02   10.000       1.0000       0.0000       1.0000
          1.2000      0.78000      0.30000      -1.0500       0.0000
          0.0000       999.00      -999.00       1.0000      /FLECEO04
   624 'REECA1' 4
          0          0       1       0       0       0
         0.90000          1.1000          0.0000        -0.10000         0.10000
          2.0000          1.0500         -1.0500          1.0000          0.0000
          0.0000          0.0000         0.50000E-01     0.67000        -0.67000
          1.2000         0.80000          5.0000          10.000          1.0000
          50.000         0.10000          0.0000          99.000         -99.000
          1.0000          0.0000          1.7000         0.40000E-01     0.10000E-01
          1.1000          1.2000          1.1000          0.0000          0.0000
          0.0000          0.0000          0.0000          1.1500          1.1000
          1.2400          2.0000          1.2400          0.0000          0.0000      /FLECEO04
   624 'REPCA1' 4
          624        624        582    '4 '        0       1       1
         0.10000E-01      0.0000          1.7500          0.0000          0.0000
         0.90000          0.0000          0.0000          0.0000          9999.0
         -9999.0          0.0000          0.0000          1.0000         -1.0000
          0.0000          1.5000         0.25000        -0.80000E-02     0.80000E-02
         0.12000E-01    -0.12000E-01      1.0000          0.0000          0.0000
          8.3300          0.0000      /FLECEO04


  682 'REGCA1' 1       1
          0.0200       0.8      0.15000      0.60000E-01   1.2000
          1.2000      0.10000      -999.00      -1.0000      0.30000E-01
          0.0000       106.15      -106.20       1.0000      /CHN4EO01

 682  'USRMDL'  1  'ECM4PV_HUA'  102  0  6  69 9 27
        1     0     0     0     1     0  
        0.0000      0.05      0.90        1.10        -0.50
        0.500     0.0000      3.00        1.1000      0.90000
        18.00     5.0000      0.05        -0.13000    0.15000
        1.80      -1.000      1.0000      0.0000      106.20
        -10.62     1.0500      0.05        0.01        0.001
        1.50      0.066       0.37400     0.066       0.37400
        0.066      0.37400     0.066       0.37400     0.0660
        0.374      0.066       0.37400     0.0660      0.37400
        0.150      0.68200     0.17500     0.98900     0.17900
        1.070      0.10000     1.0000      0.20000     1.0000
        0.30       1.0000      0.40000     1.0000      0.50000
        1.00       0.60000     1.0000      0.70000     1.0000
        0.80       1.0000      0.90000     1.0000      1.0000
        1.00       2.0000      1.0000      0.10/CHN4EO01

  682 'REPCA1' 1
         575       574       575    '1 '        0       1       1
         0.30000E-01     0.10000          12.000          0.0000          0.0000
         0.85000          0.0000          0.0000          0.0000          5.0000
         -5.0000          0.0             0.0             0.63800        -0.63800
         0.40000         0.41500         0.25000        -0.80000E-02     0.80000E-02
         0.83000E-02    -0.83000E-02      1.1000          0.0000         0.10000
          25.000          0.0000      /CHN4EO01



  1629 'REGCA1' 1      1
          0.0200       10.000      0.15000      0.60000E-01   1.2000
          1.2000      0.10000      -999.00      -1.0000      0.30000E-01
          0.0000       106.15      -106.20       1.0000      /NEU1EO01
  1629 'REECA1' 1
          0          0       0       0       0       0
         0.90000          1.1000          0.0000        -0.20000         0.10000
          2.0000          1.0000         -1.0000          0.0000          0.0000
         0.60000          0.0000         0.50000E-01     0.50000        -0.50000
          1.1000         0.90000          0.0000          3.0000          18.000
          5.0000          0.0000         0.50000E-01      106.20         -10.620
          1.0500         0.50000E-01      1.4400         0.10000E-01     0.66000E-01
         0.37400         0.15000         0.68200         0.17500         0.98900
         0.17900          1.0700         0.66000E-01     0.22000         0.10000
         0.39000         0.50000         0.39000         0.79000          1.4400      /NEU1EO01		 
  1629 'REPCA1' 1
         1502       1505      1502    '1 '        0       1       1
         0.30000E-01     0.10000          1.1000          0.0000          0.0000
         0.85000          0.0000          0.0000          0.0000          5.0000
         -5.0000          0.0000          0.0000         0.63800        -0.63800
         0.40000          2.5000         0.25000        -0.50000E-03     0.50000E-03
         0.83000E-02    -0.83000E-02      1.1000          0.0000         0.10000
          20.000          0.0000      /NEU1EO01

  1635 'REGCA1' 1       0
          0.02      10.0000      0.15000      0.60000E-01   1.2000
          1.2000      0.10000E+00  -999.00     -1.00000      0.30000E-01
          0.0000       106.15      -106.20      1.00000      /LMEAEO01
  1635 'REECA1' 1
          0          0       0       0       0       0
         0.90000          1.1000          0.0000        -0.20000         0.10000E+00
          2.0000         1.00000        -1.00000          0.0000          0.0000
         0.60000          0.0000         0.50000E-01     0.50000        -0.50000
          1.1000         0.90000          0.0000          3.0000          18.000
          5.0000          0.0000         0.50000E-01      106.20         -10.620
          1.0500         0.50000E-01      1.4400         0.10000E-01     0.66000E-01
         0.37400         0.15000         0.68200         0.17500         0.98900
         0.17900          1.0700         0.66000E-01     0.22000         0.10000E+00
         0.39000         0.50000         0.39000         0.79000          1.4400      /LMEAEO01
  1635 'REPCA1' 1
         1555       1635       1555    '1 '        0       1       1
         0.30000E-01     0.10000E+00      4.5000          0.0000          0.0000
         0.85000          0.0000          0.0000          0.0000          5.0000
         -5.0000        -0.10000E-02     0.10000E-02     0.63800        -0.63800
         0.40000         0.62000         0.25000        -0.80000E-02     0.80000E-02
         0.83000E-02    -0.83000E-02      1.1000          0.0000         0.10000E+00
         0.75000E-01      0.0000      /LMEAEO01

  1636 'REGCA1' 1       0
          0.02      10.0000      0.15000      0.60000E-01   1.2000
          1.2000      0.10000E+00  -999.00     -1.00000      0.30000E-01
          0.0000       106.15      -106.20      1.00000      /CALTEO01
  1636 'REECA1' 1
          0          0       0       0       0       0
         0.90000          1.1000          0.0000        -0.20000         0.10000E+00
          2.0000         1.00000        -1.00000          0.0000          0.0000
         0.60000          0.0000         0.50000E-01     0.50000        -0.50000
          1.1000         0.90000          0.0000          3.0000          18.000
          5.0000          0.0000         0.50000E-01      106.20         -10.620
          1.0500         0.50000E-01      1.4400         0.10000E-01     0.66000E-01
         0.37400         0.15000         0.68200         0.17500         0.98900
         0.17900          1.0700         0.66000E-01     0.22000         0.10000E+00
         0.39000         0.50000         0.39000         0.79000          1.4400      /CALTEO01
  1636 'REPCA1' 1
         1557       1636       1557    '1 '        0       1       1
         0.30000E-01     0.10000E+00      4.5000          0.0000          0.0000
         0.85000          0.0000          0.0000          0.0000          5.0000
         -5.0000        -0.10000E-02     0.10000E-02     0.63800        -0.63800
         0.40000         0.62000         0.25000        -0.80000E-02     0.80000E-02
         0.83000E-02    -0.83000E-02      1.1000          0.0000         0.10000E+00
         0.75000E-01      0.0000      /CALTEO01

      2678 'REGCA1' 1       0
         0.02   10.000       1.0000       0.0000       1.0000
          1.2000      0.78000      0.30000      -1.0500       0.0000
          0.0000       999.00      -999.00       1.0000      /ENE1EO01
      2678 'REECA1' 1
          0          0       1       0       0       0
         0.90000          1.1000          0.0000        -0.10000         0.10000
          2.0000          1.0500         -1.0500          1.0000          0.0000
          0.0000          0.0000         0.50000E-01     0.67000        -0.67000
          1.2000         0.80000          5.0000          10.000          1.0000
          50.000         0.10000          0.0000          99.000         -99.000
          1.0500          0.0000          1.1000         0.40000E-01     0.10000E-01
          1.1000          1.2000          1.1000          0.0000          0.0000
          0.0000          0.0000          0.0000          1.1000          1.1000
          1.1000          2.0000          1.1000          0.0000          0.0000      /ENE1EO01
      2678 'REPCA1' 1
            2555          2554          2555    '1 '        0       1       0
         0.20000E-01      0.0000          1.7500          1.2000          2.9000
         0.90000          0.0000          0.0000          0.0000         0.67000E-02
        -0.67000E-02      0.0000          0.0000          1.0000         -1.0000
          0.0000          1.0000         0.25000          0.0000          0.0000
          9999.0         -9999.0          1.0500          0.0000          0.0000
          0.0000          0.0000      /ENE1EO01

2690 'REGCA1' 1      1
       0.0200       10.000      0.15000      0.60000E-01   1.2000
       1.2000      0.10000      -999.00      -1.0000      0.30000E-01
       0.0000       106.15      -106.20       1.0000      /VSECEO01

2690 'REECA1' 1
       0          0       0       0       0       0
       0.90000          1.1000          0.0000        -0.20000         0.10000
       2.0000          1.0000         -1.0000          0.0000          0.0000
       0.60000          0.0000         0.50000E-01     0.50000        -0.50000
       1.1000         0.90000          0.0000          3.0000          18.000
       5.0000          0.0000         0.50000E-01      106.20         -10.620
       1.0500         0.50000E-01      1.4400         0.10000E-01     0.66000E-01
       0.37400         0.15000         0.68200         0.17500         0.98900
       0.17900          1.0700         0.66000E-01     0.22000         0.10000
       0.39000         0.50000         0.39000         0.79000          1.4400      /VSECEO01
		 
2690 'REPCA1' 1
       2588       2589      2588    '1 '        0       1       1
       0.30000E-01     1.50000          3.5000          0.0000          0.0000
       0.85000          0.0000          0.0000          0.0000          5.0000
       -5.0000          0.0000          0.0000         0.63800        -0.63800
       0.40000          0.8500         0.25000        -0.50000E-03     0.50000E-03
       0.83000E-02    -0.83000E-02      1.1000          0.0000         0.10000
       10.000          0.0000      /VSECEO01

2902 'REGCA1' 2      1
       0.0200       10.000      0.15000      0.60000E-01   1.2000
       1.2000      0.10000      -999.00      -1.0000      0.30000E-01
       0.0000       106.15      -106.20       1.0000      /VSECEO02

2902 'REECA1' 2
       0          0       0       0       0       0
       0.90000          1.1000          0.0000        -0.20000         0.10000
       2.0000          1.0000         -1.0000          0.0000          0.0000
       0.60000          0.0000         0.50000E-01     0.50000        -0.50000
       1.1000         0.90000          0.0000          3.0000          18.000
       5.0000          0.0000         0.50000E-01      106.20         -10.620
       1.0500         0.50000E-01      1.4400         0.10000E-01     0.66000E-01
       0.37400         0.15000         0.68200         0.17500         0.98900
       0.17900          1.0700         0.66000E-01     0.22000         0.10000
       0.39000         0.50000         0.39000         0.79000          1.4400      /VSECEO02
		 
2902 'REPCA1' 2
       2841       2840      2841    '2 '        0       1       1
       0.30000E-01     1.50000          3.5000          0.0000          0.0000
       0.85000          0.0000          0.0000          0.0000          5.0000
       -5.0000          0.0000          0.0000         0.63800        -0.63800
       0.40000          0.8500         0.25000        -0.50000E-03     0.50000E-03
       0.83000E-02    -0.83000E-02      1.1000          0.0000         0.10000
       10.000          0.0000      /VSECEO02

2903 'REGCA1' 1       1
         0.02   1.0000      0.10000      0.50000E-01   1.0000
          1.2000      0.10000      -999.00      -1.0000      0.30000E-01
          0.0000       100.00      -100.00       1.0000      /VIVOEO01
    2903   'USRMDL'   1     'REECDU1'    102    0    6    77    7    20
         0       1       0       0       0       0
         0.90000         1.1000        0.10000E-01   -0.15000        0.15000        0.50000
          1.0000        -1.0000         1.0000         0.0000        0.60000         0.0000
         0.50000E-01     1.0000        -1.0000         1.5000        -1.0000         2.2000
          6.8000         1.0000         0.0000         0.0000        0.20000E-01    0.10000
        -0.10000         1.0500         0.0000         3.8000        0.10000E-01    0.97500
         0.45000         1.0500        0.55000         0.0000         0.0000         0.0000
          0.0000         0.0000         0.0000         0.0000         0.0000         0.0000
          0.0000         0.0000         0.0000         0.0000         0.0000         0.0000
          0.0000        0.10000         0.0000        0.40000        0.20000        0.60000
         0.30000        0.70000         1.0000         1.0000         1.0500         0.0000
          0.0000         0.0000         0.0000         0.0000         0.0000         0.0000
          0.0000         0.0000         0.0000         0.0000         0.0000        0.10000E-01
          0.0000         0.0000        0.10000E-01     1.4000        0.10000           /VIVOEO01
    2903 'USRMDL' '1 ' 'ZPPCZ' 107 0    1 2 0 4
     2373
    0.050 0.000  /VIVOEO01
    2373  'USRBUS'    'PLNTBU1'     504  0  7  28  7  15
           2373        2213         2373   '1 '       1       1       1
         0.20000E-01      24.800          38.200          0.0000          0.0000
         0.85000          0.0000          0.0000         0.18200          5.0000
         -5.0000          0.0000          0.0000          1.0000         -1.0000
         0.50000          1.8000         0.20000        -0.40000E-02     0.40000E-02
         0.58000E-02    -0.50000E-01      1.0000         -1.0000         0.30000E-01
          13.800          0.0000       49.500      /VIVOEO01

  2910 'REGCA1' 1       0
          0.02      10.0000      0.15000      0.60000E-01   1.2000
          1.2000      0.10000E+00  -999.00     -1.00000      0.30000E-01
          0.0000       106.15      -106.20      1.00000      /TEROEO01
  2910 'REECA1' 1
          0          0       0       0       0       0
         0.90000          1.1000          0.0000        -0.20000         0.10000E+00
          2.0000         1.00000        -1.00000          0.0000          0.0000
         0.60000          0.0000         0.50000E-01     0.50000        -0.50000
          1.1000         0.90000          0.0000          3.0000          18.000
          5.0000          0.0000         0.50000E-01      106.20         -10.620
          1.0500         0.50000E-01      1.4400         0.10000E-01     0.66000E-01
         0.37400         0.15000         0.68200         0.17500         0.98900
         0.17900          1.0700         0.66000E-01     0.22000         0.10000E+00
         0.39000         0.50000         0.39000         0.79000          1.4400      /TEROEO01
  2910 'REPCA1' 1
         2572       2910       2572    '1 '        0       1       1
         0.30000E-01     0.10000E+00      4.5000          0.0000          0.0000
         0.85000          0.0000          0.0000          0.0000          5.0000
         -5.0000        -0.10000E-02     0.10000E-02     0.63800        -0.63800
         0.40000         0.62000         0.25000        -0.80000E-02     0.80000E-02
         0.83000E-02    -0.83000E-02      1.1000          0.0000         0.10000E+00
         0.75000E-01      0.0000      /TEROEO01
2914 'USRMDL' 1 'IWP83G' 1  1 1  8  5  2
48 0.02 1.1 0.8 0.15 0.6 2.8 0.15 0.8 /SJMTEO01���
2914 'USRMDL' 1 'IWP83E' 4  0 2 18 9 9
 1 2914 1.1 0.33 1.1 1.5 0.5 0.75 0.2 0.05 2 22.0 0.05 5.  1250.0 0.15
      2.0 0.5 0.0065 0.05 /SJMTEO01���
2914 'USRMDL' 1 'IWP83T' 5  0 1 11 4 7
     0 85.0 -4.2 16 0.5 -0.5 47.7 0.3003 0.242 5 -5 30.0 /SJMTEO01���

2914 'USRMDL' 1 'IWPCCT' 9  0 6 8 3 3    
2838   0 0  1
2914 '1'
  0.0   0.1  1.0  0.10 -0.10
  0.0   0.0  0.1 /SJMTEO01���

2915 'USRMDL' 1 'IWP83G' 1  1 1  8  5  2
48 0.02 1.1 0.8 0.15 0.6 2.8 0.15 0.8 /SJMTEO02���
2915 'USRMDL' 1 'IWP83E' 4  0 2 18 9 9
 1 2915 1.1 0.33 1.1 1.5 0.5 0.75 0.2 0.05 2 22.0 0.05 5.  1250.0 0.15
      2.0 0.5 0.0065 0.05 /SJMTEO02���
2915 'USRMDL' 1 'IWP83T' 5  0 1 11 4 7
     0 85.0 -4.2 16 0.5 -0.5 47.7 0.3003 0.242 5 -5 30.0 /SJMTEO02���

2915 'USRMDL' 1 'IWPCCT' 9  0 6 8 3 3    
2839   0 0  1
2915 '1'
  0.0   0.1  1.0  0.10 -0.10
  0.0   0.0  0.1 /SJMTEO02

  6670 'REGCA1' 1       0
          0.02      10.0000      0.15000      0.60000E-01   1.2000
          1.2000      0.10000E+00  -999.00     -1.00000      0.30000E-01
          0.0000       106.15      -106.20      1.00000      /ACHIEO01
  6670 'REECA1' 1
          0          0       0       0       0       0
         0.90000          1.1000          0.0000        -0.20000         0.10000E+00
          2.0000         1.00000        -1.00000          0.0000          0.0000
         0.60000          0.0000         0.50000E-01     0.50000        -0.50000
          1.1000         0.90000          0.0000          3.0000          18.000
          5.0000          0.0000         0.50000E-01      106.20         -10.620
          1.0500         0.50000E-01      1.4400         0.10000E-01     0.66000E-01
         0.37400         0.15000         0.68200         0.17500         0.98900
         0.17900          1.0700         0.66000E-01     0.22000         0.10000E+00
         0.39000         0.50000         0.39000         0.79000          1.4400      /ACHIEO01
  6670 'REPCA1' 1
         6840       6670       6840    '1 '        0       1       1
         0.30000E-01     0.10000E+00      4.5000          0.0000          0.0000
         0.85000          0.0000          0.0000          0.0000          5.0000
         -5.0000        -0.10000E-02     0.10000E-02     0.63800        -0.63800
         0.40000         0.62000         0.25000        -0.80000E-02     0.80000E-02
         0.83000E-02    -0.83000E-02      1.1000          0.0000         0.10000E+00
         0.75000E-01      0.0000      /ACHIEO01


  7669 'REGCA1' 1       0
          0.02      10.0000      0.15000      0.60000E-01   1.2000
          1.2000      0.10000E+00  -999.00     -1.00000      0.30000E-01
          0.0000       106.15      -106.20      1.00000      /SOSNEO01
  7669 'REECA1' 1
          0          0       0       0       0       0
         0.90000          1.1000          0.0000        -0.20000         0.10000E+00
          2.0000         1.00000        -1.00000          0.0000          0.0000
         0.60000          0.0000         0.50000E-01     0.50000        -0.50000
          1.1000         0.90000          0.0000          3.0000          18.000
          5.0000          0.0000         0.50000E-01      106.20         -10.620
          1.0500         0.50000E-01      1.4400         0.10000E-01     0.66000E-01
         0.37400         0.15000         0.68200         0.17500         0.98900
         0.17900          1.0700         0.66000E-01     0.22000         0.10000E+00
         0.39000         0.50000         0.39000         0.79000          1.4400      /SOSNEO01
  7669 'REPCA1' 1
         7572       7669       7572    '1 '        0       1       1
         0.30000E-01     0.10000E+00      4.5000          0.0000          0.0000
         0.85000          0.0000          0.0000          0.0000          5.0000
         -5.0000        -0.10000E-02     0.10000E-02     0.63800        -0.63800
         0.40000         0.62000         0.25000        -0.80000E-02     0.80000E-02
         0.83000E-02    -0.83000E-02      1.1000          0.0000         0.10000E+00
         0.75000E-01      0.0000      /SOSNEO01

  8960 'REGCA1' 3       0
          0.02      10.0000      0.15000      0.60000E-01   1.2000
          1.2000      0.10000E+00  -999.00     -1.00000      0.30000E-01
          0.0000       106.15      -106.20      1.00000      /AR23EO01
  8960 'REECA1' 3
          0          0       0       0       0       0
         0.90000          1.1000          0.0000        -0.20000         0.10000E+00
          2.0000         1.00000        -1.00000          0.0000          0.0000
         0.60000          0.0000         0.50000E-01     0.50000        -0.50000
          1.1000         0.90000          0.0000          3.0000          18.000
          5.0000          0.0000         0.50000E-01      106.20         -10.620
          1.0500         0.50000E-01      1.4400         0.10000E-01     0.66000E-01
         0.37400         0.15000         0.68200         0.17500         0.98900
         0.17900          1.0700         0.66000E-01     0.22000         0.10000E+00
         0.39000         0.50000         0.39000         0.79000          1.4400      /AR23EO01
  8960 'REPCA1' 3
         8570       8960       8570    '3 '        0       1       1
         0.30000E-01     0.10000E+00      4.5000          0.0000          0.0000
         0.85000          0.0000          0.0000          0.0000          5.0000
         -5.0000        -0.10000E-02     0.10000E-02     0.63800        -0.63800
         0.40000         0.62000         0.25000        -0.80000E-02     0.80000E-02
         0.83000E-02    -0.83000E-02      1.1000          0.0000         0.10000E+00
         0.75000E-01      0.0000      /AR23EO01

  1658 'REGCA1' 1       0
          0.02      10.0000      0.15000      0.60000E-01   1.2000
          1.2000      0.10000E+00  -999.00     -1.00000      0.30000E-01
          0.0000       106.15      -106.20      1.00000      /POM1EO01
  1658 'REECA1' 1
          0          0       0       0       0       0
         0.90000          1.1000          0.0000        -0.20000         0.10000E+00
          2.0000         1.00000        -1.00000          0.0000          0.0000
         0.60000          0.0000         0.50000E-01     0.50000        -0.50000
          1.1000         0.90000          0.0000          3.0000          18.000
          5.0000          0.0000         0.50000E-01      106.20         -10.620
          1.0500         0.50000E-01      1.4400         0.10000E-01     0.66000E-01
         0.37400         0.15000         0.68200         0.17500         0.98900
         0.17900          1.0700         0.66000E-01     0.22000         0.10000E+00
         0.39000         0.50000         0.39000         0.79000          1.4400      /POM1EO01
  1658 'REPCA1' 1
         1558       1658       1558    '1 '        0       1       1
         0.30000E-01     0.10000E+00      4.5000          0.0000          0.0000
         0.85000          0.0000          0.0000          0.0000          5.0000
         -5.0000        -0.10000E-02     0.10000E-02     0.63800        -0.63800
         0.40000         0.62000         0.25000        -0.80000E-02     0.80000E-02
         0.83000E-02    -0.83000E-02      1.1000          0.0000         0.10000E+00
         0.75000E-01      0.0000      /POM1EO01

2996 'GENSAL'  1     3.16 0.042 0.03 0.38 0 2.49 1.85 0.21 0.20 0.05 0.27 1.1 /PERGDI01

2996 'USRMDL' 1 'CCTAGK' 4  0 2 22 9 4  
                 2996   1
                 1.0  1.0 1.0 0.0 0.0
                 0.405  -0.1 0.02 20.0 0.059
                 0.025 2.5 0.048 177 0.55
                 11.89 0 0.143 10. 0 
                 1.0 0.01 /PERGDI01

3631, 'GENSAL', 1, 5.2,	0.042,	0.15,	0.77,	0,		2.17,	1.24,	0.194,	0.116,	0.12,	0.1,	0.5 /SM3DDI01
3631  'USRMDL'  1 'CCTAGK' 4  0 2 22 9 4  
                 3631		0
                 1.0	1.0		1.0		0.0		0.0
                 0.2	0.0		1.00	75		0.001
                 0.08	0.35	0.08	300.0	0.02
                 20		0		0.05	10.0	0 
                 1.0	0.01						/SM3DDI01

3688 'GENROU'  1    7.3000      0.30000E-01  0.81000      0.42000E-01
        3.6000      0.00000E+00   1.8990       1.5220      0.24200
       0.44100      0.19800      0.16200      0.76500E-01  0.83330    /LPLCTG01 

3688 'BUDCZT'  1 
         0.40000       1.0000       125.00      0.10000E-01   2.5000    
         0.0000       0.0000      0.50000E-01 -0.40000E-01   6.0000    
        -4.8000    /LPLCTG01 

3688 'USRMDL'  1  'PWX5P4'       3      0      3     22      9      2
       ,,,
       0.10000       7.2000       3.0000       3.0000      0.14800
       0.037        0.14800      0.037         15.000      0.05000
      -0.50000E-01  0.00000E+00  0.30000      0.20000E-01  0.50000
       0.50000E-01 -0.20000E-01  0.20000E-01 -0.20000E-01  0.05 -0.05 2.5 /LPLCTG01

3689 'GENSAL'  1     3.16 0.042 0.03 0.38 0 2.49 1.85 0.21 0.20 0.05 0.27 1.1 /GCRSDI01

3689 'USRMDL' 1 'CCTAGK' 4  0 2 22 9 4  
                 3689   1
                 1.0  1.0 1.0 0.0 0.0
                 0.3  -0.12 0.02 20.0 0.059
                 0.025 2.5 0.048 177 0.55
                 11.89 0 0.143 10. 0 
                 1.0 0.01 /GCRSDI01


3940 'GENSAE' 1  2.478 0.044 0.054 0.36 0 3.0 2.05 0.17 0.15 0.11 0.235 0.8 /ENRSDI01

3940 'USRMDL'  1 'UNI102' 4  0  1  22 6 2
      1 
      28.64, 12.76, 920.45, 0.0176, 0.05, 0.02, 0.376, 0.001, 1.0, 1.0, 
      0.09, 0.35, 1.0, 0.0, 99999, 0.0, 39.54, 0.0, 99999, -99999, 0.98, 2.0 /ENRSDI01
     
3940 'USRMDL'  1 'OELAVK' 10  0  0  4 1 1
      3.643, 0.0125, 75.0, -1.0 /ENRSDI01

3940 'USRMDL'  1 'UELAVK' 9  0  0  8 1 0
      0.0, 1.5, -0.166, -0.166, 0.2, 0.6, 0.3, 0.0 /ENRSDI01

0 'USRMDL' 0 'DIANXT' 8 0 4 20 5 5
	0  0  3940  '1'
	0.0   0.0018  1  -1  9999 -9999  9999  -9999  9999  -9999
	0.01  0.01  0.0  0.0  1.0 -1.0  1.0  -1.0  1.0  -1.0 /ENRSDI01


4629 'GENSAE'  1  3.5414  0.04420  0.03750 
                 0.4660  0.00000  3.60000
		 1.3200  0.16000  0.13200
		 0.0651  0.20000  1.90000 /AVELDI01 


4681 'GENSAL'  1     3.16 0.042 0.03 0.38 0 2.49 1.85 0.21 0.20 0.05 0.27 1.1 /RICADI01

4681 'USRMDL' 1 'CCTAGK' 4  0 2 22 9 4  
                 4681   1
                 1.0  1.0 1.0 0.0 0.0
                 0.2  -0.1 0.02 20.0 0.059
                 0.025 2.5 0.048 177 0.55
                 11.89 0 0.143 10. 0 
                 1.0 0.01 /RICADI01

5608, 'GENSAL', 1, 5.2,	0.042,	0.15,	0.77,	0,		2.17,	1.24,	0.194,	0.116,	0.12,	0.1,	0.5 /OBEMDI01
5608  'USRMDL'  1 'CCTAGK' 4  0 2 22 9 4  
                 5608		0
                 1.0	1.0		1.0		0.0		0.0
                 0.2	0.0		1.00	75		0.001
                 0.08	0.35	0.08	300.0	0.02
                 20		0		0.05	10.0	0 
                 1.0	0.01						/OBEMDI01

5609, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/PINFFV01

5609, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/PINFFV01

5609  'REPCA1'	'1' 
	5609	5609	5553	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/PINFFV01



8956, 'GENSAL', 1, 5.2,	0.042,	0.15,	0.77,	0,		2.17,	1.24,	0.194,	0.116,	0.12,	0.1,	0.5 /CITRDI01
8956  'USRMDL'  1 'CCTAGK' 4  0 2 22 9 4  
                 8956		0
                 1.0	1.0		1.0		0.0		0.0
                 0.2	0.0		1.00	75		0.001
                 0.08	0.35	0.08	300.0	0.02
                 20		0		0.05	10.0	0 
                 1.0	0.01						/CITRDI01
				 
8648, 'GENSAL', 2, 5.2,	0.042,	0.15,	0.77,	0,		2.17,	1.24,	0.194,	0.116,	0.12,	0.1,	0.5 /CITRDI02
8648  'USRMDL'  2 'CCTAGK' 4  0 2 22 9 4  
                 8648		0
                 1.0	1.0		1.0		0.0		0.0
                 0.2	0.0		1.00	75		0.001
                 0.05	0.9		0.07	300.0	0.02
                 20		0		0.15	10.0	0 
                 1.0	0.01						/CITRDI02


8991 'GENSAL'  1     3.16 0.042 0.03 0.38 0 2.49 1.85 0.21 0.20 0.05 0.27 1.1 /LAMODI01

8991 'USRMDL' 1 'CCTAGK' 4  0 2 22 9 4  
                 8991  1
                 1.0  1.0 1.0 0.0 0.0
                 0.17  -0.17 0.02 20.0 0.059
                 0.025 2.5 0.048 177 0.55
                 11.89 0 0.143 10. 0 
                 1.0 0.01 /LAMODI01


2927 'GENROE' 1    3.47  0.032  0.4  0.04  3  0  2.39  2.16  0.22  0.45  0.17  0.1  0.2  0.84 /CABOTTV
					
2927 'EXPIC1' 1   0.0400  2.000  17.5000  3.8200   0.0000  0.0000  0.0000  0.0000  
                  3.8200  0.000  0.0000   1.0000   1.0000  10.000  -10.00  1.0000
                  0.5000  7.500  0.0000   10.000   0.0000  1.0000  0.0000  0.0000 /CABOTTV
/modelos FOTOVOLTAICOS


1608, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/GPICFV

1608, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/GPICFV

1608  'REPCA1'	'1' 
	1608	1608	1509	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/GPICFV
1615, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/CUTRFV01

1615, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/CUTRFV01

1615  'REPCA1'	'1' 
	1615	1615	1515	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/CUTRFV01
1617, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/ADCAFV

1617, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/ADCAFV

1617  'REPCA1'	'1' 
	1617	1617	1525	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/ADCAFV
1618, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/REALFV01

1618, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/REALFV01

1618  'REPCA1'	'1' 
	1618	1618	1523	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/REALFV01
1626 'REGCA1' '1'
0
0.02   10.0   1.00   0.00   1.00   1.20   0.78   0.30   -1.05   0.00
0.00   999.   -999   1.00   /REALIAL01

   1626  'USRMDL'  1   'REECCU1'  102   0   5   45   7   6
             0       0       1       0       1
          0.9000          1.1000         0.00000       -0.10000          0.1
          2.0000         1.05000        -1.05000          1.0000         0.50000E-01
         0.67000        -0.67000          1.2000         0.80000          5.000
          10.000          1.0000          50.000         0.00000      99.000
         -99.000          1.0000        -1.00000          1.7         0.4000E-01
          0.0100         1.10000         1.20000         1.1000         0.00000
         0.00000          0.0000         0.0000         0.00000          1.1500
         1.10000          1.2400         2.00000          1.2400          0.0000
          00.0000          999.00         0.50000         0.80000         0.20000      /REALIAL01

1626  'REPCA1' '1'
1626   1626   1523   '1'   0   1   1
0.01   20.00   10.0   0.00   1.50   0.04   0.00   0.00   0.00   9999
-9999   0.00   0.00   1.00   -1.0   0.05   0.55   0.25   -0.008   1.00
9999   -9999   1.00  -1.00   0.30   6.10   0.00   /REALIAL01
   1619 'REGCA1' 1       0
         0.02   10.000       1.0000       0.0000       1.0000
          1.2000      0.78000      0.30000      -1.0500       0.0000
          0.0000       999.00      -999.00       1.0000      /
   1619 'REECA1' 1
          0          0       1       0       0       0
         0.90000          1.1000          0.0000        -0.10000         0.10000
          2.0000          1.0500         -1.0500          1.0000          0.0000
          0.0000          0.0000         0.50000E-01     0.67000        -0.67000
          1.2000         0.80000          5.0000          10.000          1.0000
          50.000         0.10000          0.0000          99.000         -99.000
          1.0000          0.0000          1.7000         0.40000E-01     0.10000E-01
          1.1000          1.2000          1.1000          0.0000          0.0000
          0.0000          0.0000          0.0000          1.1500          1.1000
          1.2400          2.0000          1.2400          0.0000          0.0000      /
   1619 'REPCA1' 1
          1619        1619        1529    '1 '        0       1       1
         0.10000E-01      0.0000          1.7500          0.0000          0.0000
         0.90000          0.0000          0.0000          0.0000          9999.0
         -9999.0          0.0000          0.0000          1.0000         -1.0000
          0.0000          1.5000         0.25000        -0.80000E-02     0.80000E-02
         0.12000E-01    -0.12000E-01      1.0000          0.0000          0.0000
          8.3300          0.0000      /

   1625 'REGCA1' 1       0
         0.02   10.000       1.0000       0.0000       1.0000
          1.2000      0.78000      0.30000      -1.0500       0.0000
          0.0000       999.00      -999.00       1.0000      /
   1625 'REECA1' 1
          0          0       1       0       0       0
         0.90000          1.1000          0.0000        -0.10000         0.10000
          2.0000          1.0500         -1.0500          1.0000          0.0000
          0.0000          0.0000         0.50000E-01     0.67000        -0.67000
          1.2000         0.80000          5.0000          10.000          1.0000
          50.000         0.10000          0.0000          99.000         -99.000
          1.0000          0.0000          1.7000         0.40000E-01     0.10000E-01
          1.1000          1.2000          1.1000          0.0000          0.0000
          0.0000          0.0000          0.0000          1.1500          1.1000
          1.2400          2.0000          1.2400          0.0000          0.0000      /
   1625 'REPCA1' 1
          1625        1625        1532    '1 '        0       1       1
         0.10000E-01      0.0000          1.7500          0.0000          0.0000
         0.90000          0.0000          0.0000          0.0000          9999.0
         -9999.0          0.0000          0.0000          1.0000         -1.0000
          0.0000          1.5000         0.25000        -0.80000E-02     0.80000E-02
         0.12000E-01    -0.12000E-01      1.0000          0.0000          0.0000
          8.3300          0.0000      /
2907, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/JUNIFV01

2907, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/JUNIFV01

2907  'REPCA1'	'1' 
	2907	2907	2569	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/JUNIFV01

2917, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/LINCFV01

2917, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/LINCFV01

2917  'REPCA1'	'1' 
	2917	2917	2864	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/LINCFV01
2904 'REGCA1' 1

@!      (M)
        0

@!     (J+0)     (J+1)     (J+2)     (J+3)      (J+4)      (J+5)     (J+6)
       0.0200    10.0000   99.000   99.000     99.000     1.20000   0.7000

@!     (J+7)     (J+8)     (J+9)     (J+10)     (J+11)     (J+12)     (J+13)
       0.00000   -1.000    0.0060    0.0000    100.00     -100.00     0.7000 /

2904 'USRMDL'   1     'REECDU1'    102    0    6    77    7    20

@!      (M+0)    (M+1)    (M+2)    (M+3)    (M+4)    (M+5)
         0        0        0        0        0        0

@!     (J+0)     (J+1)     (J+2)     (J+3)     (J+4)     (J+5)     (J+6)
       0.9000    1.1000    0.01     -0.1000    0.1000    1.5000    1.0000

@!     (J+7)     (J+8)     (J+9)     (J+10)     (J+11)     (J+12)     (J+13)
       -1.0000    1.0000    0.0000    0.0000    0.0000      0.0500    1.000

@!     (J+14)     (J+15)     (J+16)     (J+17)     (J+18)     (J+19)     (J+20)
       -1.000     1.5000     -1.000     2.200      6.800      1.0000     0.000

@!     (J+21)     (J+22)     (J+23)     (J+24)     (J+25)     (J+26)     (J+27)
       0.0000     0.0200     0.1000     -0.1000     1.0500     0.0000     1.2800

@!     (J+28)     (J+29)     (J+30)     (J+31)     (J+32)     (J+33)     (J+34)
       0.0100     0.1000     1.0000     0.2000     1.0000     0.3000      1.0000

@!     (J+35)     (J+36)     (J+37)     (J+38)     (J+39)     (J+40)     (J+41)
       0.4000     1.0000     0.5000     1.0000     0.6000     1.0000     0.7000

@!     (J+42)     (J+43)     (J+44)     (J+45)     (J+46)      (J+47)    (J+48)
       1.0000     0.8000     1.0000     0.9000     1.0000      1.0000    1.0000

@!     (J+49)     (J+50)     (J+51)     (J+52)      (J+53)      (J+54)    (J+55)
       0.1000     1.0000     0.2000     1.0000      0.3000      1.0000    0.4000 

@!     (J+56)     (J+57)     (J+58)     (J+59)      (J+60)      (J+61)    (J+62)
       1.0000     0.5000     1.0000     0.6000      1.0000      0.7000     1.0000

@!     (J+63)     (J+64)     (J+65)     (J+66)      (J+67)      (J+68)    (J+69)
       0.8000     1.0000     0.9000     1.0000      1.0000      1.0000     0.0000
@!     (J+70)     (J+71)     (J+72)     (J+73)      (J+74)      (J+75)    (J+76)
       0.0000     0.0100     0.0000     0.0000      0.0000      1.4000    0.1000 //

2659 'REGCA1' 2

@!      (M)
        0

@!     (J+0)     (J+1)     (J+2)     (J+3)      (J+4)      (J+5)     (J+6)
       0.0200    10.0000   99.000   99.000     99.000     1.20000   0.7000

@!     (J+7)     (J+8)     (J+9)     (J+10)     (J+11)     (J+12)     (J+13)
       0.00000   -1.000    0.0060    0.0000    100.00     -100.00     0.7000 /

2659 'USRMDL'   2     'REECDU1'    102    0    6    77    7    20

@!      (M+0)    (M+1)    (M+2)    (M+3)    (M+4)    (M+5)
         0        0        0        0        0        0

@!     (J+0)     (J+1)     (J+2)     (J+3)     (J+4)     (J+5)     (J+6)
       0.9000    1.1000    0.01     -0.1000    0.1000    1.5000    1.0000

@!     (J+7)     (J+8)     (J+9)     (J+10)     (J+11)     (J+12)     (J+13)
       -1.0000    1.0000    0.0000    0.0000    0.0000      0.0500    1.000

@!     (J+14)     (J+15)     (J+16)     (J+17)     (J+18)     (J+19)     (J+20)
       -1.000     1.5000     -1.000     2.200      6.800      1.0000     0.000

@!     (J+21)     (J+22)     (J+23)     (J+24)     (J+25)     (J+26)     (J+27)
       0.0000     0.0200     0.1000     -0.1000     1.0500     0.0000     1.2800

@!     (J+28)     (J+29)     (J+30)     (J+31)     (J+32)     (J+33)     (J+34)
       0.0100     0.1000     1.0000     0.2000     1.0000     0.3000      1.0000

@!     (J+35)     (J+36)     (J+37)     (J+38)     (J+39)     (J+40)     (J+41)
       0.4000     1.0000     0.5000     1.0000     0.6000     1.0000     0.7000

@!     (J+42)     (J+43)     (J+44)     (J+45)     (J+46)      (J+47)    (J+48)
       1.0000     0.8000     1.0000     0.9000     1.0000      1.0000    1.0000

@!     (J+49)     (J+50)     (J+51)     (J+52)      (J+53)      (J+54)    (J+55)
       0.1000     1.0000     0.2000     1.0000      0.3000      1.0000    0.4000 

@!     (J+56)     (J+57)     (J+58)     (J+59)      (J+60)      (J+61)    (J+62)
       1.0000     0.5000     1.0000     0.6000      1.0000      0.7000     1.0000

@!     (J+63)     (J+64)     (J+65)     (J+66)      (J+67)      (J+68)    (J+69)
       0.8000     1.0000     0.9000     1.0000      1.0000      1.0000     0.0000
@!     (J+70)     (J+71)     (J+72)     (J+73)      (J+74)      (J+75)    (J+76)
       0.0000     0.0100     0.0000     0.0000      0.0000      1.4000    0.1000 //

2900 'REGCA1' 3

@!      (M)
        0

@!     (J+0)     (J+1)     (J+2)     (J+3)      (J+4)      (J+5)     (J+6)
       0.0200    10.0000   99.000   99.000     99.000     1.20000   0.7000

@!     (J+7)     (J+8)     (J+9)     (J+10)     (J+11)     (J+12)     (J+13)
       0.00000   -1.000    0.0060    0.0000    100.00     -100.00     0.7000 /

2900 'USRMDL'   3     'REECDU1'    102    0    6    77    7    20

@!      (M+0)    (M+1)    (M+2)    (M+3)    (M+4)    (M+5)
         0        0        0        0        0        0

@!     (J+0)     (J+1)     (J+2)     (J+3)     (J+4)     (J+5)     (J+6)
       0.9000    1.1000    0.01     -0.1000    0.1000    1.5000    1.0000

@!     (J+7)     (J+8)     (J+9)     (J+10)     (J+11)     (J+12)     (J+13)
       -1.0000    1.0000    0.0000    0.0000    0.0000      0.0500    1.000

@!     (J+14)     (J+15)     (J+16)     (J+17)     (J+18)     (J+19)     (J+20)
       -1.000     1.5000     -1.000     2.200      6.800      1.0000     0.000

@!     (J+21)     (J+22)     (J+23)     (J+24)     (J+25)     (J+26)     (J+27)
       0.0000     0.0200     0.1000     -0.1000     1.0500     0.0000     1.2800

@!     (J+28)     (J+29)     (J+30)     (J+31)     (J+32)     (J+33)     (J+34)
       0.0100     0.1000     1.0000     0.2000     1.0000     0.3000      1.0000

@!     (J+35)     (J+36)     (J+37)     (J+38)     (J+39)     (J+40)     (J+41)
       0.4000     1.0000     0.5000     1.0000     0.6000     1.0000     0.7000

@!     (J+42)     (J+43)     (J+44)     (J+45)     (J+46)      (J+47)    (J+48)
       1.0000     0.8000     1.0000     0.9000     1.0000      1.0000    1.0000

@!     (J+49)     (J+50)     (J+51)     (J+52)      (J+53)      (J+54)    (J+55)
       0.1000     1.0000     0.2000     1.0000      0.3000      1.0000    0.4000 

@!     (J+56)     (J+57)     (J+58)     (J+59)      (J+60)      (J+61)    (J+62)
       1.0000     0.5000     1.0000     0.6000      1.0000      0.7000     1.0000

@!     (J+63)     (J+64)     (J+65)     (J+66)      (J+67)      (J+68)    (J+69)
       0.8000     1.0000     0.9000     1.0000      1.0000      1.0000     0.0000
@!     (J+70)     (J+71)     (J+72)     (J+73)      (J+74)      (J+75)    (J+76)
       0.0000     0.0100     0.0000     0.0000      0.0000      1.4000    0.1000 //


2904 'USRMDL' '1' 'REAX4BU1' 107  0  1  7   2  4       

@!      (M+0)    
         2285     

@!     (J+0)     (J+1)     (J+2)     (J+3)     (J+4)     (J+5)     (J+6)
       0.02000    1.00000    1.00000    1.01000    -1.01000    1.01000    0.00000/

2918, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/ARREFV01

2918, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/ARREFV01

2918  'REPCA1'	'1' 
	2918	2918	2867	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/ARREFV01

2920, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/COLBFV01

2920, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/COLBFV01

2920  'REPCA1'	'1' 
	2920	2920	2869	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/COLBFV01

   2921 'REGCA1' 1       0
         0.02   10.000       1.0000       0.0000       1.0000
          1.2000      0.78000      0.30000      -1.0500       0.0000
          0.0000       999.00      -999.00       1.0000      /VIBOEO01
   2921 'REECA1' 1
          0          0       1       0       0       0
         0.90000          1.1000          0.0000        -0.10000         0.10000
          2.0000          1.0500         -1.0500          1.0000          0.0000
          0.0000          0.0000         0.50000E-01     0.67000        -0.67000
          1.2000         0.80000          5.0000          10.000          1.0000
          50.000         0.10000          0.0000          99.000         -99.000
          1.0000          0.0000          1.7000         0.40000E-01     0.10000E-01
          1.1000          1.2000          1.1000          0.0000          0.0000
          0.0000          0.0000          0.0000          1.1500          1.1000
          1.2400          2.0000          1.2400          0.0000          0.0000      /VIBOEO01
   2921 'REPCA1' 1
          2921        2921        2255    '1 '        0       1       1
         0.10000E-01      0.0000          1.7500          0.0000          0.0000
         0.90000          0.0000          0.0000          0.0000          9999.0
         -9999.0          0.0000          0.0000          1.0000         -1.0000
          0.0000          1.5000         0.25000        -0.80000E-02     0.80000E-02
         0.12000E-01    -0.12000E-01      1.0000          0.0000          0.0000
          8.3300          0.0000      /VIBOEO01

2922, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/FOLOFV01

2922, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/FOLOFV01

2922  'REPCA1'	'1' 
	2922	2922	2874	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/FOLOFV01

   2923 'REGCA1' 1       0
         0.02   10.000       1.0000       0.0000       1.0000
          1.2000      0.78000      0.30000      -1.0500       0.0000
          0.0000       999.00      -999.00       1.0000      /LOALFV01
   2923 'REECA1' 1
          0          0       1       0       0       0
         0.90000          1.1000          0.0000        -0.10000         0.10000
          2.0000          1.0500         -1.0500          1.0000          0.0000
          0.0000          0.0000         0.50000E-01     0.67000        -0.67000
          1.2000         0.80000          5.0000          10.000          1.0000
          50.000         0.10000          0.0000          99.000         -99.000
          1.0000          0.0000          1.7000         0.40000E-01     0.10000E-01
          1.1000          1.2000          1.1000          0.0000          0.0000
          0.0000          0.0000          0.0000          1.1500          1.1000
          1.2400          2.0000          1.2400          0.0000          0.0000      /LOALFV01
   2923 'REPCA1' 1
          2923        2923        2880    '1 '        0       1       1
         0.10000E-01      0.0000          1.7500          0.0000          0.0000
         0.90000          0.0000          0.0000          0.0000          9999.0
         -9999.0          0.0000          0.0000          1.0000         -1.0000
          0.0000          1.5000         0.25000        -0.80000E-02     0.80000E-02
         0.12000E-01    -0.12000E-01      1.0000          0.0000          0.0000
          8.3300          0.0000      /LOALFV01

   2924 'REGCA1' 1       0
         0.02   10.000       1.0000       0.0000       1.0000
          1.2000      0.78000      0.30000      -1.0500       0.0000
          0.0000       999.00      -999.00       1.0000      /VIBOEO02
   2924 'REECA1' 1
          0          0       1       0       0       0
         0.90000          1.1000          0.0000        -0.10000         0.10000
          2.0000          1.0500         -1.0500          1.0000          0.0000
          0.0000          0.0000         0.50000E-01     0.67000        -0.67000
          1.2000         0.80000          5.0000          10.000          1.0000
          50.000         0.10000          0.0000          99.000         -99.000
          1.0000          0.0000          1.7000         0.40000E-01     0.10000E-01
          1.1000          1.2000          1.1000          0.0000          0.0000
          0.0000          0.0000          0.0000          1.1500          1.1000
          1.2400          2.0000          1.2400          0.0000          0.0000      /VIBOEO02
   2924 'REPCA1' 1
          2924        2924        2883    '1 '        0       1       1
         0.10000E-01      0.0000          1.7500          0.0000          0.0000
         0.90000          0.0000          0.0000          0.0000          9999.0
         -9999.0          0.0000          0.0000          1.0000         -1.0000
          0.0000          1.5000         0.25000        -0.80000E-02     0.80000E-02
         0.12000E-01    -0.12000E-01      1.0000          0.0000          0.0000
          8.3300          0.0000      /VIBOEO02

   2928 'REGCA1' 1       0
         0.02   10.000       1.0000       0.0000       1.0000
          1.2000      0.78000      0.30000      -1.0500       0.0000
          0.0000       999.00      -999.00       1.0000      /OLAVEO01
   2928 'REECA1' 1
          0          0       1       0       0       0
         0.90000          1.1000          0.0000        -0.10000         0.10000
          2.0000          1.0500         -1.0500          1.0000          0.0000
          0.0000          0.0000         0.50000E-01     0.67000        -0.67000
          1.2000         0.80000          5.0000          10.000          1.0000
          50.000         0.10000          0.0000          99.000         -99.000
          1.0000          0.0000          1.7000         0.40000E-01     0.10000E-01
          1.1000          1.2000          1.1000          0.0000          0.0000
          0.0000          0.0000          0.0000          1.1500          1.1000
          1.2400          2.0000          1.2400          0.0000          0.0000      /OLAVEO01
   2928 'REPCA1' 1
          2928        2928        2891    '1 '        0       1       1
         0.10000E-01      0.0000          1.7500          0.0000          0.0000
         0.90000          0.0000          0.0000          0.0000          9999.0
         -9999.0          0.0000          0.0000          1.0000         -1.0000
          0.0000          1.5000         0.25000        -0.80000E-02     0.80000E-02
         0.12000E-01    -0.12000E-01      1.0000          0.0000          0.0000
          8.3300          0.0000      /OLAVEO01

2925 'REGCA1' '1'
0
0.02   10.0   1.00   0.00   1.00   1.20   0.78   0.30   -1.05   0.00
0.00   999.   -999   1.00   /ARREAL01

   2925  'USRMDL'  1   'REECCU1'  102   0   5   45   7   6
             0       0       1       0       1
          0.9000          1.1000         0.00000       -0.10000          0.1
          2.0000         1.05000        -1.05000          1.0000         0.50000E-01
         0.67000        -0.67000          1.2000         0.80000          5.000
          10.000          1.0000          50.000         0.00000      99.000
         -99.000          1.0000        -1.00000          1.7         0.4000E-01
          0.0100         1.10000         1.20000         1.1000         0.00000
         0.00000          0.0000         0.0000         0.00000          1.1500
         1.10000          1.2400         2.00000          1.2400          0.0000
          00.0000          999.00         0.50000         0.80000         0.20000      /ARREAL01

2925  'REPCA1' '1'
2925   2918    2867   '1'    0      1      1
0.01   20.00   10.0   0.00   1.50   0.04   0.00   0.00   0.00   9999
-9999   0.00   0.00   1.00   -1.0   0.05   0.55   0.25   -0.008   1.00
9999   -9999   1.00  -1.00   0.30   6.10   0.00   /ARREAL01

2926 'REGCA1' '1'
0
0.02   10.0   1.00   0.00   1.00   1.20   0.78   0.30   -1.05   0.00
0.00   999.   -999   1.00   /COLBAL01

   2926  'USRMDL'  1   'REECCU1'  102   0   5   45   7   6
             0       0       1       0       1
          0.9000          1.1000         0.00000       -0.10000          0.1
          2.0000         1.05000        -1.05000          1.0000         0.50000E-01
         0.67000        -0.67000          1.2000         0.80000          5.000
          10.000          1.0000          50.000         0.00000      99.000
         -99.000          1.0000        -1.00000          1.7         0.4000E-01
          0.0100         1.10000         1.20000         1.1000         0.00000
         0.00000          0.0000         0.0000         0.00000          1.1500
         1.10000          1.2400         2.00000          1.2400          0.0000
          00.0000          999.00         0.50000         0.80000         0.20000      /COLBAL01

2926  'REPCA1' '1'
2926   2920    2869   '1'    0      1      1
0.01   20.00   10.0   0.00   1.50   0.04   0.00   0.00   0.00   9999
-9999   0.00   0.00   1.00   -1.0   0.05   0.55   0.25   -0.008   1.00
9999   -9999   1.00  -1.00   0.30   6.10   0.00   /COLBAL01


2659 'USRMDL' '2' 'REAX4BU1' 107  0  1  7   2  4       

@!      (M+0)    
         2285     

@!     (J+0)     (J+1)     (J+2)     (J+3)     (J+4)     (J+5)     (J+6)
       0.02000    1.00000    1.00000    1.01000    -1.01000    1.01000    0.00000/

2900 'USRMDL' '3' 'REAX4BU1' 107  0  1  7   2  4      

@!      (M+0)    
         2285     

@!     (J+0)     (J+1)     (J+2)     (J+3)     (J+4)     (J+5)     (J+6)
       0.02000    1.00000    1.00000    1.01000    -1.01000    1.01000    0.00000/



2285  'USRBUS'    'PLNTBU1'     504  0  7  28  7  15

@!      (M+0)    (M+1)    (M+2)    (M+3)    (M+4)    (M+5)    (M+6)    
         2285     2217     2285    1        0        1        1

@!     (J+0)     (J+1)     (J+2)     (J+3)     (J+4)     (J+5)     (J+6)
       0.0300    0.0000    3.2000    0.0000    0.0000    0.8500    0.0000

@!     (J+7)     (J+8)     (J+9)     (J+10)     (J+11)     (J+12)    (J+13)
       0.0000    0.2600    5.0000    -5.0000    0.0000     0.0000    0.6000

@!     (J+14)     (J+15)     (J+16)     (J+17)     (J+18)     (J+19)     (J+20)
       -0.6000    0.5000     1.0500    0.2500      -0.0060    0.0060     0.0024

@!     (J+21)     (J+22)     (J+23)     (J+24)     (J+25)     (J+26)     (J+27)
       -0.0024    1.1000     -1.0000    0.1000     5.0000    0.0000     162.0000/
3613, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/PALOFV

3613, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/PALOFV

3613  'REPCA1'	'1' 
	3613	3613	3565	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/PALOFV

4633, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/CELIFV01

4633, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/CELIFV01

4633  'REPCA1'	'1' 
	4633	4633	4518	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/CELIFV01


4634, 'REGCA1'	'2'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/CELIFV02

4634, 'REECA1'	'2'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/CELIFV02

4634  'REPCA1'	'2' 
	4634	4634	4519	'2'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/CELIFV02


4635, 'REGCA1'	'3'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/CELIFV03

4635, 'REECA1'	'3'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/CELIFV03

4635,  'REPCA1'	'3' 
	4635	4635	4524	'3'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/CELIFV03

4641, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/CEREFV01

4641, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/CEREFV01

4641  'REPCA1'	'1' 
	4641	4641	4534	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/CEREFV01

4642, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/VENTFV01

4642, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/VENTFV01

4642  'REPCA1'	'1' 
	4642	4642	4536	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/VENTFV01

5607, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/SPENFV01

5607, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/SPENFV01

5607  'REPCA1'	'1' 
	5607	5607	5806	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/SPENFV01



5610, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/VANGFV01

5610, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/VANGFV01

5610,  'REPCA1'	'1' 
	5610	5610	5555	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/VANGFV01



5612, 'REGCA1'	'2'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/PINFFV01

5612, 'REECA1'	'2'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/PINFFV01

5612,  'REPCA1'	'2' 
	5612	5612	5555	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/PINFFV01



5613, 'REGCA1'	'3'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/VAN3FV

5613, 'REECA1'	'3'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/VAN3FV

5613,  'REPCA1'	'3' 
	5613	5613	5555	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/VAN3FV


5614, 'REGCA1'	'4'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/VAN4FV

5614, 'REECA1'	'4'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/VAN4FV

5614,  'REPCA1'	'4' 
	5614	5614	5555	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/VAN4FV

5615, 'REGCA1'	'5'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/VAN5FV

5615, 'REECA1'	'5'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/VAN5FV

5615,  'REPCA1'	'5' 
	5615	5615	5555	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/VAN5FV

  5616 'REGCA1' 1       0
         0.10000E-01  0.50000       0.0500       0.0100       1.0000
          1.2000      0.50000      -1.0000      -1.0000       0.0100
          0.0000       999.00      -999.00       0.7000      /CHA1FV01

  5616   'USRMDL'   1     'REECDU1'    102    0    6    77    7    20
         0       0       0       0       0       0
         0.0         1.2000        0.10000E-01   -0.15000        0.20000         2.0000
          1.2000        -1.0000         1.0000         0.0000        0.00000         5.0000
         0.10000E-01    0.60000       -0.60000         1.1000        0.85000         1.0000
          0.1000         1.0000         0.1000         0.0000        0.80000E-01     1.2500
         -1.2500         1.0500         0.0000         1.2000        0.20000E-01     0.0000
          1.0000         0.2000         1.0000         0.5000         1.0000         0.8500
          1.0000         0.0000         0.0000         0.0000         0.0000         0.0000
          0.0000         0.0000         0.0000         0.0000         0.0000         0.0000
          0.0000         0.0000         0.1500         0.5000         0.1500         0.7000
          1.0000         0.9000         1.0000         0.0000         0.0000         0.0000
          0.0000         0.0000         0.0000         0.0000         0.0000         0.0000
          0.0000         0.0000         0.0000         0.0000         0.0000        0.10000E-01
          0.0000         0.0000         0.0000         99.000         0.0000       / CHA1FV01

5619 'REGCA1' 1       0
        0.10000E-01  0.50000      99.000       99.000        99.000
        1.2000       0.01000      0.0000       -1.0000       99.000
        0.0000       99.00        -99.00       0.70000      /JUAREZFV
5619   'USRMDL'   1     'REECDU1'    102    0    6    77    7    20
        0       0       0       0       0       0
        0.85000    1.2000        0.10000E-01   -0.15000        0.20000     99.000
	    2.00000	   0.0000        0.0000        0.0000 	       5.0000     0.0000
	    0.0500 	   0.6000        -0.6000       1.1000          0.8500      99.0000
	    99.000	   99.000 	     99.000        0.0000          0.0200      10.2500
	    -10.250    1.0100        0.0000        1.0050          0.0200      0.5000
	    1.0000 	   0.8500 		 0.3000 	   0.8600 	       1.0000 	   1.0000
	    1.1990 	   1.0000 		 1.2000 	   0.0000 	       0.0000 	   0.0000
	    0.0000 	   0.0000 		 0.0000 	   0.0000 	       0.0000 	   0.0000
	    0.0000 	   0.5000 		 0.1000 	   0.5010 	       1.0000 	   0.0000
	    0.0000 	   0.0000 		 0.0000 	   0.0000 	       0.0000 	   0.0000
	    0.0000 	   0.0000 		 0.0000 	   0.0000 	       0.0000 	   0.0000
	    0.0000 	   0.0000 		 0.0000 	   0.0000 	       0.0000 	   99.000
	    0.0000 	   0.0000 		 0.0000 	   99.000 	       0.0000 /JUAREZFV

5845  'USRBUS'    'PLNTBU1'     504  0  7  28  7  15
        5845       5845       5538   '1 '       0       1       1
		0.0400 	   0.8000     3.000      0.0000     0.0000   0.8500    0.0000
		0.0000 	   0.0000     99.000     -99.000    0.0000   0.0000    1.0010
		-1.001 	   0.0000     0.9000     0.1000     -0.004   0.0040    0.00394
		-200   	   1.0010     0.0000     0.1000     24.0000  24.0000   19.14 /JUAREZFV	
5619 'USRMDL' '1' 'ZPPCZPQ' 107 0 1 5 0 6
	5845
	0.200 		0.020 		0.200 		0.020 		0.000 /JUAREZFV


   5556  'USRBUS'   'PLNTBU1'     504  0  7  28  7  15
@!      (M)       (M+1)     (M+2)     (M+3)     (M+4)     (M+5)     (M+6)      
        5556    5556    5571      '1'      0         1         0          
@!      (J)       (J+1)     (J+2)     (J+3)     (J+4)     (J+5)     (J+6)      
        0.0400    0.0000    0.600    0.0000    0.0000    0.8500    0.0000     
@!      (J+7)     (J+8)     (J+9)     (J+10)    (J+11)    (J+12)    (J+13)     
        0.0000    0.0000    99.000    -99.000   0.0000    0.0000    1.0010     
@!      (J+14)    (J+15)    (J+16)    (J+17)    (J+18)    (J+19)    (J+20)     
        -1.001    0.0000    0.5000    0.1000    -0.004    0.0040    0.001     
@!      (J+21)    (J+22)    (J+23)    (J+24)    (J+25)    (J+26)    (J+27)     
        -0.001   1.0010    0.0000    0.1000    3.7500      0.0     100.00    /CHA1FV01

   5616 'USRMDL' '1' 'ZPPCZPQ'  107  0  1  5  0  6
@!      (M)                                        
        5556                                     
@!      (J)       (J+1)     (J+2)     (J+3)     (J+4)
        0.200     0.020     0.200     0.020     0.000     /CHA1FV01


  5617 'REGCA1' 1       0
         0.10000E-01  0.50000       0.5000       0.0100       1.0000
          1.2000      0.50000      -1.0000      -1.0000       0.0100
          0.0000       999.00      -999.00       0.7000      /CHA2FV01

  5617   'USRMDL'   1     'REECDU1'    102    0    6    77    7    20
         0       0       0       0       0       0
         0.85000         1.2000        0.10000E-01   -0.15000        0.20000         2.0000
          1.2000        -1.0000         1.0000         0.0000        0.00000         5.0000
         0.10000E-01    0.60000       -0.60000         1.1000        0.85000         1.0000
          0.1000         1.0000         0.1000         0.0000        0.80000E-01     1.2500
         -1.2500         1.0500         0.0000         1.2000        0.20000E-01     0.0000
          1.0000         0.2000         1.0000         0.5000         1.0000         0.8500
          1.0000         0.0000         0.0000         0.0000         0.0000         0.0000
          0.0000         0.0000         0.0000         0.0000         0.0000         0.0000
          0.0000         0.0000         0.1500         0.5000         0.1500         0.7000
          1.0000         0.9000         1.0000         0.0000         0.0000         0.0000
          0.0000         0.0000         0.0000         0.0000         0.0000         0.0000
          0.0000         0.0000         0.0000         0.0000         0.0000        0.10000E-01
          0.0000         0.0000         0.0000         99.000         0.0000       /CHA2FV01



   5574  'USRBUS'   'PLNTBU1'     504  0  7  28  7  15
@!      (M)       (M+1)     (M+2)     (M+3)     (M+4)     (M+5)     (M+6)      
        5574    5574    5557      '1 '      0         1         0          
@!      (J)       (J+1)     (J+2)     (J+3)     (J+4)     (J+5)     (J+6)      
        0.0400    0.0000    0.600    0.0000    0.0000    0.8500    0.0000     
@!      (J+7)     (J+8)     (J+9)     (J+10)    (J+11)    (J+12)    (J+13)     
        0.0000    0.0000    99.000    -99.000   0.0000    0.0000    1.0010     
@!      (J+14)    (J+15)    (J+16)    (J+17)    (J+18)    (J+19)    (J+20)     
        -1.001    0.0000    0.5000    0.1000    -0.004    0.0040    0.001     
@!      (J+21)    (J+22)    (J+23)    (J+24)    (J+25)    (J+26)    (J+27)     
        -0.001   1.0010    0.0000    0.1000    3.7500   0.0000     100.00    / PPC_CHA_2

 

   5557  'USRBUS'   'PLNTBU1'     504  0  7  28  7  15
@!      (M)       (M+1)     (M+2)     (M+3)     (M+4)     (M+5)     (M+6)      
        5557    5557    5542      '1 '      0         1         0          
@!      (J)       (J+1)     (J+2)     (J+3)     (J+4)     (J+5)     (J+6)      
        0.0400    1.0000    1.200    0.0000    0.0000    0.8500    0.0000     
@!      (J+7)     (J+8)     (J+9)     (J+10)    (J+11)    (J+12)    (J+13)     
        0.0000    0.0000    99.000    -99.000   0.0000    0.0000    1.0010     
@!      (J+14)    (J+15)    (J+16)    (J+17)    (J+18)    (J+19)    (J+20)     
        -1.001    0.0000    0.1000    0.1000    -1.000    0.0040    0.100     
@!      (J+21)    (J+22)    (J+23)    (J+24)    (J+25)    (J+26)    (J+27)     
        -0.100   1.0010    0.0000    0.1000    10.500   0.000     100.00    / PPC_MASTER


   5617 'USRMDL' '1' 'ZPPCZPQ'  107  0  1  5  0  6
@!      (M)                                        
        5574                                     
@!      (J)       (J+1)     (J+2)     (J+3)     (J+4)
        0.200     0.020     0.200     0.020     0.000     /



   5557  'USRBUS'   'CCT_PPC' 504  0     6  0  0  5
@!      (M)       (M+1)     (M+2)     (M+3)     (M+4)     (M+5)
        5557    5574    5576    0         0         0          /


 5618 'REGCA1' 1       0
         0.10000E-01  0.50000       0.5000       0.0100       1.0000
          1.2000      0.50000      -1.0000      -1.0000       0.0100
          0.0000       999.00      -999.00       0.7000      /CHA3FV01

  5618   'USRMDL'   1     'REECDU1'    102    0    6    77    7    20
         0       0       0       0       0       0
         0.85000         1.2000        0.10000E-01   -0.15000        0.20000         2.0000
          1.2000        -1.0000         1.0000         0.0000        0.00000         5.0000
         0.10000E-01    0.60000       -0.60000         1.1000        0.85000         1.0000
          0.1000         1.0000         0.1000         0.0000        0.80000E-01     1.2500
         -1.2500         1.0500         0.0000         1.2000        0.20000E-01     0.0000
          1.0000         0.2000         1.0000         0.5000         1.0000         0.8500
          1.0000         0.0000         0.0000         0.0000         0.0000         0.0000
          0.0000         0.0000         0.0000         0.0000         0.0000         0.0000
          0.0000         0.0000         0.1500         0.5000         0.1500         0.7000
          1.0000         0.9000         1.0000         0.0000         0.0000         0.0000
          0.0000         0.0000         0.0000         0.0000         0.0000         0.0000
          0.0000         0.0000         0.0000         0.0000         0.0000        0.10000E-01
          0.0000         0.0000         0.0000         99.000         0.0000       /CHA3FV03


  5576  'USRBUS'   'PLNTBU1'     504  0  7  28  7  15
@!      (M)       (M+1)     (M+2)     (M+3)     (M+4)     (M+5)     (M+6)      
        5576    5576    5557      '1 '      0         1         0          
@!      (J)       (J+1)     (J+2)     (J+3)     (J+4)     (J+5)     (J+6)      
        0.0400    0.2000    0.500    0.0000    0.0000    0.8500    0.0000     
@!      (J+7)     (J+8)     (J+9)     (J+10)    (J+11)    (J+12)    (J+13)     
        0.0000    0.0000    99.000    -99.000   0.0000    0.0000    1.0010     
@!      (J+14)    (J+15)    (J+16)    (J+17)    (J+18)    (J+19)    (J+20)     
        -1.001    0.0000    0.5000    0.1000    -0.004    0.0040    0.000675     
@!      (J+21)    (J+22)    (J+23)    (J+24)    (J+25)    (J+26)    (J+27)     
        -0.000675   1.0010    0.0000    0.1000    2.5200   0.0000     100.00    / PPC_CHA_3

   5618 'USRMDL' '1' 'ZPPCZPQ'  107  0  1  5  0  6
@!      (M)                                        
        5576                                     
@!      (J)       (J+1)     (J+2)     (J+3)     (J+4)
        0.200     0.020     0.200     0.020     0.000     /
5621, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/VALPFV01

5621, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/VALPFV01

5621  'REPCA1'	'1' 
	5621	5621	5560	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/VALPFV01

5622, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/LAESFV01

5622, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/LAESFV01

5622  'REPCA1'	'1' 
	5622	5622	5562	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/LAESFV01

5623, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/QUITFV01

5623, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/QUITFV01

5623  'REPCA1'	'1' 
	5623	5623	5565	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/QUITFV01

5624, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/3ISLFV01

5624, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/3ISLFV01

5624  'REPCA1'	'1' 
	5624	5624	5525	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/3ISLFV01

5625, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/SAPEFV01

5625, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/SAPEFV01

5625  'REPCA1'	'1' 
	5625	5625	5851	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/SAPEFV01

5626, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/LAPEFV01

5626, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/LAPEFV01

5626  'REPCA1'	'1' 
	5626	5626	5568	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/LAPEFV01

5627, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/DOPAFV01

5627, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/DOPAFV01

5627  'REPCA1'	'1' 
	5627	5627	5521	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/DOPAFV01

5628, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/ADVAFV01

5628, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/ADVAFV01

5628  'REPCA1'	'1' 
	5628	5579	5577	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/ADVAFV01

5630, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/ADVAFV02

5630, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/ADVAFV02

5630  'REPCA1'	'1' 
	5630	5579	5577	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/ADVAFV02

5637, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/ESQUFV01

5637, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/ESQUFV01

5637  'REPCA1'	'1' 
	5637	5637	5590	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/ESQUFV01

5645, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/LEONFV01

5645, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/LEONFV01

5645  'REPCA1'	'1' 
	5645	5645	5595	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/LEONFV01

5640, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/OBERFV01

5640, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/OBERFV01

5640  'REPCA1'	'1' 
	5640	5592	5591	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/OBERFV01

5639, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/OBERFV02

5639, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/OBERFV02

5639  'REPCA1'	'1' 
	5639	5592	5591	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/OBERFV02

5646, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/SACAFV01

5646, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/SACAFV01

5646  'REPCA1'	'1' 
	5646	5646	5815	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/SACAFV01

5647, 'REGCA1'	'1'
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/PULIFV01

5647, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/PULIFV01

5647  'REPCA1'	'1' 
	5647	5647	5816	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/PULIFV01

5648, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/SAVIFV01

5648, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/SAVIFV01

5648  'REPCA1'	'1' 
	5648	5820	5819	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/SAVIFV01
5649, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/SAVIFV02

5649, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/SAVIFV02

5649  'REPCA1'	'1' 
	5649	5820	5819	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/SAVIFV02

5656, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/BEVIFV01

5656, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/BEVIFV01

5656  'REPCA1'	'1' 
	5656	5822	5821	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/BEVIFV01

5657, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/BEVIFV02

5657, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/BEVIFV02

5657  'REPCA1'	'1' 
	5657	5822	5821	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/BEVIFV02

5658, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/BVICFV01

5658, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/BVICFV01

5658  'REPCA1'	'1' 
	5658	5658	5827	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/BVICFV01

5659, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/LAYEFV01

5659, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/LAYEFV01

5659  'REPCA1'	'1' 
	5659	5659	5833	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/LAYEFV01

5661, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/CAS2FV01

5661, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/CAS2FV01

5661  'REPCA1'	'1' 
	5661	5661	5836	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/CAS2FV01



      5663 'GENROU' 1     3.1892      0.44700E-01  0.35000      0.44000E-01
          2.7000       0.0000       1.6300       1.6000      0.27000
         0.50000      0.21000      0.10000      0.72200E-01  0.25200      /TOLLTV01
      5663 'ESAC8B' 1    0.50000E-02   7.6000       11.800       2.3000
         0.80000E-01   1.0000      0.25000       10.000       0.0000
         0.25000       0.0000       6.5000      0.30000       9.0000
          3.0000    /TOLLTV01
      5663 'IEEEG1' 1          0           0        12.000      0.10000
          6.0000      0.90000      0.20000E-02 -0.10000E-02   1.0000
          0.0000      0.90000      0.31600       0.0000       12.000
         0.51100       0.0000      0.52000E-01  0.17300       0.0000
          0.0000       0.0000       0.0000    /TOLLTV01

   5664 'GENROU' 1     10.350      0.78000E-01   1.7300      0.58000E-01
          2.5000       0.0000       1.6750       1.6750      0.28000    
         0.46000      0.15000      0.80000E-01  0.38400E-01  0.43810    /ITUZTV01
   5664 'USRMDL' 1  'UNITROL_1020' 4 0    4 53 11 7
         1         0         0         0
  0.64000E-01  0.20000E-01   0.0000       1.2000       4.0000    
  0.25000      0.14000E-01   1.0000       0.0000       1.0000    
  -1.0000       0.0000       43.000       0.0000      0.10000E-01
  0.20000E-01  0.84000      0.20000       13.600       3.7400    
   10.200      0.32000      0.10000E+08  0.10000E-01  0.64000E-01
   10.000       1.0600       1.6000       23.400      0.58000    
  0.64000E-01   1.6000       1.5800      -375.00       0.0000    
 -0.33000      0.25000     -0.28000      0.50000     -0.24000    
  0.75000     -0.10000       1.0000       1.0900      0.90000    
   1.0000      -1.0000       20.000      0.15500       20.000    
  0.15500      0.50000E-01    1.1/ITUZTV01
   5664 'TGOV1'  1    0.50000E-01  0.20000E-01  0.90000       0.0000    
          0.0000       2.5000       0.0000    /ITUZTV01

5670 'GENROU' 1   6.7430   0.29000E-01   0.5080   0.07500
     5.5000   0.0000   2.4100   2.2900   0.32600
     0.56800  0.24350  0.1880   0.1000   0.37500  /PUESTV01

5670 'AC7B' 1   0.0200   4.0000   8.0000   0.0000
     0.0000   2.1800   0.0000   226.10   1130.5
     22.610  -22.610   0.0000   0.0000   0.0000
     0.1400   0.0000   1.0000   0.5000   0.8400
     1.0000   0.6600   15.380   0.0000   7.5200
     0.1900   5.6400   0.0200   /PUESTV01

5670 'PSS2B' 1
     1, 0, 3, 0, 5, 1,
     2.2, 2.2, 0, 2.2, 0.2, 2.2, 0.4235, 1.0, 0.8, 0.1,
     0.0, 0.2, 0.035, 0.2, 0.035, 1.0, 1.0, 9999, -9999,
     9999.0, -9999.0, 0.05, -0.05  /PUESTV01

   5694 'GENROU' 1     10.350      0.78000E-01   1.7300      0.58000E-01
          2.5000       0.0000       1.6750       1.6750      0.28000    
         0.46000      0.15000      0.80000E-01  0.38400E-01  0.43810    /PINDTV01
   5694 'USRMDL' 1  'UNITROL_1020' 4 0    4 53 11 7
         1         0         0         0
  0.64000E-01  0.20000E-01   0.0000       1.2000       4.0000    
  0.25000      0.14000E-01   1.0000       0.0000       1.0000    
  -1.0000       0.0000       43.000       0.0000      0.10000E-01
  0.20000E-01  0.84000      0.20000       13.600       3.7400    
   10.200      0.32000      0.10000E+08  0.10000E-01  0.64000E-01
   10.000       1.0600       1.6000       23.400      0.58000    
  0.64000E-01   1.6000       1.5800      -375.00       0.0000    
 -0.33000      0.25000     -0.28000      0.50000     -0.24000    
  0.75000     -0.10000       1.0000       1.0900      0.90000    
   1.0000      -1.0000       20.000      0.15500       20.000    
  0.15500      0.50000E-01    1.1/PINDTV01
   5694 'TGOV1'  1    0.50000E-01  0.20000E-01  0.90000       0.0000    
          0.0000       2.5000       0.0000    /PINDTV01

6609 'REECB1' 1 0 0 1 1 1 
0.8 1.2 0.02 -0.01 0.01 10.00 1.10 -1.10 0.00 0.02 0.50 -0.50 1.10 0.90 2.00 2.00 2.00 2.00 0.02 99.00 -99.00 1.00 0.00 1.10 0.05  /CALOFV01

6609 'REGCA1' 1 1 0.02 10 0.9 0.4 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 99 -99 0.7  /CALOFV01

6609 'REPCA1' 1  6836   6609    6836  1  0 1 0
0.01 10 1.6 0.0 2.0 0.9 0.0 0.0 0.05 9999 -9999 -0.005 0.005 1.0 -1.0 0 2.0 0.25 -0.004 0.004 0.006 -0.006 1.0 0.0 0.0 15.0 0.0 / CALOFV01
6610, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/SLV2FV01

6610, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/SLV2FV01

6610  'REPCA1'	'1' 
	6610	6610	6315	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/SLV2FV01


6619, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/CUM3FV

6619, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/CUM3FV

6619  'REPCA1'	'1' 
	6619	6619	6510	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/CUM3FV

6623, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/SALVFV

6623, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/SALVFV

6623  'REPCA1'	'1' 
	6623	6623	6303	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/SALVFV


   6626 'REGCA1' 1       0
         0.02   10.000       1.0000       0.0000       1.0000
          1.2000      0.78000      0.30000      -1.0500       0.0000
          0.0000       999.00      -999.00       1.0000      /LEVIEO
   6626 'REECA1' 1
          0          0       1       0       0       0
         0.90000          1.1000          0.0000        -0.10000         0.10000
          2.0000          1.0500         -1.0500          1.0000          0.0000
          0.0000          0.0000         0.50000E-01     0.67000        -0.67000
          1.2000         0.80000          5.0000          10.000          1.0000
          50.000         0.10000          0.0000          99.000         -99.000
          1.0000          0.0000          1.7000         0.40000E-01     0.10000E-01
          1.1000          1.2000          1.1000          0.0000          0.0000
          0.0000          0.0000          0.0000          1.1500          1.1000
          1.2400          2.0000          1.2400          0.0000          0.0000      /LEVIEO
   6626 'REPCA1' 1
          6626        6626        6305    '1 '        0       1       1
         0.10000E-01      0.0000          1.7500          0.0000          0.0000
         0.90000          0.0000          0.0000          0.0000          9999.0
         -9999.0          0.0000          0.0000          1.0000         -1.0000
          0.0000          1.5000         0.25000        -0.80000E-02     0.80000E-02
         0.12000E-01    -0.12000E-01      1.0000          0.0000          0.0000
          8.3300          0.0000      /LEVIEO
6628, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/SLUNFV

6628, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/SLUNFV

6628  'REPCA1'	'1' 
	6628	6628	6318	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/SLUNFV

6629, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/CELEFV

6629, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/CELEFV

6629  'REPCA1'	'1' 
	6629	6629	6310	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/CELEFV

   6665 'REGCA1' 1       0
         0.10000E-01   0.5000      0.50000       0.0100      1.00000
          1.2000      0.50000       -1.0000      -1.0000      0.10000E-02
          0.0000       999.00      -999.00       0.7000      /CUM2FV01

   6665    'USRMDL'   1     'REECDU1'    102    0    6    77    7    20
         0       0       0       0       0       0
         0.85000         1.2000        0.10000E-01   -0.15000        0.20000         2.0000
          1.2000        -1.0000         1.0000         0.0000        0.00000         0.0000
         0.10000E-01    0.60000       -0.60000         1.1000        0.85000         1.0000
          0.1000         1.0000         0.1000         0.0000        0.80000E-01     1.2500
         -1.2500         1.0500         0.0000         1.2000        0.20000E-01     0.0000
          1.0000         0.2000         1.0000         0.5000         1.0000         0.8500
          1.0000         0.0000         0.0000         0.0000         0.0000         0.0000
          0.0000         0.0000         0.0000         0.0000         0.0000         0.0000
          0.0000         0.0000         0.1500         0.5000         0.1500         0.7000
          1.0000         0.9000         1.0000         0.0000         0.0000         0.0000
          0.0000         0.0000         0.0000         0.0000         0.0000         0.0000
          0.0000         0.0000         0.0000         0.0000         0.0000        0.10000E-01
          0.0000         0.0000         0.0000         99.000        0.0000       /CUM2FV01

   6666 'REGCA1' 2       0
         0.50000E-02   2.5000      0.85000       0.0000      0.30000
          1.2000      0.85000       0.0000      -1.7000      0.50000E-02
          0.0000       999.00      -999.00       1.0000      /CUM2FV01

   6666 'REECB1' 2
          0          0       0       0       0
         0.85000          2.0000         0.50000E-02    -0.10000E-01     0.10000E-01
          2.0000          1.0000         -1.0000          0.0000         0.50000E-02
         0.48400        -0.48400          1.2000         0.50000          0.0000
          0.0000          0.0000          0.0000         0.20000E-01      1.3440
         -1.3440          1.0750          0.0000          1.0750         0.50000E-02 /CUM2FV01

 6113, 'USRBUS', 'PLNTBU1', 504, 0, 7, 28, 7, 15,
          6113        6113        6579    '1 '        0       0       1
         0.20000E-01     0.10000          23.0000         0.20000E-01     0.20000E-01
         0.90000          0.0000          0.0000          0.0000          9999.0
         -9999.0          0.0000          0.0000          1.0000         -1.0000
         0.50000E-01     1.50000         0.20000E-01    -0.40000E-02     0.40000E-02
         0.28400E-01    -0.28400E-01      1.1000          -1.0000          0.0000
          49.500         0.20000E-01   0.0      /CUM2FV01

    6665  'USRMDL'      1      'REAX4BU1'     107  0  1  7   2  4         6113
          0.0000           0.3120           0.3120           1.0000          -1.0000           1.0000           0.0000      /CUM2FV01

    6666  'USRMDL'      1      'REAX4BU1'     107  0  1  7   2  4         6113
          0.0000           0.0400           0.0400           1.0000          -1.0000           1.0000           0.0000      /CUM2FV01

6648 'REGCA1' 1

@!      (M)
        0

@!     (J+0)     (J+1)     (J+2)     (J+3)      (J+4)      (J+5)     (J+6)
       0.00600    10.0000   99.000   99.000     99.000     1.20000   0.5000

@!     (J+7)     (J+8)     (J+9)     (J+10)     (J+11)     (J+12)     (J+13)
       0.00000   -1.000    0.0060    0.0000    100.00     -100.00     1.0000 /

6648   'USRMDL'   1     'REECDU1'    102    0    6    77    7    20 

@!      (M+0)    (M+1)    (M+2)    (M+3)    (M+4)    (M+5)
         0        0        0        0        0        0

@!     (J+0)     (J+1)     (J+2)     (J+3)     (J+4)     (J+5)     (J+6)
       0.9000    1.1000    0.006     -0.1000    0.1000    2.0000    1.0000

@!     (J+7)     (J+8)     (J+9)     (J+10)     (J+11)     (J+12)     (J+13)
       -1.0000    1.0000    0.0000    0.0000    0.0000      0.0060    0.3500

@!     (J+14)     (J+15)     (J+16)     (J+17)     (J+18)     (J+19)     (J+20)
       -0.3500    1.1000     0.9000     99.000     99.000     99.000     99.000

@!     (J+21)     (J+22)     (J+23)     (J+24)     (J+25)     (J+26)     (J+27)
       0.0000     0.00600    0.1000     -0.1000     1.0100     0.0000     1.0800

@!     (J+28)     (J+29)     (J+30)     (J+31)     (J+32)     (J+33)     (J+34)
       0.0060     0.1000     1.0000     0.2000     1.0000     0.3000      1.0000

@!     (J+35)     (J+36)     (J+37)     (J+38)     (J+39)     (J+40)     (J+41)
       0.4000     1.0000     0.5000     1.0000     0.6000     1.0000     0.7000

@!     (J+42)     (J+43)     (J+44)     (J+45)     (J+46)      (J+47)    (J+48)
       1.0000     0.8000     1.0000     0.9000     1.0000      1.0000    1.0000

@!     (J+49)     (J+50)     (J+51)     (J+52)      (J+53)      (J+54)    (J+55)
       0.1000     1.0000     0.2000     1.0000      0.3000      1.0000    0.4000 

@!     (J+56)     (J+57)     (J+58)     (J+59)      (J+60)      (J+61)    (J+62)
       1.0000     0.5000     1.0000     0.6000      1.0000      0.7000     1.0000

@!     (J+63)     (J+64)     (J+65)     (J+66)      (J+67)      (J+68)    (J+69)
       0.8000     1.0000     0.9000     1.0000      1.0000      1.0000     0.0000

@!     (J+70)     (J+71)     (J+72)     (J+73)      (J+74)      (J+75)    (J+76)
       0.0000     0.0100     0.0000     0.0000      0.0100      1.4000    0.1000 //



6648 'USRMDL' 1 'REAX4BU1' 107  0  1  7   2  4

@!      (M+0)    
         6311     

@!     (J+0)     (J+1)     (J+2)     (J+3)     (J+4)     (J+5)     (J+6)
       0.00000    1.00000    1.00000    1.0000    -1.0000    1.0000    0.0000/


6311  'USRBUS'    'PLNTBU1'     504  0  7  28  7  15

@!      (M+0)    (M+1)    (M+2)    (M+3)    (M+4)    (M+5)    (M+6)    
         6311     6311     6254    '1'        0        1        1

@!     (J+0)     (J+1)     (J+2)     (J+3)     (J+4)     (J+5)     (J+6)
       0.0300    0.0000    5.2000    0.0000    0.0000    0.8500    0.0000

@!     (J+7)     (J+8)     (J+9)     (J+10)     (J+11)     (J+12)    (J+13)
       0.0000    0.0000    5.0000    -5.0000    -0.0040     0.0040    1.0000

@!     (J+14)     (J+15)     (J+16)     (J+17)     (J+18)     (J+19)     (J+20)
       -1.0000    0.0000     1.3500     0.2500     -0.0040    0.0040     0.0075

@!     (J+21)     (J+22)     (J+23)     (J+24)     (J+25)     (J+26)     (J+27)
       -0.0075    1.1000     -1.0000    0.1000     12.4700    0.0000     93.0000/



6651, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/LEVAFV01

6651, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/LEVAFV01

6651  'REPCA1'	'1' 
	6651	6651	6312	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/LEVAFV01

   6675 'REGCA1' 1       1
         0.02   10.000      0.90000      0.50000       1.2200
          1.2000      0.80000      0.40000      -1.3000      0.20000E-01
         0.70000       9999.9      -9999.9       1.0000      /CUMBFV01
   6675 'REECB1' 1
          0          0       0       0       1
         0.90000          1.2000          0.0000        -0.50000E-01     0.50000E-01
          0.0000          1.0500         -1.0500          0.0000         0.50000E-01
         0.43600        -0.43600          1.1000         0.90000          0.0000
         0.10000          10.000          40.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.8200         0.20000E-01   /CUMBFV01
   6675 'REPCA1' 1
          6207        6579           6207    '1'        0       1       0
         0.20000E-01      0.0000         0.80000          0.0000          1.5000
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000          0.0000          0.0000         0.43600        -0.43600
         0.10000E-01     0.50000E-01     0.25000          0.0000          0.0000
          999.00         -999.00          999.00         -999.00         0.10000
          20.000          0.0000      /CUMBFV01

6687 'REECB1' 1 0 0 1 1 1 
0.8 1.2 0.02 -0.01 0.01 10.00 1.10 -1.10 0.00 0.02 0.50 -0.50 1.10 0.90 2.00 2.00 2.00 2.00 0.02 99.00 -99.00 1.00 0.00 1.10 0.05  /VMRSFV01

6687 'REGCA1' 1 1 0.02 10 0.9 0.4 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 99 -99 0.7  /VMRSFV01

6687 'REPCA1' 1  6687   6856    6855  1  0 1 0
0.01 10 1.6 0.0 2.0 0.9 0.0 0.0 0.05 9999 -9999 -0.005 0.005 1.0 -1.0 0 2.0 0.25 -0.004 0.004 0.006 -0.006 1.0 0.0 0.0 15.0 0.0 / VMRSFV01

6688 'REECB1' 1 0 0 1 1 1 
0.8 1.2 0.02 -0.01 0.01 10.00 1.10 -1.10 0.00 0.02 0.50 -0.50 1.10 0.90 2.00 2.00 2.00 2.00 0.02 99.00 -99.00 1.00 0.00 1.10 0.05  /VMRSFV02

6688 'REGCA1' 1 1 0.02 10 0.9 0.4 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 99 -99 0.7  /VMRSFV02

6688 'REPCA1' 1  6688   6688    6701  2  0 1 0
0.01 10 1.6 0.0 2.0 0.9 0.0 0.0 0.05 9999 -9999 -0.005 0.005 1.0 -1.0 0 2.0 0.25 -0.004 0.004 0.006 -0.006 1.0 0.0 0.0 15.0 0.0 / VMRSFV02

6696 'REECB1' 1 0 0 1 1 1 
0.8 1.2 0.02 -0.01 0.01 10.00 1.10 -1.10 0.00 0.02 0.50 -0.50 1.10 0.90 2.00 2.00 2.00 2.00 0.02 99.00 -99.00 1.00 0.00 1.10 0.05  /BROCFV01

6696 'REGCA1' 1 1 0.02 10 0.9 0.4 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 99 -99 0.7  /BROCFV01

6696 'REPCA1' 1  6837   6696    6837  1  0 1 0
0.01 10 1.6 0.0 2.0 0.9 0.0 0.0 0.05 9999 -9999 -0.005 0.005 1.0 -1.0 0 2.0 0.25 -0.004 0.004 0.006 -0.006 1.0 0.0 0.0 15.0 0.0 / BROCFV01

   6697 'REGCA1' 1       1
          0.0000       10.000      0.15000      0.60000E-01   1.2000
          1.2000      0.10000      -999.00      -1.0000      0.30000E-01
          0.0000       106.15      -106.20       1.0000      / MANYLOEO01
   6697 'REECA1' 1
          0          0       0       0       0       0
         0.90000          1.1000          0.0000        -0.20000         0.10000
          2.0000          1.0000         -1.0000          0.0000          0.0000
         0.60000          0.0000         0.50000E-01     0.50000        -0.50000
          1.1000         0.90000          0.0000          3.0000          18.000
          5.0000          0.0000         0.50000E-01      106.20         -10.620
          1.0500         0.50000E-01      1.4400         0.10000E-01     0.66000E-01
         0.37400         0.15000         0.68200         0.17500         0.98900
         0.17900          1.0700         0.66000E-01     0.22000         0.10000
         0.39000         0.50000         0.39000         0.79000          1.4400      /MANYLOEO01
   6697 'REPCA1' 1
          6581        6599        6581    '1 '        0       1       1
         0.30000E-01     0.10000          10.000          0.0000          0.0000
         0.85000          0.0000          0.0000          0.0000          5.0000
         -5.0000          0.0000          0.0000         0.57890        -0.57890
         0.40000          3.0000         0.25000        -0.60000E-02     0.60000E-02
         0.52100E-02    -0.52100E-02      1.1000          0.0000         0.10000
          15.000          0.0000      /MANYLOEO01

6617, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/SFCOFV01

6617, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/SFCOFV01

6617  'REPCA1'	'1' 
	6617	6617	6100	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/SFCOFV01

6618, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/SFCHFV01

6618, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/SFCHFV01

6618  'REPCA1'	'1' 
	6618	6618	6571	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/SFCHFV01

6620, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/CDEFV01

6620, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/CDEFV01

6620  'REPCA1'	'1' 
	6620	6620	6105	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/CDEFV01

6653, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/VMARFV01

6653, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/VMARFV01

6653  'REPCA1'	'1' 
	6653	6653	6108	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/VMARFV01

6654, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/FIATFV01

6654, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/FIATFV01

6654  'REPCA1'	'1' 
	6654	6654	6110	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/FIATFV01

6660, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/QBLAFV01

6660, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/QBLAFV01

6660  'REPCA1'	'1' 
	6660	6660	6111	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/QBLAFV01

6664, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/CALIFV01

6664, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/CALIFV01

6664  'REPCA1'	'1' 
	6664	6664	6589	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/CALIFV01


7607, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/QUEMFV01

7607, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/QUEMFV01

7607  'REPCA1'	'1' 
	7607	7607	7554	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/QUEMFV01


7627, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/QUEMFV02

7627, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/QUEMFV02

7627  'REPCA1'	'1' 
	7627	7627	7555	'2'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/QUEMFV02

7608, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/ALGRFV01

7608, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/ALGRFV01

7608  'REPCA1'	'1' 
	7608	7608	7546	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/ALGRFV01

7609 'REGCA1' 1 1 
	  0.0200      0.50000      0.85000       0.0000      0.30000
          1.2000      0.85000       0.0000      -1.7000      0.50000E-02
          0.0000       999.00      -999.00       1.0000      /HERSFV

7609 'REECB1' 1 0 0 1 1 1 
         0.85000          2.0000         0.50000E-02    -0.10000E-01     0.10000E-01
          2.0000          1.0000         -1.0000          0.0000         0.50000E-02
         0.63400        -0.63400          1.2000         0.50000          0.0000
          0.0000          0.0000          0.0000         0.20000E-01      1.3214
         -1.3214          1.0570          0.0000          1.0681         0.50000E-02   /HERSFV


7609 'REPCA1' 1  7548   7609    7548  1  0 1 0
	0.01 	0.0 	4.8	3.5 	2.1 	0.9 
	0.0 	0.0 	0.0 	9999 	-9999 	0.0 
	0.0 	1.0 	-1.0 	0.01 	0.0357 	0.25 
	-0.008 	0.008 	0.1 	-0.1 	1.0	0.0 
	0.01 	22.5 	22.5 /HERSFV 


   7612 'REGCA1' 1       0
         0.02   10.000       1.0000       0.0000       1.0000
          1.2000      0.78000      0.30000      -1.5000       0.0000
          0.0000       999.00      -999.00       1.0000      /ULN1FV01
   7612 'REECA1' 1
          0          0       1       0       0       0
         0.90000          1.1000          0.0000        -0.10000         0.10000
          2.0000          1.0500         -1.0500          1.0000          0.0000
          0.0000          0.0000         0.50000E-01     0.67000        -0.67000
          1.2000         0.80000          5.0000          10.000          1.0000
          50.000         0.10000          0.0000          99.000         -99.000
          1.0000          0.0000          1.7000         0.40000E-01     0.10000E-01
          1.1000          1.2000          1.1000          0.0000          0.0000
          0.0000          0.0000          0.0000          1.1500          1.1000
          1.2400          2.0000          1.2400          0.0000          0.0000      /ULN1FV01
   7612 'REPCA1' 1
          7612        7612        7536    '1 '        0       1       1
         0.10000E-01     0.50000          15.000         0.10000         0.20000
         0.90000          0.0000          0.0000          0.0000          9999.0
         -9999.0          0.0000          0.0000          1.0000         -1.0000
          0.0000          1.2500         0.25000        -0.40000E-02     0.40000E-02
         0.53000E-02    -0.60000E-02      1.0000          0.0000          0.0000
          21.400          0      /ULN1FV01

   7613 'REGCA1' 1       0
         0.02   10.000       1.0000       0.0000       1.0000
          1.2000      0.78000      0.30000      -1.5000       0.0000
          0.0000       999.00      -999.00       1.0000      /ULN2FV01
   7613 'REECA1' 1
          0          0       1       0       0       0
         0.90000          1.1000          0.0000        -0.10000         0.10000
          2.0000          1.0500         -1.0500          1.0000          0.0000
          0.0000          0.0000         0.50000E-01     0.67000        -0.67000
          1.2000         0.80000          5.0000          10.000          1.0000
          50.000         0.10000          0.0000          99.000         -99.000
          1.0000          0.0000          1.7000         0.40000E-01     0.10000E-01
          1.1000          1.2000          1.1000          0.0000          0.0000
          0.0000          0.0000          0.0000          1.1500          1.1000
          1.2400          2.0000          1.2400          0.0000          0.0000      /ULN2FV01
   7613 'REPCA1' 1
          7613        7613        7539    '1 '        0       1       1
         0.10000E-01     0.50000          15.000         0.10000         0.20000
         0.90000          0.0000          0.0000          0.0000          9999.0
         -9999.0          0.0000          0.0000          1.0000         -1.0000
          0.0000          1.2500         0.25000        -0.40000E-02     0.40000E-02
         0.53000E-02    -0.60000E-02      1.0000          0.0000          0.0000
          21.400          0      /ULN2FV01

   7614 'REGCA1' 1       0
         0.02   10.000       1.0000       0.0000       1.0000
          1.2000      0.78000      0.30000      -1.5000       0.0000
          0.0000       999.00      -999.00       1.0000      /ULL3FV01
   7614 'REECA1' 1
          0          0       1       0       0       0
         0.90000          1.1000          0.0000        -0.10000         0.10000
          2.0000          1.0500         -1.0500          1.0000          0.0000
          0.0000          0.0000         0.50000E-01     0.67000        -0.67000
          1.2000         0.80000          5.0000          10.000          1.0000
          50.000         0.10000          0.0000          99.000         -99.000
          1.0000          0.0000          1.7000         0.40000E-01     0.10000E-01
          1.1000          1.2000          1.1000          0.0000          0.0000
          0.0000          0.0000          0.0000          1.1500          1.1000
          1.2400          2.0000          1.2400          0.0000          0.0000      /ULL3FV01
   7614 'REPCA1' 1
          7614        7614        7540    '1 '        0       1       1
         0.10000E-01     0.50000          9.0000         0.10000         0.20000
         0.90000          0.0000          0.0000          0.0000          9999.0
         -9999.0          0.0000          0.0000          1.0000         -1.0000
          0.0000          1.2500         0.25000        -0.40000E-02     0.40000E-02
         0.53000E-02    -0.60000E-02      1.0000          0.0000          0.0000
          22.200          0      /ULL3FV01

7617 'REECB1' 1 0 0 1 1 1 
0.8 1.2 0.02 -0.01 0.01 10.00 1.10 -1.10 0.00 0.02 0.50 -0.50 1.10 0.90 2.00 2.00 2.00 2.00 0.02 99.00 -99.00 1.00 0.00 1.10 0.05  /TAMBFV01

7617 'REGCA1' 1 1 0.02 10 0.9 0.4 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 99 -99 0.7  /TAMBFV01

7617 'REPCA1' 1  7617   7617    7510  1  0 1 0
0.01 10 1.6 0.0 2.0 0.9 0.0 0.0 0.05 9999 -9999 -0.005 0.005 1.0 -1.0 0 2.0 0.25 -0.004 0.004 0.006 -0.006 1.0 0.0 0.0 15.0 0.0 / TAMBFV01

7619, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/ULL4FV01

7619, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/ULL4FV01

7619  'REPCA1'	'1' 
	7519	7549	7519	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/ULL4FV01

7624, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/UL42FV01

7624, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/UL42FV01

7624  'REPCA1'	'1' 
	7519	7571	7519	'1'	0	1	1
	0.01	20.00	13.0	0.00	1.50	0.90	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.75	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	25.0	0.00	/UL42FV01


7629 'REGCA1' 1       0
         0.02   2.5000      0.85000       0.0000      0.30000
          1.2000      0.85000       0.0000      -1.7000      0.50000E-02
          0.0000       999.00      -999.00       1.0000      / SULLFV01
   7629 'REECB1' 1
          0          0       0       0       0
         0.85000          2.0000         0.50000E-02    -0.10000E-01     0.10000E-01
          2.0000          1.0000         -1.0000          0.0000         0.50000E-02
         0.48400        -0.48400          1.2000         0.50000          0.0000
          0.0000          0.0000          0.0000         0.20000E-01      1.3440
         -1.3440          1.0750          0.0000          1.0750         0.50000E-02   / SULLFV01
 7587, 'USRBUS', 'PLNTBU1', 504, 0, 7, 28, 7, 15,
         7587       7587        7519   '1 '       0       0       1
         0.20000E-01     1.50000         0.81000          0.0000          1.5000
         0.70000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000          0.0000          0.0000         0.48400        -0.48400
         0.50000E-01     0.38000         0.25000        -0.40000E-02     0.40000E-02
          999.00         -999.00          1.0000         -1.0000         0.10000
          49.500         0.20000E-01   0.0000      / SULLFV01
   7629  'USRMDL'      1      'REAX4BU1'     107  0  1  7   2  4         7587
       0.0200     1.0000      0.410     10.0000    -10.0000    10.0000     -10.0000   / SULLFV01


   7630 'REGCA1' 1       0
         0.02   2.5000      0.85000       0.0000      0.30000
          1.2000      0.85000       0.0000      -1.7000      0.50000E-02
          0.0000       999.00      -999.00       1.0000      /ZONDFV01

   7630 'REECB1' 1
          0          0       0       0       0
         0.85000          2.0000         0.50000E-02    -0.10000E-01     0.10000E-01
          2.0000          1.0000         -1.0000          0.0000         0.50000E-02
         0.64500        -0.64500          1.2000         0.50000          0.0000
          0.0000          0.0000          0.0000         0.20000E-01      1.3440
         -1.3440          1.0750          0.0000          1.0750         0.50000E-02   /ZONDFV01
		 
 7282, 'USRBUS', 'PLNTBU1', 504, 0, 7, 28, 7, 15,
          7282        7282        7278    '1 '        0       0       1
         0.20000E-01     0.10000          1.6000         0.20000E-01     0.20000E-01
         0.90000          0.0000          0.0000          0.0000          9999.0
         -9999.0          0.0000          0.0000          1.0000         -1.0000
         0.50000E-01     0.23300         0.20000E-01    -0.40000E-02     0.40000E-02
         0.53000E-02    -0.53000E-02      1.1000          0.0000          0.0000
          49.500         0.20000E-01   116.96      /ZONDFV01
	
    7630  'USRMDL'      1      'REAX4BU1'     107  0  1  7   2  4         7282
          0.0000           1.0000           1.0000           1.0000          -1.0000           1.0000           0.0000      /ZONDFV01	


  7633 'USRMDL' 1  'SFVCCINV'  1 1 3 88 33 31     7274    7274    7545
          80.00000     18.00000      4.45000     50.00000      0.55000
           0.50000      2.00000      1.50000      2.00000      0.50000
           1.17600      0.10000      0.02000      1.00000      1.00000
           0.00000      0.10000      0.05000      0.00000     50.05000
          11.00000      1.00000      0.60000     -0.60000      0.00000
          16.00000      0.00000      1.00000      1.00000      1.00000
           0.80000      5.00000      0.50000      2.35000      0.50000
           2.35000      0.50000      2.35000      0.50000      2.35000
           1.20000      1.50000      1.35000      0.50000      1.36000
           0.20000      1.36000      0.20000      1.36000      0.20000
          47.50000     15.75000     47.50000     15.75000     47.50000
          15.75000     47.50000     15.75000     47.50000     15.75000
          52.00000     26.00000     52.00000     26.00000     52.00000
          26.00000     52.00000     26.00000     52.00000     26.00000
          -1.50000      1.50000      0.08800     -0.08800      0.88200
          -0.88200      2.00000     -2.00000      0.20000      0.10000
           0.00000      0.00000      0.87500     20.00000      0.50000
          -0.50000      0.90000      1.50000 /IGLEFV01
8917, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/SMARFV01

8917, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/SMARFV01

8917  'REPCA1'	'1' 
	8917	8917	8579	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/SMARFV01
7634, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/QUEMFV01

7634, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/QUEMFV01

7634  'REPCA1'	'1' 
	7634	7634	7565	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/QUEMFV01

7635, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/QUEMFV02

7635, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/QUEMFV02

7635  'REPCA1'	'1' 
	7635	7635	7566	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/QUEMFV02

7636, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/MARCAFV01

7636, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/MARCAFV01

7636  'REPCA1'	'1' 
	7636	7636	7574	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/MARCAFV01

7641 'REGCA1' 1
@!      (M)
        0
@!     (J+0)     (J+1)     (J+2)     (J+3)      (J+4)      (J+5)     (J+6)
       0.0100    0.5000    0.5000    0.0100     1.000      1.20000   0.5000
@!     (J+7)     (J+8)     (J+9)     (J+10)     (J+11)     (J+12)     (J+13)
       -1.000    -1.000    0.0100    0.0000     999.00     -999.00     0.7000 /

7641   'USRMDL'   1     'REECDU1'    102    0    6    77    7    20 
@!      (M+0)    (M+1)    (M+2)    (M+3)    (M+4)    (M+5)
         0        1        1        0        0        0
@!     (J+0)     (J+1)     (J+2)     (J+3)     (J+4)     (J+5)     (J+6)
       0.8500    1.2000    0.0100    -0.1500    0.2000    2.0000    1.2000
@!     (J+7)     (J+8)     (J+9)     (J+10)     (J+11)     (J+12)     (J+13)
       -1.0000    1.0000    0.0000    0.0000    0.0000      0.0100     0.6000
@!     (J+14)     (J+15)     (J+16)     (J+17)     (J+18)     (J+19)     (J+20)
       -0.6000    1.1000     0.8500     1.0000     0.1000     1.0000     0.1000
@!     (J+21)     (J+22)     (J+23)     (J+24)     (J+25)     (J+26)     (J+27)
       0.0000     0.02000    1.0000     -1.0000     0.8700     0.0000     1.2000
@!     (J+28)     (J+29)     (J+30)     (J+31)     (J+32)     (J+33)     (J+34)
       0.0200     0.0000     1.0000     0.2000     1.0000     0.5000      1.0000
@!     (J+35)     (J+36)     (J+37)     (J+38)     (J+39)     (J+40)     (J+41)
       0.8500     1.0000     0.0000     0.0000     0.0000     0.0000     0.0000
@!     (J+42)     (J+43)     (J+44)     (J+45)     (J+46)      (J+47)    (J48)
       0.0000     0.0000     0.0000     0.0000     0.0000      0.0000    0.0000
@!     (J+49)     (J+50)     (J+51)     (J+52)      (J+53)      (J+54)    (J+55)
       0.0000     0.1500     0.5000     0.1500      0.7000      1.0000    0.9000 
@!     (J+56)     (J+57)     (J+58)     (J+59)      (J+60)      (J+61)    (J+62)
       1.0000     0.0000     0.0000     0.0000      0.0000      0.0000     0.0000
@!     (J+63)     (J+64)     (J+65)     (J+66)      (J+67)      (J+68)    (J+69)
       0.0000     0.0000     0.0000     0.0000      0.0000      0.0000     0.0000
@!     (J+70)     (J+71)     (J+72)     (J+73)      (J+74)      (J+75)    (J+76)
       0.0000     0.0100     0.0000     0.0000      0.0000      99.000    0.0000 /

   7580  'USRBUS'   'PLNTBU1'     504  0  7  28  7  15
@!      (M)       (M+1)     (M+2)     (M+3)     (M+4)     (M+5)     (M+6)      
        7580     7580      7213      '1 '      0         1         1          
@!      (J)       (J+1)     (J+2)     (J+3)     (J+4)     (J+5)     (J+6)      
        0.0400    0.2500    1.5000    0.0000    0.0000    0.8500    0.0000     
@!      (J+7)     (J+8)     (J+9)     (J+10)    (J+11)    (J+12)    (J+13)     
        0.0000    0.0000    99.000    -99.000   0.0000    0.0000    1.0010     
@!      (J+14)    (J+15)    (J+16)    (J+17)    (J+18)    (J+19)    (J+20)     
        -1.001    0.0000    1.3500    0.1000    -0.004    0.0040    0.00235     
@!      (J+21)    (J+22)    (J+23)    (J+24)    (J+25)    (J+26)    (J+27)     
        -0.00235   1.0010    0.0000    0.1000    33.100    0.000    90.00    /

   7641 'USRMDL' '1' 'ZPPCZPQ'  107  0  1  5  0  6
@!      (M)                                        
        7580                                     
@!      (J)       (J+1)     (J+2)     (J+3)     (J+4)
        0.250     0.020     0.250     0.020     0.000     /
7646, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/CARRFV01

7646, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/CARRFV01

7646,  'REPCA1'	'1' 
	7646	7646	7820	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/CARRFV01


7647, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/HSR2FV

7647, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/HSR2FV

7647,  'REPCA1'	'1' 
	7647	7647	7548	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/HSR2FV
7648, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/ANCHFV01

7648, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/ANCHFV01

7648  'REPCA1'	'1' 
	7648	7648	7825	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/ANCHFV01


7655 'REECB1' 1 0 0 1 1 1 
0.8 1.2 0.02 -0.01 0.01 10.00 1.10 -1.10 0.00 0.02 0.40 -0.40 1.10 0.90 2.00 2.00 2.00 2.00 0.02 99.00 -99.00 1.00 0.00 1.10 0.05  /ULLXFV01���

7655 'REGCA1' 1 1 0.02 10 0.9 0.4 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 99 -99 0.7  /ULLXFV01���

7655 'REPCA1' 1  7566   7655    7566  1  0 1 0
0.01 10 1.6 0.0 2.0 0.9 0.0 0.0 0.05 9999 -9999 -0.005 0.005 1.0 -1.0 0 2.0 0.25 -0.004 0.004 0.006 -0.006 1.0 0.0 0.0 15.0 0.0 / ULLXFV01

7684 'REGCA1' 1       1
        0.02   10.000      0.90000      0.50000       1.2200
        1.2000      0.80000      0.40000      -1.3000      0.20000E-01
        0.70000       9999.9      -9999.9       1.0000      / SANDFV01
7684 'REECB1' 1
        0          0       0       0       1
        -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
        0.0000          1.0500         -1.0500          0.0000         0.50000E-01
        0.48430        -0.48430          1.1000         0.90000          0.0000
        0.10000          10.000          5.0000         0.10000E-03      99.000
        -99.000          1.0000          0.0000          1.8200         0.20000E-01   / SANDFV01
7684 'REPCA1' 1
        7515        7684        7515    '1'        0       1       0
        0.10000E-02     0.40000         0.48000          1.0000          3.2000
        0.0000          0.0000          0.0000          2.2000         0.10000
    -0.10000          0.0000          0.0000         0.48430        -0.48430
        0.10000E-01     0.50000E-01     0.25000          0.0000          0.0000
        999.00         -999.00          999.00         -999.00         0.10000
        20.000          0.000      /SANDFV01

7685 'REECB1' 1 0 0 1 1 1 
0.8 1.2 0.02 -0.01 0.01 10.00 1.10 -1.10 0.00 0.02 0.50 -0.50 1.10 0.90 2.00 2.00 2.00 2.00 0.02 99.00 -99.00 1.00 0.00 1.10 0.05  /HON1FV01

7685 'REGCA1' 1 1 0.02 10 0.9 0.4 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 99 -99 0.7  /HON1FV01

7685 'REPCA1' 1  7532   7685    7532  1  0 1 0
0.01 10 1.6 0.0 2.0 0.9 0.0 0.0 0.05 9999 -9999 -0.005 0.005 1.0 -1.0 0 2.0 0.25 -0.004 0.004 0.006 -0.006 1.0 0.0 0.0 15.0 0.0 / HON1FV01

7686 'REECB1' 1 0 0 1 1 1 
0.8 1.2 0.02 -0.01 0.01 10.00 1.10 -1.10 0.00 0.02 0.50 -0.50 1.10 0.90 2.00 2.00 2.00 2.00 0.02 99.00 -99.00 1.00 0.00 1.10 0.05  /ANPCFV01

7686 'REGCA1' 1 1 0.02 10 0.9 0.4 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 99 -99 0.7  /ANPCFV01

7686 'REPCA1' 1  7686   7686    7509  1  0 1 0
0.01 10 1.6 0.0 2.0 0.9 0.0 0.0 0.05 9999 -9999 -0.005 0.005 1.0 -1.0 0 2.0 0.25 -0.004 0.004 0.006 -0.006 1.0 0.0 0.0 15.0 0.0 / ANPCFV01

7688 'REECB1' 1 0 0 1 1 1 
0.8 1.2 0.02 -0.01 0.01 10.00 1.10 -1.10 0.00 0.02 0.50 -0.50 1.10 0.90 2.00 2.00 2.00 2.00 0.02 99.00 -99.00 1.00 0.00 1.10 0.05  /CASPFV01

7688 'REGCA1' 1 1 0.02 10 0.9 0.4 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 99 -99 0.7  /CASPFV01

7688 'REPCA1' 1  7688   7688    7688  1  0 1 0
0.01 10 1.6 0.0 2.0 0.9 0.0 0.0 0.05 9999 -9999 -0.005 0.005 1.0 -1.0 0 2.0 0.25 -0.004 0.004 0.006 -0.006 1.0 0.0 0.0 15.0 0.0 / CASPFV01

   7689 'REGCA1' 1       0
         0.02   10.000       1.0000       0.0000       1.0000
          1.2000      0.78000      0.30000      -1.5000       0.0000
          0.0000       999.00      -999.00       1.0000      /DIAGFV01
   7689 'REECA1' 1
          0          0       1       0       0       0
         0.90000          1.1000          0.0000        -0.10000         0.10000
          2.0000          1.0500         -1.0500          1.0000          0.0000
          0.0000          0.0000         0.50000E-01     0.67000        -0.67000
          1.2000         0.80000          5.0000          10.000          1.0000
          50.000         0.10000          0.0000          99.000         -99.000
          1.0000          0.0000          1.7000         0.40000E-01     0.10000E-01
          1.1000          1.2000          1.1000          0.0000          0.0000
          0.0000          0.0000          0.0000          1.1500          1.1000
          1.2400          2.0000          1.2400          0.0000          0.0000      /DIAGFV01
   7689 'REPCA1' 1
          7689        7689        7511    '1 '        0       1       1
         0.10000E-01     0.50000          15.000         0.10000         0.20000
         0.90000          0.0000          0.0000          0.0000          9999.0
         -9999.0          0.0000          0.0000          1.0000         -1.0000
          0.0000          1.2500         0.25000        -0.40000E-02     0.40000E-02
         0.53000E-02    -0.60000E-02      1.0000          0.0000          0.0000
          21.400          0      /DIAGFV01

7901 'REECB1' 1 0 0 1 1 1 
0.8 1.2 0.02 -0.01 0.01 10.00 1.10 -1.10 0.00 0.02 0.50 -0.50 1.10 0.90 2.00 2.00 2.00 2.00 0.02 99.00 -99.00 1.00 0.00 1.10 0.05  /TOC1FV01

7901 'REGCA1' 1 1 0.02 10 0.9 0.4 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 99 -99 0.7  /TOC1FV01

7901 'REPCA1' 1  7285   7901    7285  1  0 1 0
0.01 10 1.6 0.0 2.0 0.9 0.0 0.0 0.05 9999 -9999 -0.005 0.005 1.0 -1.0 0 2.0 0.25 -0.004 0.004 0.006 -0.006 1.0 0.0 0.0 15.0 0.0 / TOC1FV01

7902 'REGCA1' 1 1
0.10000E-01 0.50000 0.15000 0.60000E-01 2.0000
1.2000 0.10000 -999.00 -1.0000 0.20000E-01
0.0000 99.000 -99.000 1.0000 /GZ2AFV01

7902 'REECB1' 1
0 0 0 0 0
0.80000 1.1000 0.0000 -0.20000 0.10000
3.0000 1.0000 -1.0000 0.0000 0.20000E-01
0.50000 -0.50000 1.1000 0.90000 2.0000
2.0000 1.0000 0.0000 0.20000E-01 99.000
-99.000 1.0000 0.0000 0.99700 0.50000E-01 /GZ2AFV01

7902 'REPCA1' 1
7277 7277 7281 '1 ' 0 1 1
0.10000E-01 0.0000 11.500 0.0000 0.0000
0.90000 0.0000 0.0000 0.0000 0.15000E-01
-0.15000E-01 0.0000 0.0000 1.0000 -1.0000
0.50000E-01 0.22000 0.25000 -0.68000E-02 0.68000E-02
0.43000E-01 -0.43000E-01 1.0000 0.0000 0.0000
3.7700 0.0000 /GZ2AFV01

7929 'REECB1' 1 0 0 1 1 1 
0.8 1.2 0.02 -0.01 0.01 10.00 1.10 -1.10 0.00 0.02 0.40 -0.40 1.10 0.90 2.00 2.00 2.00 2.00 0.02 99.00 -99.00 1.00 0.00 1.10 0.05  /LDCUFV01���

7929 'REGCA1' 1 1 0.02 10 0.9 0.4 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 99 -99 0.7  /LDCUFV01���

7929 'REPCA1' 1  7506   7929    7506  1  0 1 0
0.01 10 1.6 0.0 2.0 0.9 0.0 0.0 0.05 9999 -9999 -0.005 0.005 1.0 -1.0 0 2.0 0.25 -0.004 0.004 0.006 -0.006 1.0 0.0 0.0 15.0 0.0 /LDCUFV01���

7930 'REECB1' 2 0 0 1 1 1 
0.8 1.2 0.02 -0.01 0.01 10.00 1.10 -1.10 0.00 0.02 0.40 -0.40 1.10 0.90 2.00 2.00 2.00 2.00 0.02 99.00 -99.00 1.00 0.00 1.10 0.05  /LDCUFV02���

7930 'REGCA1' 2 1 0.02 10 0.9 0.4 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 99 -99 0.7  /LDCUFV02���

7930 'REPCA1' 2  7507   7930    7507  2  0 1 0
0.01 10 1.6 0.0 2.0 0.9 0.0 0.0 0.05 9999 -9999 -0.005 0.005 1.0 -1.0 0 2.0 0.25 -0.004 0.004 0.006 -0.006 1.0 0.0 0.0 15.0 0.0 /LDCUFV02

7606, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/COP1FV01

7606, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/COP1FV01

7606  'REPCA1'	'1' 
	7606	7606	7574	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/COP1FV01 NUEVO

7628, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/SJUSFV01

7628, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/SJUSFV01

7628  'REPCA1'	'1' 
	7628	7628	7507	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/SJUSFV01

7639, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/ACONFV01

7639, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/ACONFV01

7639  'REPCA1'	'1' 
	7639	7639	7815	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/ACONFV01

7640, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/PED1FV01

7640, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/PED1FV01

7640  'REPCA1'	'1' 
	7640	7640	7597	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/PED1FV01

7649, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/USPAFV01

7649, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/USPAFV01

7649  'REPCA1'	'1' 
	7649	7649	7818	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/USPAFV01

 8626 'REGCA1' 1       1
         0.20000E-01   10.000      0.90000      0.40000       1.0000
          1.2000      0.50000      0.40000      -1.3000      0.20000E-01
         0.70000       999.00      -999.00      0.70000      /LPUNFV
 8626 'REECB1' 1
          0          0       1       0       0
         0.90000          1.1000         0.20000E-03      0.0000          0.0000
          2.0000          1.0000         -1.0000          0.0000         0.20000E-03
         0.66000        -0.66000          1.1000         0.90000          0.0000
        0.010072          1.00000        0.60000         0.20000E-01      99.000
         -99.000          1.5000         0.10000E-01      1.0000         0.20000E-03   /LPUNFV
 8626 'REPCA1' 1
        8533      8533      8586    '1 '        0       1       1
         0.20000E-01      5.0000          5.0000         0.10000         0.20000
         0.70000          0.0000          0.0000         0.50000E-02      1.0000
         -1.0000          0.0000          0.0000         0.43600        -0.43600
          0.0000         0.29000         0.10000        -0.60000E-02     0.60000E-02
         0.32000E-01    -0.28000E-01      1.5000         0.10000E-01     0.25000
          22.587          0.0000      /LPUNFV

8647 'REECB1' 2 0 0 1 1 1 
0.8 1.2 0.02 -0.01 0.01 10.00 1.10 -1.10 0.00 0.02 0.50 -0.50 1.10 0.90 2.00 2.00 2.00 2.00 0.02 99.00 -99.00 1.00 0.00 1.10 0.05  /LPUNFV02

8647 'REGCA1' 2 1 0.02 10 0.9 0.4 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 99 -99 0.7  /LPUNFV02

8647 'REPCA1' 2  8534   0    0  0  0 1 0
0.01 10 1.6 0.0 2.0 0.9 0.0 0.0 0.05 9999 -9999 -0.005 0.005 1.0 -1.0 0 2.0 0.25 -0.004 0.004 0.006 -0.006 1.0 0.0 0.0 15.0 0.0 /LPUNFV02


8627 'REGCA1' 1       1
         0.20000E-01   10.000      0.90000      0.40000       1.0000
          1.2000      0.50000      0.40000      -1.3000      0.20000E-01
         0.70000       999.00      -999.00      0.70000      /ALT1FV
 8627 'REECB1' 1
          0          0       1       0       0
         0.90000          1.1000         0.20000E-03      0.0000          0.0000
          2.0000          1.0000         -1.0000          0.0000         0.20000E-03
         0.66000        -0.66000          1.1000         0.90000          0.0000
        0.010072          1.0000          0.6000         0.20000E-01      99.000
         -99.000          1.5000         0.10000E-01      1.0000         0.20000E-03   /ALT1FV
 8627 'REPCA1' 1
        8532      8532      8585    '1 '        0       1       1
         0.20000E-01      5.0000          5.0000         0.10000         0.20000
         0.70000          0.0000          0.0000          0.0000          1.0000
         -1.0000          0.0000          0.0000         0.43600        -0.43600
          0.0000         0.29000         0.10000        -0.60000E-02     0.60000E-02
         0.46500E-02    -0.46500E-02      1.5000         0.10000E-01     0.25000
          21.000          0.0000      /ALT1FV


8646 'REECB1' 2 0 0 1 1 1 
0.8 1.2 0.02 -0.01 0.01 10.00 1.10 -1.10 0.00 0.02 0.50 -0.50 1.10 0.90 2.00 2.00 2.00 2.00 0.02 99.00 -99.00 1.00 0.00 1.10 0.05  /ALT1FV02

8646 'REGCA1' 2 1 0.02 10 0.9 0.4 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 99 -99 0.7  /ALT1FV02

8646 'REPCA1' 2  8535   0    0  0  0 1 0
0.01 10 1.6 0.0 2.0 0.9 0.0 0.0 0.05 9999 -9999 -0.005 0.005 1.0 -1.0 0 2.0 0.25 -0.004 0.004 0.006 -0.006 1.0 0.0 0.0 15.0 0.0 /ALT1FV02

   8628 'REGCA1' 1       0
         0.02   10.000       1.0000       0.0000       1.0000
          1.2000      0.78000      0.30000      -1.0500       0.0000
          0.0000       999.00      -999.00       1.0000      /LOMAFV01
   8628 'REECA1' 1
          0          0       1       0       0       0
         0.90000          1.1000          0.0000        -0.10000         0.10000
          2.0000          1.0500         -1.0500          1.0000          0.0000
          0.0000          0.0000         0.50000E-01     0.67000        -0.67000
          1.2000         0.80000          5.0000          10.000          1.0000
          50.000         0.10000          0.0000          99.000         -99.000
          1.0000          0.0000          1.7000         0.40000E-01     0.10000E-01
          1.1000          1.2000          1.1000          0.0000          0.0000
          0.0000          0.0000          0.0000          1.1500          1.1000
          1.2400          2.0000          1.2400          0.0000          0.0000      /LOMAFV01
   8628 'REPCA1' 1
          8628        8628        8511    '1 '        0       1       1
         0.10000E-02      0.0000         0.90000          0.0000         0.40000
         0.90000          0.0000          0.0000          0.0000          9999.0
         -9999.0          0.0000          0.0000          1.0000         -1.0000
          0.0000         0.97000         0.25000        -0.80000E-02     0.80000E-02
         0.83000E-02    -0.85000E-02      1.0000          0.0000          0.0000
          24.450          0      /LOMAFV01


8629, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/LRIOFV01

8629, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/LRIOFV01

8629  'REPCA1'	'1' 
	8629	8629	8333	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/LRIOFV01


8638, 'REGCA1', '1', 0,
	0.02	10.0	1.0	0.0	1.0	1.2	0.78	0.30	-1.05	0.00
	0.00	999	-999	1.0/CAU1FV01

8638, 'REECA1', '1',   	0	0	1	0	0	0,
	0.9	1.1	0.0	-0.15	0.15	2.0	1.05	-1.05	1.0	0.00    
	0.0	0.0	0.05	0.67	-0.67	1.2	0.80	5.0	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.0	0.0	0.0	0.0	0.0	1.15	1.1	
	1.24	2.0	1.24	0.0	0.0/CAU1FV01

8638, 'REPCA1', '1',     8539  8539  8581  '1'  0  0  1
	0.01 	3.0		8.5	 	0.0		0.39 	0.9		0.0 	0.0 	0.0 	9999
	-9999 	0.0 	0.0 	1.0		-1.0	0.7		9.5		0.05	-0.008	0.008
	0.1 	-0.1	1.0 	0.0 	0.005	0.0		0.0/CAU1FV01

8639, 'REGCA1', '2', 0,
	0.02	10.0	1.0	0.0	1.0	1.2	0.78	0.30	-1.05	0.00
	0.00	999	-999	1.0/CAU2FV01

8639, 'REECA1', '2',   	0	0	1	0	0	0,
	0.9	1.1	0.0	-0.15	0.15	2.0	1.05	-1.05	1.0	0.00    
	0.0	0.0	0.05	0.67	-0.67	1.2	0.80	5.0	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.0	0.0	0.0	0.0	0.0	1.15	1.1	
	1.24	2.0	1.24	0.0	0.0/CAU2FV01

8639, 'REPCA1', '2',     8541  8541  8581  '2'  0  0  1
	0.01 	4.0		17.0 	0.0		0.39 	0.9		0.0 	0.0 	0.0 	9999
	-9999 	0.0 	0.0 	1.0		-1.0	0.8		10.8	0.05	-0.008	0.008
	0.1 	-0.1	1.0 	0.0 	0.005	0.0		0.0/CAU2FV01

8640, 'REGCA1', '3', 0,
	0.02	10.0	1.0	0.0	1.0	1.2	0.78	0.30	-1.05	0.00
	0.00	999	-999	1.0/CAU3FV01

8640, 'REECA1', '3',   	0	0	1	0	0	0,
	0.9	1.1	0.0	-0.15	0.15	2.0	1.05	-1.05	1.0	0.00    
	0.0	0.0	0.05	0.67	-0.67	1.2	0.80	5.0	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.0	0.0	0.0	0.0	0.0	1.15	1.1	
	1.24	2.0	1.24	0.0	0.0/CAU3FV01

8640, 'REPCA1', '3',     8543  8543  8581  '3'  0  0  1
	0.01 	3.0		8.5	 	0.0		0.39 	0.9		0.0 	0.0 	0.0 	9999
	-9999 	0.0 	0.0 	1.0		-1.0	0.8		10.8	0.05	-0.008	0.008
	0.1 	-0.1	1.0 	0.0 	0.005	0.0		0.0/CAU3FV01

8655 'REECB1' 1 0 0 1 1 1 
0.8 1.2 0.02 -0.01 0.01 10.00 1.10 -1.10 0.00 0.02 0.50 -0.50 1.10 0.90 2.00 2.00 2.00 2.00 0.02 99.00 -99.00 1.00 0.00 1.10 0.05  /CAFAFV01

8655 'REGCA1' 1 1 0.02 10 0.9 0.4 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 99 -99 0.7  /CAFAFV01

8655 'REPCA1' 1  8655   8655    8862  1  0 1 0
0.01 10 1.6 0.0 2.0 0.9 0.0 0.0 0.05 9999 -9999 -0.005 0.005 1.0 -1.0 0 2.0 0.25 -0.004 0.004 0.006 -0.006 1.0 0.0 0.0 15.0 0.0 / CAFAFV01

8659 'REGCA1' 1       1
        0.02   10.000      0.90000      0.50000       1.2200
        1.2000      0.80000      0.40000      -1.3000      0.20000E-01
        0.70000       9999.9      -9999.9       1.0000      /CHAMFVII
8659 'REECB1' 1
        0          0       0       0       1
        -99.000          99.000          0.0000        -0.50000E-01     0.50000E-01
        0.0000          1.0500         -1.0500          0.0000         0.50000E-01
        0.48430        -0.48430          1.1000         0.90000          0.0000
        0.10000          10.000          5.0000         0.10000E-03      99.000
        -99.000          1.0000          0.0000          1.8200         0.20000E-01   /CHAMFVII
8659 'REPCA1' 1
        8536        8659        8536    '1'        0       1       0
        0.10000E-02     0.40000         0.48000          1.0000          3.2000
        0.0000          0.0000          0.0000          2.2000         0.10000
    -0.10000          0.0000          0.0000         0.48430        -0.48430
        0.10000E-01     0.50000E-01     0.25000          0.0000          0.0000
        999.00         -999.00          999.00         -999.00         0.10000
        20.000          0.000      /CHAMFVII

8666 'REGCA1' 1 1
0.0200 0.5000 0.8500 0.0000 0.3000
1.2000 0.8500 0.0000 -1.7000
0.0050 0.0000 999.0000 -999.0000 1.0000 /TINZFV01
8666 'REECB1' 1 8666 0 0 0 0 
0.8500 2.0000 0.0050 -0.0100 0.0100 2.0000 1.0000
-1.0000 0.0000 0.0050 0.6340
-0.6340 1.2000 0.5000 0.0000 0.0000 0.0000 0.0000
0.0200 1.3214 -1.3214 1.0570 0.0000
1.0680 0.0050
/TINZFV01
8666 'REPCA1' 1 8808 8808 8880 1 0 1 0
0.0100 10.0000 1.6000 0.0000 2.0000 0.9000 0.0000
0.0000 0.0500 9999 -9999 -0.0050 0.0050 1.0000
-1.0000 0.0000 2.0000 0.2500 -0.0040 0.0040 0.0060
-0.0060 1.0000 0.0000 0.0000 15.0000 0.0000 /TINZFV01

8677 'REECB1' 2 0 0 1 1 1 
0.8 1.2 0.02 -0.01 0.01 10.00 1.10 -1.10 0.00 0.02 0.50 -0.50 1.10 0.90 2.00 2.00 2.00 2.00 0.02 99.00 -99.00 1.00 0.00 1.10 0.05  /CAFAFV02

8677 'REGCA1' 2 1 0.02 10 0.9 0.4 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 99 -99 0.7  /CAFAFV02

8677 'REPCA1' 2  8677   8677    8863  1  0 1 0
0.01 10 1.6 0.0 2.0 0.9 0.0 0.0 0.05 9999 -9999 -0.005 0.005 1.0 -1.0 0 2.0 0.25 -0.004 0.004 0.006 -0.006 1.0 0.0 0.0 15.0 0.0 / CAFAFV02

8674 'REECB1' 1 0 0 1 1 1 
0.8 1.2 0.02 -0.01 0.01 10.00 1.10 -1.10 0.00 0.02 0.50 -0.50 1.10 0.90 2.00 2.00 2.00 2.00 0.02 99.00 -99.00 1.00 0.00 1.10 0.05  /TINOFV02

8674 'REGCA1' 1 1 0.02 10 0.9 0.4 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 99 -99 0.7  /TINOFV02

8674 'REPCA1' 1  8598   8674    8601  1  0 1 0
0.01 10 1.6 0.0 2.0 0.9 0.0 0.0 0.05 9999 -9999 -0.005 0.005 1.0 -1.0 0 2.0 0.25 -0.004 0.004 0.006 -0.006 1.0 0.0 0.0 15.0 0.0 / TINOFV02

8675, 'REGCA1', '1', 0,
	0.02	10.0	1.0	0.0	1.0	1.2	0.78	0.30	-1.05	0.00
	0.00	999	-999	1.0/TINOFV01

8675, 'REECA1', '1',   	0	0	1	0	0	0,
	0.9	1.1	0.0	-0.1	0.1	2.0	1.05	-1.05	1.0	0.00    
	0.0	0.0	0.05	0.67	-0.67	1.2	0.80	5.0	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.0	0.0	0.0	0.0	0.0	1.15	1.1	
	1.24	2.0	1.24	0.0	0.0/TINOFV01
	
8675, 'REPCA1', '1', 	8597	8599	8597	'1'	0	1	1,
	0.01 	0.3	1.4  0.0	1.7  0.9	0.0 	0.0 	0.04 	9999
	-9999 	0.0 	0.0 	1.0	-1.0	0.0	1.0	0.25	0.0	0.01
	9999 	-9999	1.0 	0.0 	0.0	15.0	0.0/TINOFV01

   8676 'REGCA1' 1       0
         0.02   10.000       1.0000       0.0000       1.0000
          1.2000      0.78000      0.30000      -1.0500       0.0000
          0.0000       999.00      -999.00       1.0000      /NONOFV01
   8676 'REECA1' 1
          0          0       1       0       0       0
         0.90000          1.1000          0.0000        -0.10000         0.10000
          2.0000          1.0500         -1.0500          1.0000          0.0000
          0.0000          0.0000         0.50000E-01     0.67000        -0.67000
          1.2000         0.80000          5.0000          10.000          1.0000
          50.000         0.10000          0.0000          99.000         -99.000
          1.0000          0.0000          1.7000         0.40000E-01     0.10000E-01
          1.1000          1.2000          1.1000          0.0000          0.0000
          0.0000          0.0000          0.0000          1.1500          1.1000
          1.2400          2.0000          1.2400          0.0000          0.0000      /NONOFV01
   8676 'REPCA1' 1
          8565        8567        8565    '1 '        0       1       1
         0.10000E-02      0.0000         0.90000          0.0000         0.40000
         0.90000          0.0000          0.0000          0.0000          9999.0
         -9999.0          0.0000          0.0000          1.0000         -1.0000
          0.0000         0.97000         0.25000        -0.80000E-02     0.80000E-02
         0.83000E-02    -0.85000E-02      1.0000          0.0000          0.0000
          24.450          0      /NONOFV01

   8678 'REGCA1' 1       0
         0.20000E-01   10.000       1.0000       0.0000       1.0000
          1.2000      0.78000      0.30000      -1.0500       0.0000
          0.0000       999.00      -999.00       1.0000      /SAUJFV01
   8678 'REECA1' 1
          0          0       1       0       0       0
         0.90000          1.1000          0.0000        -0.10000         0.10000
          2.0000          1.0500         -1.0500          1.0000          0.0000
          0.0000          0.0000         0.50000E-01     0.67000        -0.67000
          1.2000         0.80000          5.0000          10.000          1.0000
          50.000         0.10000          0.0000          99.000         -99.000
          1.0000          0.0000          1.7000         0.40000E-01     0.10000E-01
          1.1000          1.2000          1.1000          0.0000          0.0000
          0.0000          0.0000          0.0000          1.1500          1.1000
          1.2400          2.0000          1.2400          0.0000          0.0000      /SAUJFV01
   8678 'REPCA1' 1
          8552        8582        8552    '1 '        0       1       1
         0.10000E-01     0.10000E-01     0.31000         0.10000          3.0000
         0.80000          0.0000          0.0000          0.0000          9999.0
         -9999.0          0.0000          0.0000          1.0000         -1.0000
          0.0000          1.0000         0.25000          0.0000         0.10000E-01
          9999.0         -9999.0          1.0000          0.0000          0.0000
          25.000          0.0000      /SAUJFV01


8689, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/SCARFV01

8689, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/SCARFV01

8689  'REPCA1'	'1' 
	8689	8689	8595	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/SCARFV01
   8694 'REGCA1' 1       0
         0.02   10.000       1.0000       0.0000       1.0000
          1.2000      0.10000E-01   0.0000      -1.0500       0.0000
          0.0000       999.00      -999.00       1.0000      /FIAMFV01
   8694 'REECA1' 1
          0          0       1       0       0       0
         0.90000          1.1000          0.0000        -0.10000         0.10000
          2.0000          1.0500         -1.0500          1.0000          0.0000
          0.0000          0.0000         0.50000E-01     0.67000        -0.67000
          1.2000         0.80000          5.0000          10.000          1.0000
          50.000         0.10000          0.0000          99.000         -99.000
          1.0000          0.0000          1.7000         0.40000E-01     0.10000E-01
          1.1000          1.2000          1.1000          0.0000          0.0000
          0.0000          0.0000          0.0000          1.1500          1.1000
          1.2400          2.0000          1.2400          0.0000          0.0000      /FIAMFV01
   8694 'REPCA1' 1
          8896        8896        8884    '1 '        0       1       1
         0.10000E-01      1.0000         0.50000          0.0000          1.9000
         0.90000          0.0000        -0.40000         0.40000E-01      9999.0
         -9999.0          0.0000          0.0000          1.0000         -1.0000
          0.0000          1.0000         0.25000          0.0000         0.10000E-01
          9999.0         -9999.0          1.0000          0.0000          0.0000
          15.000          0.0000      /FIAMFV01

   8901 'REGCA1' 1       0
         0.02   10.000       1.0000       0.0000       1.0000
          1.2000      0.78000      0.30000      -1.0500       0.0000
          0.0000       999.00      -999.00       1.0000      /LLANFV01
   8901 'REECA1' 1
          0          0       1       0       0       0
         0.90000          1.1000          0.0000        -0.10000         0.10000
          2.0000          1.0500         -1.0500          1.0000          0.0000
          0.0000          0.0000         0.50000E-01     0.67000        -0.67000
          1.2000         0.80000          5.0000          10.000          1.0000
          50.000         0.10000          0.0000          99.000         -99.000
          1.0000          0.0000          1.7000         0.40000E-01     0.10000E-01
          1.1000          1.2000          1.1000          0.0000          0.0000
          0.0000          0.0000          0.0000          1.1500          1.1000
          1.2400          2.0000          1.2400          0.0000          0.0000      /LLANFV01
   8901 'REPCA1' 1
          8901        8901        8864    '1 '        0       1       1
         0.10000E-01     0.10000          4.0000         0.50000E-01     0.80000
         0.90000          0.0000          0.0000          0.0000          9999.0
         -9999.0          0.0000          0.0000          1.0000         -1.0000
         0.20000          1.0000         0.50000E-01    -0.80000E-02     0.80000E-02
         0.10000        -0.10000          1.0000          0.0000          1.0000
          22.500          0.0000      /LLANFV01


8903, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/VUNIFV

8903, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/VUNIFV

8903  'REPCA1'	'1' 
	8903	8903	8589	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/VUNIFV


8904, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/AMA4FV

8904, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/AMA4FV

8904  'REPCA1'	'1' 
	8904	8904	8591	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/AMA4FV


8905, 'REGCA1'	'4'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/CAU4FV

8905, 'REECA1'	'4'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/CAU4FV

8905  'REPCA1'	'4' 
	8905	8905	8592	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/CAU4FV


8906, 'REGCA1'	'5'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/CAU5FV

8906, 'REECA1'	'5'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/CAU5FV

8906  'REPCA1'	'5' 
	8906	8906	8593	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/CAU5FV



8907, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/ARA1FV

8907, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/ARA1FV

8907,  'REPCA1'	'1' 
	8907	8907	8544	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/ARA1FV

8909, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/CHAMFV01

8909, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/CHAMFV01

8909  'REPCA1'	'1' 
	8909	8909	8810	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/CHAMFV01

8910, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/CHAMFV02

8910, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/CHAMFV02

8910  'REPCA1'	'1' 
	8910	8910	8812	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/CHAMFV02
8911, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/AIMOFV01

8911, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/AIMOFV01

8911  'REPCA1'	'1' 
	8911	8911	8815	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/AIMOFV01

8912, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/A�ATFV01

8912, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/A�ATFV01

8912  'REPCA1'	'1' 
	8912	8912	8816	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/A�ATFV01

8913, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/A�ATFV02

8913, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/A�ATFV02

8913  'REPCA1'	'1' 
	8913	8913	8817	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/A�ATFV02

8914, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/BANDFV01

8914, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/BANDFV01

8914  'REPCA1'	'1' 
	8914	8914	8818	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/BANDFV01

8915, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/SHINFV01

8915, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/SHINFV01

8915  'REPCA1'	'1' 
	8915	8915	8821	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/SHINFV01

8916, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/AMPAFV01

8916, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/AMPAFV01

8916  'REPCA1'	'1' 
	8916	8916	8577	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/AMPAFV01

8958 'REECB1' 1 0 0 1 1 1 
0.8 1.2 0.02 -0.01 0.01 10.00 1.10 -1.10 0.00 0.02 0.40 -0.40 1.10 0.90 2.00 2.00 2.00 2.00 0.02 99.00 -99.00 1.00 0.00 1.10 0.05  /PATQFV01���

8958 'REGCA1' 1 1 0.02 10 0.9 0.4 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 99 -99 0.7  /PATQFV01���

8958 'REPCA1' 1  8536   8958    8536  1  0 1 0
0.01 10 1.6 0.0 2.0 0.9 0.0 0.0 0.05 9999 -9999 -0.005 0.005 1.0 -1.0 0 2.0 0.25 -0.004 0.004 0.006 -0.006 1.0 0.0 0.0 15.0 0.0 /PATQFV01

8973 'REECB1' 1 0 0 1 1 1 
0.8 1.2 0.02 -0.01 0.01 10.00 1.10 -1.10 0.00 0.02 0.50 -0.50 1.10 0.90 2.00 2.00 2.00 2.00 0.02 99.00 -99.00 1.00 0.00 1.10 0.05  /SBERFV01

8973 'REGCA1' 1 1 0.02 10 0.9 0.4 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 99 -99 0.7  /SBERFV01

8973 'REPCA1' 1  8867   8973    8867  1  0 1 0
0.01 10 1.6 0.0 2.0 0.9 0.0 0.0 0.05 9999 -9999 -0.005 0.005 1.0 -1.0 0 2.0 0.25 -0.004 0.004 0.006 -0.006 1.0 0.0 0.0 15.0 0.0 / SBERFV01

8974 'REECB1' 1 0 0 1 1 1 
0.8 1.2 0.02 -0.01 0.01 10.00 1.10 -1.10 0.00 0.02 0.40 -0.40 1.10 0.90 2.00 2.00 2.00 2.00 0.02 99.00 -99.00 1.00 0.00 1.10 0.05  /LRINFV01���

8974 'REGCA1' 1 1 0.02 10 0.9 0.4 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 99 -99 0.7  /LRINFV01���

8974 'REPCA1' 1  8576   8974    8576  1  0 1 0
0.01 10 1.6 0.0 2.0 0.9 0.0 0.0 0.05 9999 -9999 -0.005 0.005 1.0 -1.0 0 2.0 0.25 -0.004 0.004 0.006 -0.006 1.0 0.0 0.0 15.0 0.0 /LRINFV01

8975 'REECB1' 1 0 0 1 1 1 
0.8 1.2 0.02 -0.01 0.01 10.00 1.10 -1.10 0.00 0.02 0.40 -0.40 1.10 0.90 2.00 2.00 2.00 2.00 0.02 99.00 -99.00 1.00 0.00 1.10 0.05  /PUESFV01���

8975 'REGCA1' 1 1 0.02 10 0.9 0.4 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 99 -99 0.7  /PUESFV01���

8975 'REPCA1' 1  8579   8975    8579  1  0 1 0
0.01 10 1.6 0.0 2.0 0.9 0.0 0.0 0.05 9999 -9999 -0.005 0.005 1.0 -1.0 0 2.0 0.25 -0.004 0.004 0.006 -0.006 1.0 0.0 0.0 15.0 0.0 /PUESFV01

8976 'REECB1' 1 0 0 1 1 1 
0.8 1.2 0.02 -0.01 0.01 10.00 1.10 -1.10 0.00 0.02 0.40 -0.40 1.10 0.90 2.00 2.00 2.00 2.00 0.02 99.00 -99.00 1.00 0.00 1.10 0.05  /PIRKFV01���

8976 'REGCA1' 1 1 0.02 10 0.9 0.4 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 99 -99 0.7  /PIRKFV01���

8976 'REPCA1' 1  8355   0    0  0  0 1 0
0.01 10 1.6 0.0 2.0 0.9 0.0 0.0 0.05 9999 -9999 -0.005 0.005 1.0 -1.0 0 2.0 0.25 -0.004 0.004 0.006 -0.006 1.0 0.0 0.0 15.0 0.0 /PIRKFV01

8992 'REECB1' 1 0 0 1 1 1 
0.8 1.2 0.02 -0.01 0.01 10.00 1.10 -1.10 0.00 0.02 0.50 -0.50 1.10 0.90 2.00 2.00 2.00 2.00 0.02 99.00 -99.00 1.00 0.00 1.10 0.05  /ANT1FV01

8992 'REGCA1' 1 1 0.02 10 0.9 0.4 1.22 1.2 0.8 0.4 -1.3 0.02 0.7 99 -99 0.7  /ANT1FV01

8992 'REPCA1' 1  8992   8992    8992  1  0 1 0
0.01 10 1.6 0.0 2.0 0.9 0.0 0.0 0.05 9999 -9999 -0.005 0.005 1.0 -1.0 0 2.0 0.25 -0.004 0.004 0.006 -0.006 1.0 0.0 0.0 15.0 0.0 / ANT1FV01

8699, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/LRI2FV

8699, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/LRI2FV

8699  'REPCA1'	'1' 
	8699	8699	8587	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/LRI2FV


4697 'USRMDL' 3 'SMCCTV' 5 0 5 23 5 15
	4695  '1'  4696  '2'  2
	319		288		288	0.05	0.0005	0.1	0.002
	0.002		0.78	0.19	0.03	6		0.5
	0.3		1.1		0.0		0.003	-0.003	0.1
	0.5		0.5		288		0.057/ TIMBTV01

 0 'USRMDL' 0 'RESIST' 8 0 5 19 3 7
       1691 1 0 0 0
       90 25 35 20 40 -9 4 3 11.25 1.5 0.3 2 10 0.11 0.05 0.1 30 0.05 0.08 /PLANICIE BANDERITA

 0 'USRMDL' 0 'RESIST' 8 0 5 19 3 7
       1692 2 0 0 0
       90 25 35 20 40 -9 4 3 11.25 1.5 0.3 2 10 0.11 0.05 0.1 30 0.05 0.08 /PLANICIE BANDERITA

   0 'USRMDL'   0 'CCLCMB' 8 0 7 19 6 6
       209     9   207     7   208     8     1
       3.80000E+01  0.00000E+00  1.00000E+00  0.00000E+00  4.20000E+01
       0.00000E+00  1.10530E+00  0.00000E+00  1.00000E+02  2.00000E+01
       0.00000E+00  1.00000E-01  2.00000E+01  2.10000E-01  7.62000E-01
       2.00000E-02  1.50000E+01  0.00000E+00  1.00000E+00/



19024, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/ANDESFV

19024, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/ANDESFV

19024  'REPCA1'	'1' 
	19024	19024	19023	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/ANDESFV

/BESS

   3614 'REGCA1' 1       0
         0.17000E-01   10.000      0.10000      0.50000E-01   1.2200
          1.2000      0.20000      0.50000E-01  -1.3000      0.20000E-01
          0.0000       99.000      -99.000      0.70000      /SANFBS01
   3614  'USRMDL'  1   'REECCU1'  102   0   5   45   7   6
             0       0       1       0       1
          0.9000          1.1000         0.10000E-01    -0.50000E-01     0.50000E-01
          15.000         0.75000        -0.75000          1.0000         0.50000E-01
         0.75000        -0.75000          1.1000         0.90000          0.0000
          1.0000          0.0000          1.0000         0.17000E-01      99.000
         -99.000          1.0000        -1.00000          1.1100         0.17000E-01
          0.0000         0.75000         0.20000         0.75000         0.50000
         0.75000          1.0000         0.75000         0.20000          1.1100
         0.50000          1.1100         0.75000          1.1100          1.0000
          1.1100          999.00         0.50000         0.80000         0.20000      /SANFBS01
   3614 'REPCA1' 1
             3614           3614           3577    '1'        0       1       1
         0.20000E-01      0.0000         0.10000E-03      0.0000         0.50000E-01
          0.0000          0.0000          0.0000          0.0000         0.10000
        -0.10000          0.0000          0.0000         0.75000        -0.75000
          1.0000          0.0000         0.25000        -0.40000E-03     0.40000E-03
          99.000         -99.000          1.0000        -1.00000         0.10000
          126.00          126.00      /SANFBS01

   3615 'REGCA1' 1       0
         0.17000E-01   10.000      0.10000      0.50000E-01   1.2200
          1.2000      0.20000      0.50000E-01  -1.3000      0.20000E-01
          0.0000       99.000      -99.000      0.70000      /SANFBS02
   3615  'USRMDL'  1   'REECCU1'  102   0   5   45   7   6
             0       0       1       0       1
          0.9000          1.1000         0.10000E-01    -0.50000E-01     0.50000E-01
          15.000         0.75000        -0.75000          1.0000         0.50000E-01
         0.75000        -0.75000          1.1000         0.90000          0.0000
          1.0000          0.0000          1.0000         0.17000E-01      99.000
         -99.000          1.0000        -1.00000          1.1100         0.17000E-01
          0.0000         0.75000         0.20000         0.75000         0.50000
         0.75000          1.0000         0.75000         0.20000          1.1100
         0.50000          1.1100         0.75000          1.1100          1.0000
          1.1100          999.00         0.50000         0.80000         0.20000      /SANFBS02
   3615 'REPCA1' 1
             3615           3615           3593        '1'        0       1       1
         0.20000E-01      0.0000         0.10000E-03      0.0000         0.50000E-01
          0.0000          0.0000          0.0000          0.0000         0.10000
        -0.10000          0.0000          0.0000         0.75000        -0.75000
          1.0000          0.0000         0.25000        -0.40000E-03     0.40000E-03
          99.000         -99.000          1.0000        -1.00000         0.10000
          126.00          126.00      /SANFBS02

   3616 'REGCA1' 1       0
         0.17000E-01   10.000      0.10000      0.50000E-01   1.2200
          1.2000      0.20000      0.50000E-01  -1.3000      0.20000E-01
          0.0000       99.000      -99.000      0.70000      /NPUERBS01
   3616  'USRMDL'  1   'REECCU1'  102   0   5   45   7   6
             0       0       1       0       1
          0.9000          1.1000         0.10000E-01    -0.50000E-01     0.50000E-01
          15.000         0.75000        -0.75000          1.0000         0.50000E-01
         0.75000        -0.75000          1.1000         0.90000          0.0000
          1.0000          0.0000          1.0000         0.17000E-01      99.000
         -99.000          1.0000        -1.00000          1.1100         0.17000E-01
          0.0000         0.75000         0.20000         0.75000         0.50000
         0.75000          1.0000         0.75000         0.20000          1.1100
         0.50000          1.1100         0.75000          1.1100          1.0000
          1.1100          999.00         0.50000         0.80000         0.20000      /NPUERBS01
   3616 'REPCA1' 1
             3616           3616           3594    '1'        0       1       1
         0.20000E-01      0.0000         0.10000E-03      0.0000         0.50000E-01
          0.0000          0.0000          0.0000          0.0000         0.10000
        -0.10000          0.0000          0.0000         0.75000        -0.75000
          1.0000          0.0000         0.25000        -0.40000E-03     0.40000E-03
          99.000         -99.000          1.0000        -1.00000         0.10000
          126.00          126.00      /NPUERBS01

   3623 'REGCA1' 1       0
         0.17000E-01   10.000      0.10000      0.50000E-01   1.2200
          1.2000      0.20000      0.50000E-01  -1.3000      0.20000E-01
          0.0000       99.000      -99.000      0.70000      /NPUERBS01
   3623  'USRMDL'  1   'REECCU1'  102   0   5   45   7   6
             0       0       1       0       1
          0.9000          1.1000         0.10000E-01    -0.50000E-01     0.50000E-01
          15.000         0.75000        -0.75000          1.0000         0.50000E-01
         0.75000        -0.75000          1.1000         0.90000          0.0000
          1.0000          0.0000          1.0000         0.17000E-01      99.000
         -99.000          1.0000        -1.00000          1.1100         0.17000E-01
          0.0000         0.75000         0.20000         0.75000         0.50000
         0.75000          1.0000         0.75000         0.20000          1.1100
         0.50000          1.1100         0.75000          1.1100          1.0000
          1.1100          999.00         0.50000         0.80000         0.20000      /NPUERBS01
   3623 'REPCA1' 1
             3623           3623           3595    '1'        0       1       1
         0.20000E-01      0.0000         0.10000E-03      0.0000         0.50000E-01
          0.0000          0.0000          0.0000          0.0000         0.10000
        -0.10000          0.0000          0.0000         0.75000        -0.75000
          1.0000          0.0000         0.25000        -0.40000E-03     0.40000E-03
          99.000         -99.000          1.0000        -1.00000         0.10000
          126.00          126.00      /NPUERBS01

   3624 'REGCA1' 1       0
         0.17000E-01   10.000      0.10000      0.50000E-01   1.2200
          1.2000      0.20000      0.50000E-01  -1.3000      0.20000E-01
          0.0000       99.000      -99.000      0.70000      /MASCBS01
   3624  'USRMDL'  1   'REECCU1'  102   0   5   45   7   6
             0       0       1       0       1
          0.9000          1.1000         0.10000E-01    -0.50000E-01     0.50000E-01
          15.000         0.75000        -0.75000          1.0000         0.50000E-01
         0.75000        -0.75000          1.1000         0.90000          0.0000
          1.0000          0.0000          1.0000         0.17000E-01      99.000
         -99.000          1.0000        -1.00000          1.1100         0.17000E-01
          0.0000         0.75000         0.20000         0.75000         0.50000
         0.75000          1.0000         0.75000         0.20000          1.1100
         0.50000          1.1100         0.75000          1.1100          1.0000
          1.1100          999.00         0.50000         0.80000         0.20000      /MASCBS01
   3624 'REPCA1' 1
             3624           3624           3813          '1'        0       1       1
         0.20000E-01      0.0000         0.10000E-03      0.0000         0.50000E-01
          0.0000          0.0000          0.0000          0.0000         0.10000
        -0.10000          0.0000          0.0000         0.75000        -0.75000
          1.0000          0.0000         0.25000        -0.40000E-03     0.40000E-03
          99.000         -99.000          1.0000        -1.00000         0.10000
          126.00          126.00      /MASCBS01


   3626 'REGCA1' 1       0
         0.17000E-01   10.000      0.10000      0.50000E-01   1.2200
          1.2000      0.20000      0.50000E-01  -1.3000      0.20000E-01
          0.0000       99.000      -99.000      0.70000      /MASCBS02
   3626  'USRMDL'  1   'REECCU1'  102   0   5   45   7   6
             0       0       1       0       1
          0.9000          1.1000         0.10000E-01    -0.50000E-01     0.50000E-01
          15.000         0.75000        -0.75000          1.0000         0.50000E-01
         0.75000        -0.75000          1.1000         0.90000          0.0000
          1.0000          0.0000          1.0000         0.17000E-01      99.000
         -99.000          1.0000        -1.00000          1.1100         0.17000E-01
          0.0000         0.75000         0.20000         0.75000         0.50000
         0.75000          1.0000         0.75000         0.20000          1.1100
         0.50000          1.1100         0.75000          1.1100          1.0000
          1.1100          999.00         0.50000         0.80000         0.20000      /MASCBS02
   3626 'REPCA1' 1
             3626           3626           3814           '1'        0       1       1
         0.20000E-01      0.0000         0.10000E-03      0.0000         0.50000E-01
          0.0000          0.0000          0.0000          0.0000         0.10000
        -0.10000          0.0000          0.0000         0.75000        -0.75000
          1.0000          0.0000         0.25000        -0.40000E-03     0.40000E-03
          99.000         -99.000          1.0000        -1.00000         0.10000
          126.00          126.00      /MASCBS02

   3628 'REGCA1' 1       0
         0.17000E-01   10.000      0.10000      0.50000E-01   1.2200
          1.2000      0.20000      0.50000E-01  -1.3000      0.20000E-01
          0.0000       99.000      -99.000      0.70000      /PILABS01
   3628  'USRMDL'  1   'REECCU1'  102   0   5   45   7   6
             0       0       1       0       1
          0.9000          1.1000         0.10000E-01    -0.50000E-01     0.50000E-01
          15.000         0.75000        -0.75000          1.0000         0.50000E-01
         0.75000        -0.75000          1.1000         0.90000          0.0000
          1.0000          0.0000          1.0000         0.17000E-01      99.000
         -99.000          1.0000        -1.00000          1.1100         0.17000E-01
          0.0000         0.75000         0.20000         0.75000         0.50000
         0.75000          1.0000         0.75000         0.20000          1.1100
         0.50000          1.1100         0.75000          1.1100          1.0000
          1.1100          999.00         0.50000         0.80000         0.20000      /PILABS01
   3628 'REPCA1' 1
             3628           3628           3815    '1'        0       1       1
         0.20000E-01      0.0000         0.10000E-03      0.0000         0.50000E-01
          0.0000          0.0000          0.0000          0.0000         0.10000
        -0.10000          0.0000          0.0000         0.75000        -0.75000
          1.0000          0.0000         0.25000        -0.40000E-03     0.40000E-03
          99.000         -99.000          1.0000        -1.00000         0.10000
          126.00          126.00      /PILABS01

   3629 'REGCA1' 1       0
         0.17000E-01   10.000      0.10000      0.50000E-01   1.2200
          1.2000      0.20000      0.50000E-01  -1.3000      0.20000E-01
          0.0000       99.000      -99.000      0.70000      /PILABS02
   3629  'USRMDL'  1   'REECCU1'  102   0   5   45   7   6
             0       0       1       0       1
          0.9000          1.1000         0.10000E-01    -0.50000E-01     0.50000E-01
          15.000         0.75000        -0.75000          1.0000         0.50000E-01
         0.75000        -0.75000          1.1000         0.90000          0.0000
          1.0000          0.0000          1.0000         0.17000E-01      99.000
         -99.000          1.0000        -1.00000          1.1100         0.17000E-01
          0.0000         0.75000         0.20000         0.75000         0.50000
         0.75000          1.0000         0.75000         0.20000          1.1100
         0.50000          1.1100         0.75000          1.1100          1.0000
          1.1100          999.00         0.50000         0.80000         0.20000      /PILABS02
   3629 'REPCA1' 1
             3629           3629           3816          '1'        0       1       1
         0.20000E-01      0.0000         0.10000E-03      0.0000         0.50000E-01
          0.0000          0.0000          0.0000          0.0000         0.10000
        -0.10000          0.0000          0.0000         0.75000        -0.75000
          1.0000          0.0000         0.25000        -0.40000E-03     0.40000E-03
          99.000         -99.000          1.0000        -1.00000         0.10000
          126.00          126.00      /PILABS02

   3630 'REGCA1' 1       0
         0.17000E-01   10.000      0.10000      0.50000E-01   1.2200
          1.2000      0.20000      0.50000E-01  -1.3000      0.20000E-01
          0.0000       99.000      -99.000      0.70000      /PILABS03
   3630  'USRMDL'  1   'REECCU1'  102   0   5   45   7   6
             0       0       1       0       1
          0.9000          1.1000         0.10000E-01    -0.50000E-01     0.50000E-01
          15.000         0.75000        -0.75000          1.0000         0.50000E-01
         0.75000        -0.75000          1.1000         0.90000          0.0000
          1.0000          0.0000          1.0000         0.17000E-01      99.000
         -99.000          1.0000        -1.00000          1.1100         0.17000E-01
          0.0000         0.75000         0.20000         0.75000         0.50000
         0.75000          1.0000         0.75000         0.20000          1.1100
         0.50000          1.1100         0.75000          1.1100          1.0000
          1.1100          999.00         0.50000         0.80000         0.20000      /PILABS03
   3630 'REPCA1' 1
             3630           3630           3817    '1'        0       1       1
         0.20000E-01      0.0000         0.10000E-03      0.0000         0.50000E-01
          0.0000          0.0000          0.0000          0.0000         0.10000
        -0.10000          0.0000          0.0000         0.75000        -0.75000
          1.0000          0.0000         0.25000        -0.40000E-03     0.40000E-03
          99.000         -99.000          1.0000        -1.00000         0.10000
          126.00          126.00      /PILABS03

   3632 'REGCA1' 1       0
         0.17000E-01   10.000      0.10000      0.50000E-01   1.2200
          1.2000      0.20000      0.50000E-01  -1.3000      0.20000E-01
          0.0000       99.000      -99.000      0.70000      /OVERBS01
   3632  'USRMDL'  1   'REECCU1'  102   0   5   45   7   6
             0       0       1       0       1
          0.9000          1.1000         0.10000E-01    -0.50000E-01     0.50000E-01
          15.000         0.75000        -0.75000          1.0000         0.50000E-01
         0.75000        -0.75000          1.1000         0.90000          0.0000
          1.0000          0.0000          1.0000         0.17000E-01      99.000
         -99.000          1.0000         -1.0000          1.1100         0.17000E-01
          0.0000         0.75000         0.20000         0.75000         0.50000
         0.75000          1.0000         0.75000         0.20000          1.1100
         0.50000          1.1100         0.75000          1.1100          1.0000
          1.1100          999.00         0.50000         0.80000         0.20000      /OVERBS01
   3632 'REPCA1' 1
          3632           3632           3819    '1 '        0       1       1
         0.20000E-01      0.0000         0.10000E-03      0.0000         0.50000E-01
          0.0000          0.0000          0.0000          0.0000         0.10000
        -0.10000          0.0000          0.0000         0.75000        -0.75000
          1.0000          0.0000         0.25000        -0.40000E-03     0.40000E-03
          99.000         -99.000          1.0000        -1.00000         0.10000
          126.00          126.00      /OVERBS01

   3633 'REGCA1' 1       0
         0.17000E-01   10.000      0.10000      0.50000E-01   1.2200
          1.2000      0.20000      0.50000E-01  -1.3000      0.20000E-01
          0.0000       99.000      -99.000      0.70000      /PARQBS01
   3633  'USRMDL'  1   'REECCU1'  102   0   5   45   7   6
             0       0       1       0       1
          0.9000          1.1000         0.10000E-01    -0.50000E-01     0.50000E-01
          15.000         0.75000        -0.75000          1.0000         0.50000E-01
         0.75000        -0.75000          1.1000         0.90000          0.0000
          1.0000          0.0000          1.0000         0.17000E-01      99.000
         -99.000          1.0000        -1.00000          1.1100         0.17000E-01
          0.0000         0.75000         0.20000         0.75000         0.50000
         0.75000          1.0000         0.75000         0.20000          1.1100
         0.50000          1.1100         0.75000          1.1100          1.0000
          1.1100          999.00         0.50000         0.80000         0.20000      /PARQBS01
   3633 'REPCA1' 1
          3633            3633              3820       '1'        0       1       1
         0.20000E-01      0.0000         0.10000E-03      0.0000         0.50000E-01
          0.0000          0.0000          0.0000          0.0000         0.10000
        -0.10000          0.0000          0.0000         0.75000        -0.75000
          1.0000          0.0000         0.25000        -0.40000E-03     0.40000E-03
          99.000         -99.000          1.0000        -1.00000         0.10000
          126.00          126.00      /PARQBS01


   3634 'REGCA1' 1       0
         0.17000E-01   10.000      0.10000      0.50000E-01   1.2200
          1.2000      0.20000      0.50000E-01  -1.3000      0.20000E-01
          0.0000       99.000      -99.000      0.70000      /PARQBS02
   3634  'USRMDL'  1   'REECCU1'  102   0   5   45   7   6
             0       0       1       0       1
          0.9000          1.1000         0.10000E-01    -0.50000E-01     0.50000E-01
          15.000         0.75000        -0.75000          1.0000         0.50000E-01
         0.75000        -0.75000          1.1000         0.90000          0.0000
          1.0000          0.0000          1.0000         0.17000E-01      99.000
         -99.000          1.0000        -1.00000          1.1100         0.17000E-01
          0.0000         0.75000         0.20000         0.75000         0.50000
         0.75000          1.0000         0.75000         0.20000          1.1100
         0.50000          1.1100         0.75000          1.1100          1.0000
          1.1100          999.00         0.50000         0.80000         0.20000      /PARQBS02
   3634 'REPCA1' 1
             3634           3634           3821    '1'        0       1       1
         0.20000E-01      0.0000         0.10000E-03      0.0000         0.50000E-01
          0.0000          0.0000          0.0000          0.0000         0.10000
        -0.10000          0.0000          0.0000         0.75000        -0.75000
          1.0000          0.0000         0.25000        -0.40000E-03     0.40000E-03
          99.000         -99.000          1.0000        -1.00000         0.10000
          126.00          126.00      /PARQBS02

   3635 'REGCA1' 1       0
         0.17000E-01   10.000      0.10000      0.50000E-01   1.2200
          1.2000      0.20000      0.50000E-01  -1.3000      0.20000E-01
          0.0000       99.000      -99.000      0.70000      /MATHBS01
   3635  'USRMDL'  1   'REECCU1'  102   0   5   45   7   6
             0       0       1       0       1
          0.9000          1.1000         0.10000E-01    -0.50000E-01     0.50000E-01
          15.000         0.75000        -0.75000          1.0000         0.50000E-01
         0.75000        -0.75000          1.1000         0.90000          0.0000
          1.0000          0.0000          1.0000         0.17000E-01      99.000
         -99.000          1.0000        -1.00000          1.1100         0.17000E-01
          0.0000         0.75000         0.20000         0.75000         0.50000
         0.75000          1.0000         0.75000         0.20000          1.1100
         0.50000          1.1100         0.75000          1.1100          1.0000
          1.1100          999.00         0.50000         0.80000         0.20000      /MATHBS01
   3635 'REPCA1' 1
             3635           3635           3822         '1'        0       1       1
         0.20000E-01      0.0000         0.10000E-03      0.0000         0.50000E-01
          0.0000          0.0000          0.0000          0.0000         0.10000
        -0.10000          0.0000          0.0000         0.75000        -0.75000
          1.0000          0.0000         0.25000        -0.40000E-03     0.40000E-03
          99.000         -99.000          1.0000        -1.00000         0.10000
          126.00          126.00      /MATHBS01

   3636 'REGCA1' 1       0
         0.17000E-01   10.000      0.10000      0.50000E-01   1.2200
          1.2000      0.20000      0.50000E-01  -1.3000      0.20000E-01
          0.0000       99.000      -99.000      0.70000      /ASURBS01
   3636  'USRMDL'  1   'REECCU1'  102   0   5   45   7   6
             0       0       1       0       1
          0.9000          1.1000         0.10000E-01    -0.50000E-01     0.50000E-01
          15.000         0.75000        -0.75000          1.0000         0.50000E-01
         0.75000        -0.75000          1.1000         0.90000          0.0000
          1.0000          0.0000          1.0000         0.17000E-01      99.000
         -99.000          1.0000        -1.00000          1.1100         0.17000E-01
          0.0000         0.75000         0.20000         0.75000         0.50000
         0.75000          1.0000         0.75000         0.20000          1.1100
         0.50000          1.1100         0.75000          1.1100          1.0000
          1.1100          999.00         0.50000         0.80000         0.20000      /ASURBS01
   3636 'REPCA1' 1
             3636           3636           3280    '1'        0       1       1
         0.20000E-01      0.0000         0.10000E-03      0.0000         0.50000E-01
          0.0000          0.0000          0.0000          0.0000         0.10000
        -0.10000          0.0000          0.0000         0.75000        -0.75000
          1.0000          0.0000         0.25000        -0.40000E-03     0.40000E-03
          99.000         -99.000          1.0000        -1.00000         0.10000
          126.00          126.00      /ASURBS01

   3639 'REGCA1' 1       0
         0.17000E-01   10.000      0.10000      0.50000E-01   1.2200
          1.2000      0.20000      0.50000E-01  -1.3000      0.20000E-01
          0.0000       99.000      -99.000      0.70000      /COSTBS01
   3639  'USRMDL'  1   'REECCU1'  102   0   5   45   7   6
             0       0       1       0       1
          0.9000          1.1000         0.10000E-01    -0.50000E-01     0.50000E-01
          15.000         0.75000        -0.75000          1.0000         0.50000E-01
         0.75000        -0.75000          1.1000         0.90000          0.0000
          1.0000          0.0000          1.0000         0.17000E-01      99.000
         -99.000          1.0000        -1.00000          1.1100         0.17000E-01
          0.0000         0.75000         0.20000         0.75000         0.50000
         0.75000          1.0000         0.75000         0.20000          1.1100
         0.50000          1.1100         0.75000          1.1100          1.0000
          1.1100          999.00         0.50000         0.80000         0.20000      /COSTBS01
   3639 'REPCA1' 1
           3639             3639          3273           '1'        0       1       1
         0.20000E-01      0.0000         0.10000E-03      0.0000         0.50000E-01
          0.0000          0.0000          0.0000          0.0000         0.10000
        -0.10000          0.0000          0.0000         0.75000        -0.75000
          1.0000          0.0000         0.25000        -0.40000E-03     0.40000E-03
          99.000         -99.000          1.0000        -1.00000         0.10000
          126.00          126.00      /COSTBS01

   3649 'REGCA1' 1       0
         0.17000E-01   10.000      0.10000      0.50000E-01   1.2200
          1.2000      0.20000      0.50000E-01  -1.3000      0.20000E-01
          0.0000       99.000      -99.000      0.70000      /CHINBS01
   3649  'USRMDL'  1   'REECCU1'  102   0   5   45   7   6
             0       0       1       0       1
          0.9000          1.1000         0.10000E-01    -0.50000E-01     0.50000E-01
          15.000         0.75000        -0.75000          1.0000         0.50000E-01
         0.75000        -0.75000          1.1000         0.90000          0.0000
          1.0000          0.0000          1.0000         0.17000E-01      99.000
         -99.000          1.0000        -1.00000          1.1100         0.17000E-01
          0.0000         0.75000         0.20000         0.75000         0.50000
         0.75000          1.0000         0.75000         0.20000          1.1100
         0.50000          1.1100         0.75000          1.1100          1.0000
          1.1100          999.00         0.50000         0.80000         0.20000      /CHINBS01
   3649 'REPCA1' 1
           3649             3649           3384       '1'        0       1       1
         0.20000E-01      0.0000         0.10000E-03      0.0000         0.50000E-01
          0.0000          0.0000          0.0000          0.0000         0.10000
        -0.10000          0.0000          0.0000         0.75000        -0.75000
          1.0000          0.0000         0.25000        -0.40000E-03     0.40000E-03
          99.000         -99.000          1.0000        -1.00000         0.10000
          126.00          126.00      /CHINBS01

   3657 'REGCA1' 1       0
         0.17000E-01   10.000      0.10000      0.50000E-01   1.2200
          1.2000      0.20000      0.50000E-01  -1.3000      0.20000E-01
          0.0000       99.000      -99.000      0.70000      /ALM1BS01
   3657  'USRMDL'  1   'REECCU1'  102   0   5   45   7   6
             0       0       1       0       1
          0.9000          1.1000         0.10000E-01    -0.50000E-01     0.50000E-01
          15.000         0.75000        -0.75000          1.0000         0.50000E-01
         0.75000        -0.75000          1.1000         0.90000          0.0000
          1.0000          0.0000          1.0000         0.17000E-01      99.000
         -99.000          1.0000        -1.00000          1.1100         0.17000E-01
          0.0000         0.75000         0.20000         0.75000         0.50000
         0.75000          1.0000         0.75000         0.20000          1.1100
         0.50000          1.1100         0.75000          1.1100          1.0000
          1.1100          999.00         0.50000         0.80000         0.20000      /ALM1BS01
   3657 'REPCA1' 1
           3657           3657             3216    '1'        0       1       1
         0.20000E-01      0.0000         0.10000E-03      0.0000         0.50000E-01
          0.0000          0.0000          0.0000          0.0000         0.10000
        -0.10000          0.0000          0.0000         0.75000        -0.75000
          1.0000          0.0000         0.25000        -0.40000E-03     0.40000E-03
          99.000         -99.000          1.0000        -1.00000         0.10000
          126.00          126.00      /ALM1BS01

   3661 'REGCA1' 1       0
         0.17000E-01   10.000      0.10000      0.50000E-01   1.2200
          1.2000      0.20000      0.50000E-01  -1.3000      0.20000E-01
          0.0000       99.000      -99.000      0.70000      /ALM2BS01
   3661  'USRMDL'  1   'REECCU1'  102   0   5   45   7   6
             0       0       1       0       1
          0.9000          1.1000         0.10000E-01    -0.50000E-01     0.50000E-01
          15.000         0.75000        -0.75000          1.0000         0.50000E-01
         0.75000        -0.75000          1.1000         0.90000          0.0000
          1.0000          0.0000          1.0000         0.17000E-01      99.000
         -99.000          1.0000        -1.00000          1.1100         0.17000E-01
          0.0000         0.75000         0.20000         0.75000         0.50000
         0.75000          1.0000         0.75000         0.20000          1.1100
         0.50000          1.1100         0.75000          1.1100          1.0000
          1.1100          999.00         0.50000         0.80000         0.20000      /ALM2BS01
   3661 'REPCA1' 1
             3661           3661           3227        '1'        0       1       1
         0.20000E-01      0.0000         0.10000E-03      0.0000         0.50000E-01
          0.0000          0.0000          0.0000          0.0000         0.10000
        -0.10000          0.0000          0.0000         0.75000        -0.75000
          1.0000          0.0000         0.25000        -0.40000E-03     0.40000E-03
          99.000         -99.000          1.0000        -1.00000         0.10000
          126.00          126.00      /ALM2BS01

/MISCELLANEOUS MODELS

1   'VTGTPAT'       453      453  '1 '
          0.0000       1.4500      0.50000E-01  0.40000E-01  /DIADEMA
2   'VTGTPAT'       453      453  '1 '
          0.0000       1.2400       1.0000      0.40000E-01  /DIADEMA
3   'VTGTPAT'       453      453  '1 '
         0.90000       1.2000       5.0000      0.40000E-01  /DIADEMA

4   'VTGDCAT'      1634     1634  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /LDLMDI01
5   'VTGDCAT'      1634     1634  '2 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /LDLMDI01

6   'VTGDCAT'      1699     1699  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /ELOMDI01

7   'VTGDCAT'      8956     8956  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /CITRDI01

8   'VTGDCAT'      8648     8648  '2 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /CITRDI02

9   'VTGDCAT'      4656     4656  '12'
          0.0000       1.2000      0.60000E-01  0.60000E-01  /

10   'VTGDCAT'      4656     4656  '13'
          0.0000       1.2000      0.60000E-01  0.60000E-01  /

11   'FRQTPAT'       4601      4601  '1 '
          0.0000       51.50      0.15000      0.60000E-01  / SGDEHI01 
12   'FRQTPAT'       4602      4602  '2 '
          0.0000       53.10      0.15000      0.60000E-01  / SGDEHI02 
13   'FRQTPAT'       4603      4603  '3 '
          0.0000       51.60      0.15000      0.60000E-01  / SGDEHI03
14   'FRQTPAT'       4604      4604  '4 '
          0.0000       51.10      0.15000      0.60000E-01  / SGDEHI04
15   'FRQTPAT'       4605      4605  '5 '
          0.0000       52.80      0.15000      0.60000E-01  / SGDEHI05
16   'FRQTPAT'       4606      4606  '6 '
          0.0000       51.70      0.15000      0.60000E-01  / SGDEHI06 
17   'FRQTPAT'       4613      4613  '7 '
          0.0000       51.20      0.15000      0.60000E-01  / SGDEHI13
18   'FRQTPAT'       98011      98011  '1 '
          0.0000       52.50      0.15000      0.60000E-01  / SGDEHI07
19   'FRQTPAT'       98012      98012  '2 '
          0.0000       51.00      0.15000      0.60000E-01  / SGDEHI08
20   'FRQTPAT'       98013      98013  '3 '
          0.0000       53.40      0.15000      0.60000E-01  / SGDEHI09 
21   'FRQTPAT'       98014      98014  '4 '
          0.0000       51.10      0.15000      0.60000E-01  / SGDEHI10 
22   'FRQTPAT'       98015      98015  '5 '
          0.0000       51.40      0.15000      0.60000E-01  / SGDEHI11 
23   'FRQTPAT'       98016      98016  '6 '
          0.0000       51.30      0.15000      0.60000E-01  / SGDEHI12 
24   'FRQTPAT'       98017      98017  '7 '
          0.0000       51.80      0.15000      0.60000E-01  / SGDEHI14 

25   'FRQTPAT'      5671        5671  '1 '
	0.0000    51.25        0.4000      0.60000E-01  /YACYHI01
26   'FRQTPAT'      5672        5672  '2 '
	0.0000    52.25        0.4000      0.60000E-01  /YACYHI02
27   'FRQTPAT'      5673        5673  '3 '
	0.0000    51.75        0.4000      0.60000E-01  /YACYHI03
28   'FRQTPAT'      5674        5674  '4 '
	0.0000    52.25        0.4000      0.60000E-01  /YACYHI04
29   'FRQTPAT'      5675        5675  '5 '
	0.0000    51.75        0.4000      0.60000E-01  /YACYHI05
30   'FRQTPAT'      5676        5676  '6 '
	0.0000    51.25        0.4000      0.60000E-01  /YACYHI06
31   'FRQTPAT'      5677        5677  '7 '
	0.0000    52.00        0.4000      0.60000E-01  /YACYHI07
32   'FRQTPAT'      5678        5678  '8 '
	0.0000    52.25        0.4000      0.60000E-01  /YACYHI08
33   'FRQTPAT'      5679        5679  '9 '
	0.0000    51.75        0.4000      0.60000E-01  /YACYHI09
34   'FRQTPAT'      5680        5680  '1 '
	0.0000    52.00        0.4000      0.60000E-01  /YACYHI10
35   'FRQTPAT'      5681        5681  '1 '
	0.0000    51.25        0.4000      0.60000E-01  /YACYHI11
36   'FRQTPAT'      5682        5682  '2 '
	0.0000    52.25        0.4000      0.60000E-01  /YACYHI12
37   'FRQTPAT'      5683        5683  '3 '
	0.0000    51.75        0.4000      0.60000E-01  /YACYHI13
38   'FRQTPAT'      5684        5684  '4 '
	0.0000    51.75        0.4000      0.60000E-01  /YACYHI14
39   'FRQTPAT'      5685        5685  '5 '
	0.0000    52.00        0.4000      0.60000E-01  /YACYHI15
40   'FRQTPAT'      5686        5686  '6 '
	0.0000    52.25        0.4000      0.60000E-01  /YACYHI16
41   'FRQTPAT'      5687        5687  '7 '
	0.0000    51.25        0.4000      0.60000E-01  /YACYHI17
42   'FRQTPAT'      5688        5688  '8 '
	0.0000    52.25        0.4000      0.60000E-01  /YACYHI18
43   'FRQTPAT'      5689        5689  '9 '
	0.0000    52.00        0.4000      0.60000E-01  /YACYHI19
44   'FRQTPAT'      5690        5690  '1 '
	0.0000    52.00        0.4000      0.60000E-01  /YACYHI20

45   'VTGDCAT'      6695     6695  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /YANQDI01

46   'VTGDCAT'      5643     5643  '2 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /

47   'VTGDCAT'      5632     5632  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /RSPENDI2

48   'VTGDCAT'      3696     3696  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /

49   'VTGDCAT'      3697     3697  '2 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /

50   'VTGDCAT'      3698     3698  '3 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /

51   'VTGDCAT'      3699     3699  '4 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /

52   'VTGDCAT'      5667     5667  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /

53   'VTGDCAT'      5666     5666  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /

54   'VTGDCAT'      8673     8673  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /

55   'VTGDCAT'      5633     5633  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /

56   'VTGDCAT'      5634     5634  '1 '
          0.7000       1.2000      0.60000E-01  0.60000E-01  /

57   'VTGDCAT'      2653     2653  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /

58   'VTGDCAT'      1695     1695  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /

59   'VTGDCAT'      2652     2652  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /

60   'VTGDCAT'      4680     4680  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /

61   'VTGDCAT'      5641     5641  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /

62   'VTGDCAT'      5642     5642  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /

63   'VTGDCAT'      5651     5651  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /

64   'VTGDCAT'      8609     8609  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /

65   'VTGDCAT'      8692     8692  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /

66   'VTGDCAT'      4609     4609  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /CLERDI01

67   'VTGDCAT'      5668     5668  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /CHARDI0

68   'VTGDCAT'      5669     5669  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /PPATDI01

69   'VTGDCAT'      8621     8621  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /CAFADI01

70   'VTGDCAT'      1678     1678  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /BARIDI01

71   'VTGDCAT'      5636     5636  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /LPALDI01

72   'VTGDCAT'      2641     2641  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /LINCDI01

73   'VTGDCAT'      5653     5653  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /ESQDDI01

74   'VTGDCAT'      5654     5654  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /ARISDI01

75   'VTGDCAT'      8683     8683  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /CHLEDI01

76   'VTGDCAT'      8684     8684  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /SLTADI01

77   'VTGDCAT'      8685     8685  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /ORADDI01

78   'VTGDCAT'      8695     8695  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /TINODI01

79   'VTGDCAT'      8693     8693  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /ANATDI02

80   'VTGDCAT'      5695     5695  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /ALEMDI

81   'VTGDCAT'      1639     1639  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /REALDI01

82   'VTGDCAT'      2638     2638  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /LOBOSDI

83   'VTGDCAT'      2615     2615  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /ARRECDI

84   'VTGDCAT'      6624     6624  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /BVILDI01

85   'VTGDCAT'      2605     2605  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /COLBDI01

86   'VTGDCAT'      5652     5652  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /GOYADI01

87   'VTGDCAT'      8657     8657  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /LRIOSDI01

88   'VTGDCAT'      5631     5631  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /

89   'VTGDCAT'      4621     4621  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /VIALDI01

90   'VTGDCAT'      5635     5635  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /VANGDI01

91   'VTGDCAT'      2642     2642  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /VGADDI01

92   'VTGDCAT'      8619     8619  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /TERVDI01

93   'VTGDCAT'      8618     8618  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /PICADI01

94   'VTGDCAT'      4631     4631  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /CEREDI01

95   'VTGDCAT'      8617     8617  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /INTADI01

96   'VTGDCAT'      5638     5638  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /LOMITASDI

97   'VTGDCAT'      3670     3670  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /MAGDDI01

98   'VTGDCAT'      3648     3648  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /ABRODI01

99   'VTGDCAT'      3660     3660  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /SMIGDI01

100   'VTGDCAT'      3673     3673  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /SMIGDI02

101   'VTGDCAT'      2686     2686  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /MIR1DI01

102   'VTGDCAT'       476      476  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /CT.HUEMUL
				  	
103   'VTGDCAT'      4626     4626  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /VTUEDI01

104   'VTGDCAT'       478      478  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /CTMESESP

105   'VTGDCAT'      5629     5629  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /CORRDI01

106   'VTGDCAT'      3612     3612  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /COSTDI01

107   'VTGDCAT'      4627     4627  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /RUFIDI01

108   'VTGDCAT'      5601     5601  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /PREROCDI

109   'VTGDCAT'      5602     5602  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /SMARDI01

110   'VTGDCAT'      5644     5644  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /PIRADI02

111   'VTGDCAT'      8607     8607  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /BANDDI01

112   'VTGDCAT'      4611     4611  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /LAPAZDI

113   'VTGDCAT'      4610     4610  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /SSALDI01

114   'VTGDCAT'      5611     5611  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /BARRANTG

115   'VTGDCAT'       536      536  '1 '
          0.0000       1.2000       10.000      0.60000E-01  /

116   'VTGDCAT'       536      536  '1 '
         0.80000       5.0000       10.000      0.60000E-01  /

117   'FRQDCAT'       536      536  '1 '
          47.000       54.000       5.0000      0.60000E-01  /

118   'VTGDCAT'       536      536  '3 '
          0.0000       1.2000       10.000      0.60000E-01  /

119   'VTGDCAT'       536      536  '3 '
         0.80000       5.0000       10.000      0.60000E-01  /

120   'FRQDCAT'       536      536  '3 '
          47.000       54.000       5.0000      0.60000E-01  /

121   'VTGDCAT'       536      536  '5 '
          0.0000       1.2000       10.000      0.60000E-01  /

122   'VTGDCAT'       536      536  '5 '
         0.80000       5.0000       10.000      0.60000E-01  /

123   'FRQDCAT'       536      536  '5 '
          47.000       54.000       5.0000      0.60000E-01  /

124   'VTGDCAT'       619      619  '2 '
          0.0000       1.2000       10.000      0.60000E-01  /

125   'VTGDCAT'       619      619  '2 '
         0.80000       5.0000       10.000      0.60000E-01  /

126   'FRQDCAT'       619      619  '2 '
          47.000       54.000       5.0000      0.60000E-01  /

127   'VTGDCAT'       619      619  '4 '
          0.0000       1.2000       10.000      0.60000E-01  /

128   'VTGDCAT'       619      619  '4 '
         0.80000       5.0000       10.000      0.60000E-01  /

129   'FRQDCAT'       619      619  '4 '
          47.000       54.000       5.0000      0.60000E-01  /

130   'VTGTPAT'      2662     2662  '1 '
         0.87000       5.0000       1000.0      0.80000E-01  /MIRAEO01
131   'VTGTPAT'      2662     2662  '1 '
         0.75000       5.0000       3.0700      0.80000E-01  /MIRAEO01
132   'VTGTPAT'      2662     2662  '1 '
          0.0000       1.1000       1000.0      0.80000E-01  /MIRAEO01
133   'VTGTPAT'      2662     2662  '1 '
          0.0000       1.2000       10.000      0.80000E-01  /MIRAEO01
134   'VTGTPAT'      2662     2662  '1 '
          0.0000       1.2500       1.0000      0.80000E-01  /MIRAEO01
135   'VTGTPAT'      2662     2662  '1 '
          0.0000       1.3000      0.50000      0.80000E-01  /MIRAEO01
136   'VTGTPAT'      2662     2662  '1 '
          0.0000       1.3500      0.40000E-01  0.80000E-01  /MIRAEO01
137   'FRQTPAT'      2662     2662  '1 '
          47.500       52.500       1000.0      0.80000E-01  /MIRAEO01
138   'FRQTPAT'      2662     2662  '1 '
          45.000       55.000       2.0000      0.80000E-01  /MIRAEO01
139   'FRQTPAT'      2662     2662  '1 '
          40.000       60.000      0.20000      0.80000E-01  /MIRAEO01

140   'VTGDCAT'      2996     2996  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /PERGDI01

141   'VTGDCAT'      3689     3689  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /GCRSDI01

142   'VTGDCAT'      3940     3940  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /ENRSDI01

143   'VTGDCAT'      4629     4629  '1 '
          0.0000       1.2000      0.60000E-01  0.60000E-01  /AVELDI01

144   'VTGDCAT'    8626   8626  '1 '
         0.50000       5.0000      0.30000       0.0000      /
145   'VTGDCAT'    8626   8626  '1 '
         0.80000       5.0000      0.90000       0.0000      /
146   'VTGDCAT'    8626   8626  '1 '
         0.90000       5.0000       1.0000       0.0000      /
147   'VTGDCAT'    8626   8626  '1 '
         0.95000       5.0000       12.000       0.0000      /
148   'VTGDCAT'    8626   8626  '1 '
          0.0000       1.1000       12.000       0.0000      /
149   'VTGDCAT'    8626   8626  '1 '
          0.0000       1.2125      0.10000       0.0000      /
150   'FRQDCAT'    8626   8626  '1 '
          49.000       55.000       100.00       0.0000      /
151   'FRQDCAT'    8626   8626  '1 '
          48.500       55.000       25.000       0.0000      /
152   'FRQDCAT'    8626   8626  '1 '
          48.000       55.000       15.000       0.0000      /
153   'FRQDCAT'    8626   8626  '1 '
          47.500       55.000      0.10000       0.0000      /
154   'FRQDCAT'    8626   8626  '1 '
          0.0000       51.000       100.00       0.0000      /
155   'FRQDCAT'    8626   8626  '1 '
          0.0000       51.500       25.000       0.0000      /
156   'FRQDCAT'    8626   8626  '1 '
          0.0000       52.000       15.000       0.0000      /
157   'FRQDCAT'    8626   8626  '1 '
          0.0000       52.500      0.10000       0.0000      /
158   'VTGDCAT'    8627   8627  '1 '
         0.50000       5.0000      0.30000       0.0000      /
159   'VTGDCAT'    8627   8627  '1 '
         0.80000       5.0000      0.90000       0.0000      /
160   'VTGDCAT'    8627   8627  '1 '
         0.90000       5.0000       1.0000       0.0000      /
161   'VTGDCAT'    8627   8627  '1 '
         0.95000       5.0000       12.000       0.0000      /
162   'VTGDCAT'    8627   8627  '1 '
          0.0000       1.1000       12.000       0.0000      /
163   'VTGDCAT'    8627   8627  '1 '
          0.0000       1.2125      0.10000       0.0000      /
164   'FRQDCAT'    8627   8627  '1 '
          49.000       55.000       100.00       0.0000      /
165   'FRQDCAT'    8627   8627  '1 '
          48.500       55.000       25.000       0.0000      /
166   'FRQDCAT'    8627   8627  '1 '
          48.000       55.000       15.000       0.0000      /
167   'FRQDCAT'    8627   8627  '1 '
          47.500       55.000      0.10000       0.0000      /
168   'FRQDCAT'    8627   8627  '1 '
          0.0000       51.000       100.00       0.0000      /
169   'FRQDCAT'    8627   8627  '1 '
          0.0000       51.500       25.000       0.0000      /
170   'FRQDCAT'    8627   8627  '1 '
          0.0000       52.000       15.000       0.0000      /
171   'FRQDCAT'    8627   8627  '1 '
          0.0000       52.500      0.10000       0.0000      /

172   'VTGDCAT'      7630     7630  '1 '
          0.0000       1.2000      0.80000       0.0000      /ZONDFV01
173   'VTGDCAT'      7630     7630  '1 '
         0.90000       10.000       1200.0       0.0000      /ZONDFV01
174   'VTGDCAT'      7630     7630  '1 '
         0.50000       10.000       1.0000       0.0000      /ZONDFV01
175   'FRQDCAT'      7630     7630  '1 '
          0.0000       51.050       100.50       0.0000      /ZONDFV01
176   'FRQDCAT'      7630     7630  '1 '
          0.0000       52.050       25.500       0.0000      /ZONDFV01
177   'FRQDCAT'      7630     7630  '1 '
          0.0000       52.550       15.500       0.0000      /ZONDFV01
178   'FRQDCAT'      7630     7630  '1 '
          0.0000       53.000      0.50000       0.0000      /ZONDFV01
179   'FRQDCAT'      7630     7630  '1 '
          48.450       100.00       100.50       0.0000      /ZONDFV01
180   'FRQDCAT'      7630     7630  '1 '
          47.950       100.00       25.500       0.0000      /ZONDFV01
181   'FRQDCAT'      7630     7630  '1 '
          47.450       100.00       15.500       0.0000      /ZONDFV01
182   'FRQDCAT'      7630     7630  '1 '
          47.000       100.00      0.50000       0.0000      /ZONDFV01

183   'VTGDCAT'     7638    7638  '1 '      0.0000       1.2000      0.80000       0.0000      /HON4FV01
184   'VTGDCAT'     7638    7638  '1 '     0.90000       10.000       1200.0       0.0000      /HON4FV01
185   'VTGDCAT'     7638    7638  '1 '     0.50000       10.000       1.0000       0.0000      /HON4FV01
186   'FRQDCAT'     7638    7638  '1 '      0.0000       51.000       100.00       0.0000      /HON4FV01
187   'FRQDCAT'     7638    7638  '1 '      0.0000       51.500       25.000       0.0000      /HON4FV01
188   'FRQDCAT'     7638    7638  '1 '      0.0000       52.000       15.000       0.0000      /HON4FV01
189   'FRQDCAT'     7638    7638  '1 '      0.0000       55.000      0.50000       0.0000      /HON4FV01
190   'FRQDCAT'     7638    7638  '1 '      49.000       100.00       100.00       0.0000      /HON4FV01
191   'FRQDCAT'     7638    7638  '1 '      48.500       100.00       25.000       0.0000      /HON4FV01
192   'FRQDCAT'     7638    7638  '1 '      48.000       100.00       15.000       0.0000      /HON4FV01
193   'FRQDCAT'     7638    7638  '1 '      45.000       100.00      0.50000       0.0000      /HON4FV01

194   'FRQTPAT'       2903      2903  '1 '
         -100.00       53.000      0.20000       0.0000      /VIVOEO01
195   'FRQTPAT'       2903      2903  '1 '
          47.000       100.00      0.20000       0.0000      /VIVOEO01
196   'VTGTPAT'       2903      2903  '1 '
         -1.0000       1.1000       1800.0       0.0000      /VIVOEO01
197   'VTGTPAT'       2903      2903  '1 '
         -1.0000       1.1600       60.000       0.0000      /VIVOEO01
198   'VTGTPAT'       2903      2903  '1 '
         -1.0000       1.2500       2.0000       0.0000      /VIVOEO01
199   'VTGTPAT'       2903      2903  '1 '
         -1.0000       1.3600      0.15000       0.0000      /VIVOEO01
200   'VTGTPAT'       2903      2903  '1 '
         0.90000       5.0000       180.00       0.0000      /VIVOEO01
201   'VTGTPAT'       2903      2903  '1 '
         0.85000       5.0000       12.000       0.0000      /VIVOEO01
202   'VTGTPAT'       2903      2903  '1 '
         0.80000       5.0000       4.8000       0.0000      /VIVOEO01

203   'VTGDCAT'     7629    7629  '1 '
          0.0000       1.2000      0.80000       0.0000      /SULLFV01
204   'VTGDCAT'     7629    7629  '1 '
          0.0000       1.2500      0.20000       0.0000      /SULLFV01
205   'VTGDCAT'     7629    7629  '1 '
         0.90000       10.000       1200.0       0.0000      /SULLFV01
206   'VTGDCAT'     7629    7629  '1 '
         0.50000       10.000       1.0000       0.0000      /SULLFV01
207   'FRQDCAT'     7629    7629  '1 '
          0.0000       51.050       100.00       0.0000      /SULLFV01
208   'FRQDCAT'     7629    7629  '1 '
          0.0000       51.550       25.000       0.0000      /SULLFV01
209   'FRQDCAT'     7629    7629  '1 '
          0.0000       52.050       15.000       0.0000      /SULLFV01
210   'FRQDCAT'     7629    7629  '1 '
          0.0000       55.000      0.50000       0.0000      /SULLFV01
211   'FRQDCAT'     7629    7629  '1 '
          48.450       100.00       100.00       0.0000      /SULLFV01
212   'FRQDCAT'     7629    7629  '1 '
          47.9500       100.00       25.000       0.0000      /SULLFV01
213   'FRQDCAT'     7629    7629  '1 '
          47.450       100.00       15.000       0.0000      /SULLFV01
214   'FRQDCAT'     7629    7629  '1 '
          45.000       100.00      0.50000       0.0000      /SULLFV01

215   'VTGTPAT'     1520    1609  '1 '      0.0000       1.2000      0.12000      0.60000E-01  /
216   'VTGTPAT'     1520    1609  '1 '      0.0000       1.1500      60.0000      0.60000E-01  /
217   'VTGTPAT'     1520    1609  '1 '     0.75900       5.0000      60.0000      0.60000E-01  /
218   'VTGTPAT'     1520    1609  '1 '     0.70900       5.0000       1.0000      0.60000E-01  /
219   'FRQTPAT'     1520    1609  '1 '     -999.00       55.000      0.50000      0.60000E-01  /
220   'FRQTPAT'     1520    1609  '1 '     -999.00       52.000       15.000      0.60000E-01  /
221   'FRQTPAT'     1520    1609  '1 '     -999.00       51.500       25.000      0.60000E-01  /
222   'FRQTPAT'     1520    1609  '1 '     -999.00       51.000       100.00      0.60000E-01  /
223   'FRQTPAT'     1520    1609  '1 '      45.000       999.00      0.50000      0.60000E-01  /
224   'FRQTPAT'     1520    1609  '1 '      48.000       999.00       15.000      0.60000E-01  /
225   'FRQTPAT'     1520    1609  '1 '      48.500       999.00       25.000      0.60000E-01  /
226   'FRQTPAT'     1520    1609  '1 '      49.000       999.00       100.00      0.60000E-01 /

227   'VTGDCAT'     5616    5616  '1 '      0.0000       1.2000      0.80000       0.0500      /
228   'VTGDCAT'     5616    5616  '1 '     0.00000       1.2500       0.2000       0.0500      /
229   'VTGDCAT'     5616    5616  '1 '     0.50000       10.000       1.0000       0.0500      /
230   'FRQDCAT'     5616    5616  '1 '      0.0000       51.000       100.00       0.0500      /
231   'FRQDCAT'     5616    5616  '1 '      0.0000       51.500       25.000       0.0500      /
232   'FRQDCAT'     5616    5616  '1 '      0.0000       52.000       15.000       0.0500      /
233   'FRQDCAT'     5616    5616  '1 '      49.000       100.00       100.00       0.0500      /
234   'FRQDCAT'     5616    5616  '1 '      48.500       100.00       25.000       0.0500      /
235   'FRQDCAT'     5616    5616  '1 '      48.000       100.00       15.000       0.0500      /

236   'VTGDCAT'     5617    5617  '1 '      0.0000       1.2000      0.80000       0.0500      /
237   'VTGDCAT'     5617    5617  '1 '     0.00000       1.2500       0.2000       0.0500      /
238   'VTGDCAT'     5617    5617  '1 '     0.50000       10.000       1.0000       0.0500      /
239   'FRQDCAT'     5617    5617  '1 '      0.0000       51.000       100.00       0.0500      /
240   'FRQDCAT'     5617    5617  '1 '      0.0000       51.500       25.000       0.0500      /
241   'FRQDCAT'     5617    5617  '1 '      0.0000       52.000       15.000       0.0500      /
242   'FRQDCAT'     5617    5617  '1 '      49.000       100.00       100.00       0.0500      /
243   'FRQDCAT'     5617    5617  '1 '      48.500       100.00       25.000       0.0500      /
244   'FRQDCAT'     5617    5617  '1 '      48.000       100.00       15.000       0.0500      /

245   'VTGDCAT'     5618    5618  '1 '      0.0000       1.2000      0.80000       0.0500      /
246   'VTGDCAT'     5618    5618  '1 '     0.00000       1.2500       0.2000       0.0500      /
247   'VTGDCAT'     5618    5618  '1 '     0.50000       10.000       1.0000       0.0500      /
248   'FRQDCAT'     5618    5618  '1 '      0.0000       51.000       100.00       0.0500      /
249   'FRQDCAT'     5618    5618  '1 '      0.0000       51.500       25.000       0.0500      /
250   'FRQDCAT'     5618    5618  '1 '      0.0000       52.000       15.000       0.0500      /
251   'FRQDCAT'     5618    5618  '1 '      49.000       100.00       100.00       0.0500      /
252   'FRQDCAT'     5618    5618  '1 '      48.500       100.00       25.000       0.0500      /
253   'FRQDCAT'     5618    5618  '1 '      48.000       100.00       15.000       0.0500      /

254   'FRQTPAT'       6648      6648  '1 '
        -100.00       53.000      0.20000       0.0000      /

255   'FRQTPAT'       6648      6648  '1 '
         47.000       100.00      0.20000       0.0000      /

256   'VTGTPAT'       6648      6648  '1 '
        -1.0000       1.1600       60.000       0.0000      /

257   'VTGTPAT'       6648      6648  '1 '
        -1.0000       1.2500       2.0000       0.0000      /

258   'VTGTPAT'       6648      6648  '1 '
        -1.0000       1.3600      0.15000       0.0000      /

259   'VTGTPAT'       6648      6648  '1 '
        0.90000       5.0000       180.00       0.0000      /

260   'VTGTPAT'       6648      6648  '1 '
        0.85000       5.0000       12.000       0.0000      /

261   'VTGTPAT'       6648      6648  '1 '
        0.80000       5.0000       4.8000       0.0000      /

262   'FRQTPAT'       6627      6627  '1 '
         -100.00       53.000      0.20000       0.0000      /
263   'FRQTPAT'       6627      6627  '1 '
          47.000       100.00      0.20000       0.0000      /
264   'VTGTPAT'       6627      6627  '1 '
         -1.0000       1.1000       1800.0       0.0000      /
265   'VTGTPAT'       6627      6627  '1 '
         -1.0000       1.1600       60.000       0.0000      /
266   'VTGTPAT'       6627      6627  '1 '
         -1.0000       1.2500       2.0000       0.0000      /
267   'VTGTPAT'       6627      6627  '1 '
         -1.0000       1.3600      0.15000       0.0000      /
268   'VTGTPAT'       6627      6627  '1 '
         0.90000       5.0000       180.00       0.0000      /
269   'VTGTPAT'       6627      6627  '1 '
         0.85000       5.0000       12.000       0.0000      /
270   'VTGTPAT'       6627      6627  '1 '
         0.80000       5.0000       4.8000       0.0000      /

271   'VTGTPAT'     603    603  '1 '      0.0000       1.1000      3600.00      0.40000E-01  /
272   'VTGTPAT'     603    603  '1 '      0.0000       1.2100      2.00      0.40000E-01  /
273   'VTGTPAT'     603    603  '1 '      0.0000       1.3600      0.15      0.40000E-01  /
274   'VTGTPAT'     603    603  '1 '      0.9000       5.0000      180.00      0.40000E-01  /
275   'VTGTPAT'     603    603  '1 '      0.8500       5.0000      12.00      0.40000E-01  /
276   'VTGTPAT'     603    603  '1 '      0.8000       5.0000      4.00      0.40000E-01  /
277   'FRQTPAT'     253    603  '1 '     -999.00       53.500      0.20      0.40000E-01  /
278   'FRQTPAT'     253    603  '1 '      46.000       999.00      0.20      0.40000E-01  /

279   'VTGTPAT'     626    626  '1 '      0.0000       1.1000      3600.00      0.40000E-01  /
280   'VTGTPAT'     626    626  '1 '      0.0000       1.2100      2.00      0.40000E-01  /
281   'VTGTPAT'     626    626  '1 '      0.0000       1.3600      0.15      0.40000E-01  /
282   'VTGTPAT'     626    626  '1 '      0.9000       5.0000      180.00      0.40000E-01  /
283   'VTGTPAT'     626    626  '1 '      0.8500       5.0000      12.00      0.40000E-01  /
284   'VTGTPAT'     626    626  '1 '      0.8000       5.0000      4.00      0.40000E-01  /
285   'FRQTPAT'     253    626  '1 '     -999.00       53.500      0.20      0.40000E-01  /
286   'FRQTPAT'     253    626  '1 '      46.000       999.00      0.20      0.40000E-01  /

287   'VTGTPAT'     628    628  '1 '      0.0000       1.1000      3600.00      0.40000E-01  /
288   'VTGTPAT'     628    628  '1 '      0.0000       1.2100      2.00      0.40000E-01  /
289   'VTGTPAT'     628    628  '1 '      0.0000       1.3600      0.15      0.40000E-01  /
290   'VTGTPAT'     628    628  '1 '      0.9000       5.0000      180.00      0.40000E-01  /
291   'VTGTPAT'     628    628  '1 '      0.8500       5.0000      12.00      0.40000E-01  /
292   'VTGTPAT'     628    628  '1 '      0.8000       5.0000      4.00      0.40000E-01  /
293   'FRQTPAT'     253    628  '1 '     -999.00       53.000      0.20      0.40000E-01  /
294   'FRQTPAT'     253    628  '1 '      46.000       999.00      0.20      0.40000E-01  /

295   'VTGTPAT'     625    625  '1 '      0.0000       1.1000      1800.00      0.40000E-01  /
296   'VTGTPAT'     625    625  '1 '      0.0000       1.1600      60.00      0.40000E-01  /
297   'VTGTPAT'     625    625  '1 '      0.0000       1.2500      2.00      0.40000E-01  /
298   'VTGTPAT'     625    625  '1 '      0.0000       1.3600      0.15      0.40000E-01  /
299   'VTGTPAT'     625    625  '1 '      0.9000       5.0000      180.00      0.40000E-01  /
300   'VTGTPAT'     625    625  '1 '      0.8500       5.0000      12.00      0.40000E-01  /
301   'VTGTPAT'     625    625  '1 '      0.8000       5.0000      4.00      0.40000E-01  /
302   'FRQTPAT'     253    625  '1 '     -999.00       53.000      0.20      0.40000E-01  /
303   'FRQTPAT'     253    625  '1 '      47.000       999.00      0.20      0.40000E-01  /

304   'VTGTPAT'     627    627  '1 '      0.0000       1.1000      1800.00      0.40000E-01  /
305   'VTGTPAT'     627    627  '1 '      0.0000       1.1600      60.00      0.40000E-01  /
306   'VTGTPAT'     627    627  '1 '      0.0000       1.2500      2.00      0.40000E-01  /
307   'VTGTPAT'     627    627  '1 '      0.0000       1.3600      0.15      0.40000E-01  /
308   'VTGTPAT'     627    627  '1 '      0.9000       5.0000      180.00      0.40000E-01  /
309   'VTGTPAT'     627    627  '1 '      0.8500       5.0000      12.00      0.40000E-01  /
310   'VTGTPAT'     627    627  '1 '      0.8000       5.0000      4.00      0.40000E-01  /
311   'FRQTPAT'     253    627  '1 '     -999.00       53.000      0.20      0.40000E-01  /
312   'FRQTPAT'     253    627  '1 '      47.000       999.00      0.20      0.40000E-01  /

313   'VTGTPAT'     629    629  '1 '      0.0000       1.1000      1800.00      0.40000E-01  /
314   'VTGTPAT'     629    629  '1 '      0.0000       1.1600      60.00      0.40000E-01  /
315   'VTGTPAT'     629    629  '1 '      0.0000       1.2500      2.00      0.40000E-01  /
316   'VTGTPAT'     629    629  '1 '      0.0000       1.3600      0.15      0.40000E-01  /
317   'VTGTPAT'     629    629  '1 '      0.9000       5.0000      180.00      0.40000E-01  /
318   'VTGTPAT'     629    629  '1 '      0.8500       5.0000      12.00      0.40000E-01  /
319   'VTGTPAT'     629    629  '1 '      0.8000       5.0000      4.00      0.40000E-01  /
320   'FRQTPAT'     253    629  '1 '     -999.00       53.000      0.20      0.40000E-01  /
321   'FRQTPAT'     253    629  '1 '      47.000       999.00      0.20      0.40000E-01  /

322   'VTGDCAT'     7641    7641  '1 '      0.0000       1.2000      0.80000       0.0000      /
323   'VTGDCAT'     7641    7641  '1 '     0.00000       1.2500       0.2000       0.0000      /
324   'VTGDCAT'     7641    7641  '1 '     0.50000       10.000       1.0000       0.0000      /
325   'FRQDCAT'     7641    7641  '1 '      0.0000       51.000       100.00       0.0000      /
326   'FRQDCAT'     7641    7641  '1 '      0.0000       51.500       25.000       0.0000      /
327   'FRQDCAT'     7641    7641  '1 '      0.0000       52.000       15.000       0.0000      /
328   'FRQDCAT'     7641    7641  '1 '      49.000       100.00       100.00       0.0000      /
329   'FRQDCAT'     7641    7641  '1 '      48.500       100.00       25.000       0.0000      /
330   'FRQDCAT'     7641    7641  '1 '      48.000       100.00       15.000       0.0000      /

331   'FRQTPAT'       2904      2904  '1 '
        -100.00       53.000      0.20000       0.0000      /

332   'FRQTPAT'       2904      2904  '1 '
         47.000       100.00      0.20000       0.0000      /

333   'VTGTPAT'       2904      2904  '1 '
        -1.0000       1.1600       60.000       0.0000      /

334   'VTGTPAT'       2904      2904  '1 '
        -1.0000       1.2500       2.0000       0.0000      /

335   'VTGTPAT'       2904      2904  '1 '
        -1.0000       1.3600      0.15000       0.0000      /

336   'VTGTPAT'       2904      2904  '1 '
        0.90000       5.0000       180.00       0.0000      /

337   'VTGTPAT'       2904      2904  '1 '
        0.85000       5.0000       12.000       0.0000      /

338   'VTGTPAT'       2904      2904  '1 '
        0.80000       5.0000       4.8000       0.0000      /

339   'FRQTPAT'       2659      2659  '2 '
        -100.00       53.000      0.20000       0.0000      /

340   'FRQTPAT'       2659      2659  '2 '
         47.000       100.00      0.20000       0.0000      /

341   'VTGTPAT'       2659      2659  '2 '
        -1.0000       1.1600       60.000       0.0000      /

342   'VTGTPAT'       2659      2659  '2 '
        -1.0000       1.2500       2.0000       0.0000      /

343   'VTGTPAT'       2659      2659  '2 '
        -1.0000       1.3600      0.15000       0.0000      /

344   'VTGTPAT'       2659      2659  '2 '
        0.90000       5.0000       180.00       0.0000      /

345   'VTGTPAT'       2659      2659  '2 '
        0.85000       5.0000       12.000       0.0000      /

346   'VTGTPAT'       2659      2659  '2 '
        0.80000       5.0000       4.8000       0.0000      /

347   'FRQTPAT'       2900      2900  '3 '
        -100.00       53.000      0.20000       0.0000      /

348   'FRQTPAT'       2900      2900  '3 '
         47.000       100.00      0.20000       0.0000      /

349   'VTGTPAT'       2900      2900  '3 '
        -1.0000       1.1600       60.000       0.0000      /

350   'VTGTPAT'       2900      2900  '3 '
        -1.0000       1.2500       2.0000       0.0000      /

351   'VTGTPAT'       2900      2900  '3 '
        -1.0000       1.3600      0.15000       0.0000      /

352   'VTGTPAT'       2900      2900  '3 '
        0.90000       5.0000       180.00       0.0000      /

353   'VTGTPAT'       2900      2900  '3 '
        0.85000       5.0000       12.000       0.0000      /

354   'VTGTPAT'       2900      2900  '3 '
        0.80000       5.0000       4.8000       0.0000      /

355 'USRMSC' 'ALICCT' 512 0 32 8 1 2
1016 4 1611 '1' 1612 '2' 1613 '3' 1614 '4' 0 '0' 0 '0' 0 '0' 0 '0' 0 '0' 0 '0' 0 '0' 0 '0' 0 '0' 0 '0' 0 '0'
0 0.1 0.2 2.0 0.5 0.0011 -0.0011 0.0/ALICCT

356 'USRMSC'   'CCT_PAGUI'   512  0 14 8 2 2
       1002     2
       1653 '3 '  1654 '4 '  0    '0 '
       0    '0 '  0    '0 '  0    '0 '
       0.00110    -0.00110     0.00050     0.10000
       2.50000     1.50000     0.50000     0.0100/

 357   'VTGDCAT'      6665     6665  '1 '
          0.0000       1.2000      0.80000       0.0000      /CUM2FV01
 358   'VTGDCAT'      6665     6665  '1 '
         0.90000       10.000       1200.0       0.0000      /CUM2FV01
 359   'VTGDCAT'      6665     6665  '1 '
         0.50000       10.000       1.0000       0.0000      /CUM2FV01
 360   'FRQDCAT'      6665     6665  '1 '
          0.0000       51.000       100.00       0.0000      /CUM2FV01
 361   'FRQDCAT'      6665     6665  '1 '
          0.0000       51.500       25.000       0.0000      /CUM2FV01
 362   'FRQDCAT'      6665     6665  '1 '
          0.0000       52.000       15.000       0.0000      /CUM2FV01
 363   'FRQDCAT'      6665     6665  '1 '
          0.0000       55.000      0.50000       0.0000      /CUM2FV01
 364   'FRQDCAT'      6665     6665  '1 '
          49.000       100.00       100.00       0.0000      /CUM2FV01
 365   'FRQDCAT'      6665     6665  '1 '
          48.500       100.00       25.000       0.0000      /CUM2FV01
 366   'FRQDCAT'      6665     6665  '1 '
          48.000       100.00       15.000       0.0000      /CUM2FV01
 367   'FRQDCAT'      6665     6665  '1 '
          45.000       100.00      0.50000       0.0000      /CUM2FV01


/186 'USRMSC' 'MasterPPC' 512  0  15  52 13 21
/	3, 4, 0, 0, 1, 8131, 8122, '1', 3,
/	8638, '1', 8639, '2', 8640, '3',
/	0.005, 0.005, 0.005, 999.0, -999.0, 7.0, 5.5, 35.0, 100.0, -100.0,
/	0.0, 0.005, 0.0, 4.0, 7.0, 0.2, 20.0, 0.0, 0.005, 8.0,
/	7.0, 35.0, 0.0, 0.005, 99.0, -99.0, 40.0, 20.0, 105.0, 999.0,
/	-999.0, 0.0, 0.005, 999.0, -999.0, 0.2, 10.0, 0.0, 0.2, 0.3,
/	50.0, 0.0, 0.005, 99999.0, -9999.0, 0.001424, -0.001424, -0.008, 0.008, 25.0,
/	25.0  300.0/CAU1FV01 CAU2FV01 CAU3FV01


     12600 'GENSAE' 1     5.9280      0.33000E-01  0.10600       6.4500
          0.0000       1.8330       1.0500      0.31100      0.16000
         0.65000E-01  0.10870      0.80100      /TERSTG01
  12600 'USRMDL'   1  'PSS2CU1'  3  0  6  29  19  5
                7            0            3            0               5            1
          11.000       11.000      0.20000E-01   11.000       0.0000
          5.0000      0.74000       1.0000       0.0000      0.10000
          5.0000      0.24000      0.20000E-01  0.20000      0.30000E-01
         0.21000      0.20000E-01   9999.0      -9999.0       9999.0
         -9999.0      0.50000E-01 -0.50000E-01   0.0000       0.0000
         0.40000E-01  0.37000E-01   0.0000      0.10000E-03  /TERSTG01
12600 'USRMDL'  1  'UNI102U'   9  0  0  13 4 0
        0.0000       3.8000       1.9000       0.0000     -0.41500
       0.25000     -0.41500      0.50000     -0.41500      0.75000
      -0.38000       1.0000     -0.10000    /TERSTG01
12600 'USRMDL'  1  'UNI102O'   10  0  0  10 4 6
        1.2630       1.2630       1.6000       10.000       60.000
       0.25000E-01  0.15000       0.0000
        14.800       2.0000    /TERSTG01
12600 'USRMDL'  1  'UNI102'   4  0  1  22 6 2
                 1
        30.000       17.000       50.000      0.10000      0.20000
       0.20000E-01  0.37200      0.18200       2.0230       1.0000
       0.19400E-01  0.34600       1.0000       0.0000       16.200
        0.0000       16.200       0.0000       16.200       0.0000
       0.96000      0.95000    /TERSTG01

  12601 'GENSAE' 2     5.9280      0.33000E-01  0.10600       6.0500
          0.0000       1.8330       1.0500      0.31100      0.16000
         0.65000E-01  0.10120      0.80100      /TERSTG02
  12601 'USRMDL'   2  'PSS2CU1'  3  0  6  29  19  5
                7            0            3            0               5            1
          11.000       11.000      0.60000E-01   11.000       0.0000
          11.000      0.74300       1.0000      0.20000      0.10000
          5.0000      0.24000      0.20000E-01  0.20000      0.30000E-01
         0.21000      0.20000E-01   9999.0      -9999.0       9999.0
         -9999.0      0.50000E-01 -0.50000E-01   0.0000       0.0000
         0.40000E-01  0.37000E-01   0.0000      0.10000E-03  /TERSTG02
12601 'USRMDL'  2  'UNI102U'   9  0  0  13 4 0
        0.0000       3.8000       1.9000       0.0000     -0.41500
       0.25000     -0.41500      0.50000     -0.41500      0.75000
      -0.38000       1.0000     -0.10000    /TERSTG02
12601 'USRMDL'  2  'UNI102O'   10  0  0  10 4 6
        1.2630       1.2630       1.6000       10.000       60.000
       0.25000E-01  0.15000       0.0000
        14.800       2.0000    /TERSTG02
12601 'USRMDL'  2  'UNI102'   4  0  1  22 6 2
                 1
        33.000       18.000       55.000      0.10000      0.20000
       0.20000E-01  0.37200      0.18200       2.0230       1.0000
       0.19400E-01  0.34600       1.0000       0.0000       16.200
        0.0000       16.200       0.0000       16.200       0.0000
       0.96000      0.95000    /TERSTG02

  12602 'GENSAE' 1     5.9280      0.33000E-01  0.10600       3.8900
          0.0000       1.8330       1.0500      0.31100      0.16000
         0.65000E-01  0.10596      0.81500      /TERSTV01
  12602 'USRMDL'   1  'PSS2CU1'  3  0  6  29  19  5
                7            0            3            0               5            1
          11.000       11.000      0.20000E-01   11.000       0.0000
          11.000      0.74000       1.0000       0.0000      0.10000
          4.0000      0.24000      0.20000E-01  0.20000      0.30000E-01
         0.12000      0.20000E-01   9999.0      -9999.0       9999.0
         -9999.0      0.50000E-01 -0.50000E-01   0.0000       0.0000
         0.40000E-01  0.37000E-01   0.0000      0.10000E-03  /TERSTV01
12602 'USRMDL'  1  'UNI102U'   9  0  0  13 4 0
        0.0000       3.8000       1.9000       0.0000     -0.35000    
       0.25000     -0.30000      0.50000     -0.25000      0.75000    
      -0.20000       1.0000     -0.15000    /TERSTV01
12602 'USRMDL'  1  'UNI102O'   10  0  0  10 4 6
        1.0500       1.2500       1.3500       10.000       60.000    
       0.25000E-01  0.15000       0.0000
        15.400       2.0000    /TERSTV01
12602 'USRMDL'  1  'UNI102'   4  0  1  22 6 2
                 1
        30.000       17.000       50.000      0.10000      0.20000    
       0.20000E-01  0.37200      0.18200       2.0230       1.0000    
       0.19400E-01  0.34600       1.0000       0.0000       16.200    
        0.0000       16.200       0.0000       16.200       0.0000    
       0.96000      0.95000    /TERSTV01

/ ********************************************************************************
/ *****                                                                      *****
/ *****                     PARAMETROS ELECTRICOS                            *****
/ *****                       SISTEMA ELECTRICO                              *****
/ *****                          PARAGUAYO 2025                              ***** 
/ *****                                                                      *****
/ ********************************************************************************	   
/ ********************************************************************************
/ ********************************************************************************
/ *****                CENTRAL HIDROELECTRICA DE ITAIPU
/ ********************************************************************************
/
//MODELO DEL GENERADOR

49001 'GENSAE'  1 9.3 .18 .36 5.07 0 .945 .693 .329 .258 .13 .125 .438 / 
49002 'GENSAE'  2 9.3 .18 .36 5.07 0 .945 .693 .329 .258 .13 .125 .438 /
49003 'GENSAE'  3 9.3 .18 .36 5.07 0 .945 .693 .329 .258 .13 .125 .438 /
49004 'GENSAE'  4 9.3 .18 .36 5.07 0 .945 .693 .329 .258 .13 .125 .438 /
49005 'GENSAE'  5 9.3 .18 .36 5.07 0 .945 .693 .329 .258 .13 .125 .438 /
49006 'GENSAE'  6 9.3 .18 .36 5.07 0 .945 .693 .329 .258 .13 .125 .438 /
49007 'GENSAE'  7 9.3 .18 .36 5.07 0 .945 .693 .329 .258 .13 .125 .438 /
49008 'GENSAE'  8 9.3 .18 .36 5.07 0 .945 .693 .329 .258 .13 .125 .438 /
49009 'GENSAE'  9 9.3 .18 .36 5.07 0 .945 .693 .329 .258 .13 .125 .438 /
49010 'GENSAE' 10 9.3 .18 .36 5.07 0 .945 .693 .329 .258 .13 .125 .438 /
//
// MODELO DEL SISTEMA DE EXCITACION
//
49001 'USRMDL'  1 'RTIPU' 4 0 0 13 7 1 0. 8.1289 11.400 1.82 9.5625 -9.5625 31.6 20.4 0.846 -0.154 0.05 50. 1./
49002 'USRMDL'  2 'RTIPU' 4 0 0 13 7 1 0. 8.1289 11.400 1.82 9.5625 -9.5625 31.6 20.4 0.846 -0.154 0.05 50. 1./
49003 'USRMDL'  3 'RTIPU' 4 0 0 13 7 1 0. 8.1289 11.400 1.82 9.5625 -9.5625 31.6 20.4 0.846 -0.154 0.05 50. 1./
49004 'USRMDL'  4 'RTIPU' 4 0 0 13 7 1 0. 8.1289 11.400 1.82 9.5625 -9.5625 31.6 20.4 0.846 -0.154 0.05 50. 1./
49005 'USRMDL'  5 'RTIPU' 4 0 0 13 7 1 0. 8.1289 11.400 1.82 9.5625 -9.5625 31.6 20.4 0.846 -0.154 0.05 50. 1./
49006 'USRMDL'  6 'RTIPU' 4 0 0 13 7 1 0. 8.1289 11.400 1.82 9.5625 -9.5625 31.6 20.4 0.846 -0.154 0.05 50. 1./
49007 'USRMDL'  7 'RTIPU' 4 0 0 13 7 1 0. 8.1289 11.400 1.82 9.5625 -9.5625 31.6 20.4 0.846 -0.154 0.05 50. 1./
49008 'USRMDL'  8 'RTIPU' 4 0 0 13 7 1 0. 8.1289 11.400 1.82 9.5625 -9.5625 31.6 20.4 0.846 -0.154 0.05 50. 1./
49009 'USRMDL'  9 'RTIPU' 4 0 0 13 7 1 0. 8.1289 11.400 1.82 9.5625 -9.5625 31.6 20.4 0.846 -0.154 0.05 50. 1./
49010 'USRMDL' 10 'RTIPU' 4 0 0 13 7 1 0. 8.1289 11.400 1.82 9.5625 -9.5625 31.6 20.4 0.846 -0.154 0.05 50. 1./
//
// LIMITADOR DE SOBRECORRIENTE-OEL
//
49001 'USRMDL'  1 'OELIPU' 10 0 0 13 5 0 
2.015 1.788 0.9928 0. -16.23 3.055 1. 9.3 0.22 18.53 -13.53 -18.53 21. /
49002 'USRMDL'  2 'OELIPU' 10 0 0 13 5 0 
2.015 1.788 0.9928 0. -16.23 3.055 1. 9.3 0.22 18.53 -13.53 -18.53 21. /
49003 'USRMDL'  3 'OELIPU' 10 0 0 13 5 0 
2.015 1.788 0.9928 0. -16.23 3.055 1. 9.3 0.22 18.53 -13.53 -18.53 21. /
49004 'USRMDL'  4 'OELIPU' 10 0 0 13 5 0 
2.015 1.788 0.9928 0. -16.23 3.055 1. 9.3 0.22 18.53 -13.53 -18.53 21. /
49005 'USRMDL'  5 'OELIPU' 10 0 0 13 5 0 
2.015 1.788 0.9928 0. -16.23 3.055 1. 9.3 0.22 18.53 -13.53 -18.53 21. /
49006 'USRMDL'  6 'OELIPU' 10 0 0 13 5 0 
2.015 1.788 0.9928 0. -16.23 3.055 1. 9.3 0.22 18.53 -13.53 -18.53 21. /
49007 'USRMDL'  7 'OELIPU' 10 0 0 13 5 0 
2.015 1.788 0.9928 0. -16.23 3.055 1. 9.3 0.22 18.53 -13.53 -18.53 21. /
49008 'USRMDL'  8 'OELIPU' 10 0 0 13 5 0 
2.015 1.788 0.9928 0. -16.23 3.055 1. 9.3 0.22 18.53 -13.53 -18.53 21. /
49009 'USRMDL'  9 'OELIPU' 10 0 0 13 5 0 
2.015 1.788 0.9928 0. -16.23 3.055 1. 9.3 0.22 18.53 -13.53 -18.53 21. /
49010 'USRMDL' 10 'OELIPU' 10 0 0 13 5 0 
2.015 1.788 0.9928 0. -16.23 3.055 1. 9.3 0.22 18.53 -13.53 -18.53 21. /
//
// LIMITADOR DE SOBRECORRIENTE-UEL
//
49001 'USRMDL'  1 'UELIPU' 9 0 0 2 0 0 -0.1916 8.61 /
49002 'USRMDL'  2 'UELIPU' 9 0 0 2 0 0 -0.1916 8.61 /
49003 'USRMDL'  3 'UELIPU' 9 0 0 2 0 0 -0.1916 8.61 /
49004 'USRMDL'  4 'UELIPU' 9 0 0 2 0 0 -0.1916 8.61 /
49005 'USRMDL'  5 'UELIPU' 9 0 0 2 0 0 -0.1916 8.61 /
49006 'USRMDL'  6 'UELIPU' 9 0 0 2 0 0 -0.1916 8.61 /
49007 'USRMDL'  7 'UELIPU' 9 0 0 2 0 0 -0.1916 8.61 /
49008 'USRMDL'  8 'UELIPU' 9 0 0 2 0 0 -0.1916 8.61 /
49009 'USRMDL'  9 'UELIPU' 9 0 0 2 0 0 -0.1916 8.61 /
49010 'USRMDL' 10 'UELIPU' 9 0 0 2 0 0 -0.1916 8.61 /
//
// MODELO DEL REGULADOR AUTOMATICO DE VELOCIDAD
//
49001 'USRMDL'  1 'RVIPU' 5 0 0 33 15 2 823.6 740 0.02 0.111 0.06 0.1 10. 1.065 0.4 8. 1. 0. -10. 400. 1. -1. 0.07 
                        1.125 -7.625 0.0032 4. -4. 0.005 1.125 -4.125 0.125 18. 8.5 17.8 0.0159 117. 1.77 1. /
49002 'USRMDL'  2 'RVIPU' 5 0 0 33 15 2 823.6 740 0.02 0.111 0.06 0.1 10. 1.065 0.4 8. 1. 0. -10. 400. 1. -1. 0.07
                        1.125 -7.625 0.0032 4. -4. 0.005 1.125 -4.125 0.125 18. 8.5 17.8 0.0159 117. 1.77 1. /                    
49003 'USRMDL'  3 'RVIPU' 5 0 0 33 15 2 823.6 740 0.02 0.111 0.06 0.1 10. 1.065 0.4 8. 1. 0. -10. 400. 1. -1. 0.07
                        1.125 -7.625 0.0032 4. -4. 0.005 1.125 -4.125 0.125 18. 8.5 17.8 0.0159 117. 1.77 1. /                       
49004 'USRMDL'  4 'RVIPU' 5 0 0 33 15 2 823.6 740 0.02 0.111 0.06 0.1 10. 1.065 0.4 8. 1. 0. -10. 400. 1. -1. 0.07
                        1.125 -7.625 0.0032 4. -4. 0.005 1.125 -4.125 0.125 18. 8.5 17.8 0.0159 117. 1.77 1. /                       
49005 'USRMDL'  5 'RVIPU' 5 0 0 33 15 2 823.6 740 0.02 0.111 0.06 0.1 10. 1.065 0.4 8. 1. 0. -10. 400. 1. -1. 0.07
                        1.125 -7.625 0.0032 4. -4. 0.005 1.125 -4.125 0.125 18. 8.5 17.8 0.0159 117. 1.77 1. /                       
49006 'USRMDL'  6 'RVIPU' 5 0 0 33 15 2 823.6 740 0.02 0.111 0.06 0.1 10. 1.065 0.4 8. 1. 0. -10. 400. 1. -1. 0.07
                        1.125 -7.625 0.0032 4. -4. 0.005 1.125 -4.125 0.125 18. 8.5 17.8 0.0159 117. 1.77 1. /                       
49007 'USRMDL'  7 'RVIPU' 5 0 0 33 15 2 823.6 740 0.02 0.111 0.06 0.1 10. 1.065 0.4 8. 1. 0. -10. 400. 1. -1. 0.07
                        1.125 -7.625 0.0032 4. -4. 0.005 1.125 -4.125 0.125 18. 8.5 17.8 0.0159 117. 1.77 1. /                       
49008 'USRMDL'  8 'RVIPU' 5 0 0 33 15 2 823.6 740 0.02 0.111 0.06 0.1 10. 1.065 0.4 8. 1. 0. -10. 400. 1. -1. 0.07
                        1.125 -7.625 0.0032 4. -4. 0.005 1.125 -4.125 0.125 18. 8.5 17.8 0.0159 117. 1.77 1. /                       
49009 'USRMDL'  9 'RVIPU' 5 0 0 33 15 2 823.6 740 0.02 0.111 0.06 0.1 10. 1.065 0.4 8. 1. 0. -10. 400. 1. -1. 0.07
                        1.125 -7.625 0.0032 4. -4. 0.005 1.125 -4.125 0.125 18. 8.5 17.8 0.0159 117. 1.77 1. /                       
49010 'USRMDL' 10 'RVIPU' 5 0 0 33 15 2 823.6 740 0.02 0.111 0.06 0.1 10. 1.065 0.4 8. 1. 0. -10. 400. 1. -1. 0.07
                        1.125 -7.625 0.0032 4. -4. 0.005 1.125 -4.125 0.125 18. 8.5 17.8 0.0159 117. 1.77 1. / 
//
// MODELO DEL ESTABILIZADOR DEL SISTEMA DE POTENCIA-ITAIPU 50 Hz (PSS)
// Ajuste GRUPO DE ESTUDIOS EBY-ANDE-ITAIPU FEB 2020
// Ajuste 29-04-2025 6.4 a 6.4063 y 17.6 a 23.4694

49001 'USRMDL'  1 'PSSIPU' 3 0 0 13 4 1 
1.50 6.4063 1.50 1.0 23.4694 1.0 5.41150 -5.4115 0.3 1.15 0.9 0.04000 0.0200/
49002 'USRMDL'  2 'PSSIPU' 3 0 0 13 4 1 
1.50 6.4063 1.50 1.0 23.4694 1.0 5.41150 -5.4115 0.3 1.15 0.9 0.04000 0.0200/
49003 'USRMDL'  3 'PSSIPU' 3 0 0 13 4 1 
1.50 6.4063 1.50 1.0 23.4694 1.0 5.41150 -5.4115 0.3 1.15 0.9 0.04000 0.0200/
49004 'USRMDL'  4 'PSSIPU' 3 0 0 13 4 1 
1.50 6.4063 1.50 1.0 23.4694 1.0 5.41150 -5.4115 0.3 1.15 0.9 0.04000 0.0200/
49005 'USRMDL'  5 'PSSIPU' 3 0 0 13 4 1 
1.50 6.4063 1.50 1.0 23.4694 1.0 5.41150 -5.4115 0.3 1.15 0.9 0.04000 0.0200/
49006 'USRMDL'  6 'PSSIPU' 3 0 0 13 4 1 
1.50 6.4063 1.50 1.0 23.4694 1.0 5.41150 -5.4115 0.3 1.15 0.9 0.04000 0.0200/
49007 'USRMDL'  7 'PSSIPU' 3 0 0 13 4 1 
1.50 6.4063 1.50 1.0 23.4694 1.0 5.41150 -5.4115 0.3 1.15 0.9 0.04000 0.0200/
49008 'USRMDL'  8 'PSSIPU' 3 0 0 13 4 1 
1.50 6.4063 1.50 1.0 23.4694 1.0 5.41150 -5.4115 0.3 1.15 0.9 0.04000 0.0200/
49009 'USRMDL'  9 'PSSIPU' 3 0 0 13 4 1 
1.50 6.4063 1.50 1.0 23.4694 1.0 5.41150 -5.4115 0.3 1.15 0.9 0.04000 0.0200/
49010 'USRMDL' 10 'PSSIPU' 3 0 0 13 4 1 
1.50 6.4063 1.50 1.0 23.4694 1.0 5.41150 -5.4115 0.3 1.15 0.9 0.04000 0.0200/

// ********************************************************************************
// *****                CENTRAL HIDROELECTRICA DE ACARAY
// ********************************************************************************
//
// MODELO DEL GENERADOR
//
42701 'GENSAE' 1 8.4  .052 .11  4.49  0 .88  .60 .32 .19 .14 .18 .67 /
42702 'GENSAE' 2 8.4  .052 .11  4.49  0 .88  .60 .32 .19 .14 .18 .67 /
42703 'GENSAE' 3 6.27 .037 .047 2.28  0 1.22 .73 .23 .17 .12 .20 .56 /
42704 'GENSAE' 4 6.27 .037 .047 2.28  0 1.22 .73 .23 .17 .12 .20 .56 /

//
// MODELO DEL SISTEMA DE EXCITACION
//
42701 'EXST1' 1 .0083 .002 -0.002 0 0 2000 .05 3.69 -2.95 0 .0205 1.23 /
42702 'EXST1' 2 .0083 .002 -0.002 0 0 2000 .05 3.69 -2.95 0 .0205 1.23 /
42703 'EXST1' 3 .0083 .002 -0.002 0 0 2000 .05 3.69 -2.95 0 .0205 1.23 /
42704 'EXST1' 4 .0083 .002 -0.002 0 0 2000 .05 3.69 -2.95 0 .0205 1.23 /
//
// MODELO DEL REGULADOR AUTOMATICO DE VELOCIDAD
//
42701 'HYGOV' 1 .06 .45 8 .05 .5 .167 1 0 2 1.2 .5 .08 /
42702 'HYGOV' 2 .06 .45 8 .05 .5 .167 1 0 2 1.2 .5 .08 /
42703 'HYGOV' 3 .06 .71 8 .05 .5 .167 1 0 2 1.2 .5 .08 /
42704 'HYGOV' 4 .06 .71 8 .05 .5 .167 1 0 2 1.2 .5 .08 /

// ********************************************************************************
// *****                EQUIVALENTE SISTEMA 60 HZ
// ********************************************************************************
//
  87 'GENCLS' 1 0 0 /IBIUNA
// ********************************************************************************
// ********************************************************************************
// *****        COMPENSADORES ESTATICOS DE REACTIVOS Y BANCOS MANIOBRABLES
// ********************************************************************************

/SVC GUARAMBARE 220KV (PARAGUAY)
49921 'USRSWS' 'SVSMO1U1' 24  1  14  47  5  29
@!      (M)       (M+1)     (M+2)     (M+3)     (M+4)     (M+5)     (M+6)  
        0         49921     0         0         0         0         0      
@!                                                                         
@!      (M+7)     (M+8)     (M+9)     (M+10)    (M+11)    (M+12)    (M+13) 
        0         0         0         0         0         0         0      
@!                                                                         
@!      (J)       (J+1)     (J+2)     (J+3)     (J+4)     (J+5)     (J+6)  
        0.6300    0.4500    0.0010    0.1000    1.266     1.300     99.00  
@!                                                                         
@!      (J+7)     (J+8)     (J+9)     (J+10)    (J+11)    (J+12)    (J+13) 
        1.500     1.1000    0.2000    0.01563   0.01563   0.01563   1.100  
@!                                                                         
@!      (J+14)    (J+15)    (J+16)    (J+17)    (J+18)    (J+19)    (J+20) 
        0.9000    0.000     0.0100    0.0000    0.0000    11.925    993.75 
@!                                                                         
@!      (J+21)    (J+22)    (J+23)    (J+24)    (J+25)    (J+26)    (J+27) 
        0.1000    -0.1000   0.0050    1.4000    1.400     -1.200    3.000  
@!                                                                         
@!      (J+28)    (J+29)    (J+30)    (J+31)    (J+32)    (J+33)    (J+34) 
        0.000     0.000     0.000     0.000     0.000     0.000     0.000  
@!                                                                         
@!      (J+35)    (J+36)    (J+37)    (J+38)    (J+39)    (J+40)    (J+41) 
        0.000     0.5000    130.000   50.00     -130.00   -70.00    0.0500 
@!                                                                         
@!      (J+42)    (J+43)    (J+44)    (J+45)    (J+46)                     
        0.500     12.000    300.0     0.9000    1.150     /

// BANCOS MANIOBRABLES
 49019 'SWSHNT' 49019 0 1.08  2.5  0.05  0.85  2.5  0.05 / Se modifica de 1.05 a 1.08
 49020 'SWSHNT' 49020 0 1.08  3.5  0.05  0.85  3.5  0.05 / Se modifica de 1.05 a 1.08
 49018 'SWSHNT' 49018 0 1.08  2.5  0.05  0.85  2.5  0.05 / Se modifica de 1.05 a 1.08
 40404 'SWSHNT' 40404 0 1.08  3.5  0.05  0.85  3.5  0.05 / Se modifica de 1.05 a 1.08

/ SVC - LIMPIO
49994 'USRSWS' 'SVSMO1U1' 24  1  14  47  5  29
@!      (M)       (M+1)     (M+2)     (M+3)     (M+4)     (M+5)     (M+6)  
        0         49994     0         0         0         0         0      
@!                                                                         
@!      (M+7)     (M+8)     (M+9)     (M+10)    (M+11)    (M+12)    (M+13) 
        0         0         0         0         0         0         0      
@!                                                                         
@!      (J)       (J+1)     (J+2)     (J+3)     (J+4)     (J+5)     (J+6)  
        0.408     0.500     0.001     0.091     1.150     1.230     99.00  
@!                                                                         
@!      (J+7)     (J+8)     (J+9)     (J+10)    (J+11)    (J+12)    (J+13) 
        1.100     1.320     1.120     0.0200    0.0200    0.0200    1.100  
@!                                                                         
@!      (J+14)    (J+15)    (J+16)    (J+17)    (J+18)    (J+19)    (J+20) 
        0.9000    0.000     0.0100    0.0000    0.0000    14.455    1204.575
@!                                                                         
@!      (J+21)    (J+22)    (J+23)    (J+24)    (J+25)    (J+26)    (J+27) 
        0.1000    -0.1000   0.0050    2.5000    2.500     -1.500    3.000  
@!                                                                         
@!      (J+28)    (J+29)    (J+30)    (J+31)    (J+32)    (J+33)    (J+34) 
        0.000     0.000     0.000     0.000     0.000     0.000     0.000  
@!                                                                         
@!      (J+35)    (J+36)    (J+37)    (J+38)    (J+39)    (J+40)    (J+41) 
        0.000     0.5000    0.0000    0.0000    0.0000    0.0000    0.0000 
@!                                                                         
@!      (J+42)    (J+43)    (J+44)    (J+45)    (J+46)                     
        0.0000    0.0000    0.0000    0.9000    1.150     /

/ SVC - HORQUETA
49995 'USRSWS' 'SVSMO1U1' 24  1  14  47  5  29
@!      (M)       (M+1)     (M+2)     (M+3)     (M+4)     (M+5)     (M+6)  
        0         49995     0         0         0         0         0      
@!                                                                         
@!      (M+7)     (M+8)     (M+9)     (M+10)    (M+11)    (M+12)    (M+13) 
        0         0         0         0         0         0         0      
@!                                                                         
@!      (J)       (J+1)     (J+2)     (J+3)     (J+4)     (J+5)     (J+6)  
        0.3680    0.5000    0.0010    0.1000    1.114     1.300     99.00  
@!                                                                         
@!      (J+7)     (J+8)     (J+9)     (J+10)    (J+11)    (J+12)    (J+13) 
        1.100     1.100     0.2000    0.0200    0.0200    0.0200    1.100  
@!                                                                         
@!      (J+14)    (J+15)    (J+16)    (J+17)    (J+18)    (J+19)    (J+20) 
        0.9000    0.000     0.0100    0.0000    0.0000    3.600     300.00 
@!                                                                         
@!      (J+21)    (J+22)    (J+23)    (J+24)    (J+25)    (J+26)    (J+27) 
        0.1000    -0.1000   0.0050    2.0000    2.000     -0.800    3.000  
@!                                                                         
@!      (J+28)    (J+29)    (J+30)    (J+31)    (J+32)    (J+33)    (J+34) 
        0.000     0.000     0.000     0.000     0.000     0.000     0.000  
@!                                                                         
@!      (J+35)    (J+36)    (J+37)    (J+38)    (J+39)    (J+40)    (J+41) 
        0.000     0.5000    0.0000    0.0000    0.0000    0.0000    0.0000 
@!                                                                         
@!      (J+42)    (J+43)    (J+44)    (J+45)    (J+46)                     
        0.0000    0.0000    0.0000    0.9000    1.150     /

// ********************************************************************************
// *****        HVDC DE FURNAS
// ********************************************************************************
// Modelo para representacion STOL
5 'RUNBKT' 1 2 0 0 0.002 2100 /
6 'RUNBKT' 1 2 0 0 0.002 2100 /
7 'RUNBKT' 1 2 0 0 0.002 2100 /
8 'RUNBKT' 1 2 0 0 0.002 2100 /
/
'5'  'USRDCL'  'CDCAIT'  18 1 14 206 34 161
      1  0  0  0  0  0  0  0  0  0  0  0  0  0
         0.50000E-04   0.0000       0.0000      0.20000E-01   10.000
         0.40000       2625.0       262.50      0.10000E-02  0.10000E-02
         0.0000        270.00       349.50      0.10000E-02  0.10000E-02
         0.0000        270.00       349.50       10.525       0.0000
          3675.0      0.50000      0.50000       0.0000      0.54000E-02
         0.80000E-01   558.00       400.00       262.50       2625.0
         0.54000E-02  0.80000E-01   558.00       400.00       262.50
          2625.0       0.0000       163.00       5.0000       15.000
          1.0000       1.0000      0.38900E-01  0.95200       180.00
         -180.00       5.0000       0.0000       164.00       5.0000
          15.000       1.0000       1.0000      0.17900E-01   1.9050
          180.00      -180.00       100.00      0.21000E-03   0.0000
         0.10000E-01  0.21000E-03   999.00       0.0000       0.0000
          100.00       15.000      0.21000E-03   0.0000      0.10000E-01
         0.21000E-03   999.00       0.0000       0.0000       100.00
          15.000       588.20       180.00      0.10000E-02   714.30
          100.00       2.0000       35.000       50.000       70.000
          100.00       110.00       140.00       6000.0       6000.0
          5000.0       1000.0       500.00      -3000.0      -3000.0
         -7000.0      -2500.0      0.50000E-01  0.50000E-01   10.000
         0.20000E-02  0.14000E-02   1.0000      -3.0000       32.000
         0.30000E-01  0.50000E-01  0.89000       1250.0       40.000
         0.10000E-01  0.10000      0.40000      0.50000       0.0000
          2625.0      0.70000E-01  0.30000E-01  0.37000E+06   0.0000
          0.0000       0.0000       1.0000       0.0000       0.0000
          0.0000       0.0000       1.0000       0.0000       0.0000
          1.0000       2.0000       0.0000       0.0000       0.0000
          1.0000       2.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
         0.50000      0.80000       0.0000       0.0000       195.60
          167.40    /
'6'  'USRDCL'  'CDCAIT'  18 1 14 206 34 161
      1  0  0  0  0  0  0  0  0  0  0  0  0  0
         0.50000E-04   0.0000       0.0000      0.20000E-01   10.000
         0.40000       2625.0       262.50      0.10000E-02  0.10000E-02
         0.0000        270.00       349.50      0.10000E-02  0.10000E-02
         0.0000        270.00       349.50       10.525       0.0000
          3675.0      0.50000      0.50000       0.0000      0.54000E-02
         0.80000E-01   558.00       400.00       262.50       2625.0
         0.54000E-02  0.80000E-01   558.00       400.00       262.50
          2625.0       0.0000       163.00       5.0000       15.000
          1.0000       1.0000      0.38900E-01  0.95200       180.00
         -180.00       5.0000       0.0000       164.00       5.0000
          15.000       1.0000       1.0000      0.17900E-01   1.9050
          180.00      -180.00       100.00      0.21000E-03   0.0000
         0.10000E-01  0.21000E-03   999.00       0.0000       0.0000
          100.00       15.000      0.21000E-03   0.0000      0.10000E-01
         0.21000E-03   999.00       0.0000       0.0000       100.00
          15.000       588.20       180.00      0.10000E-02   714.30
          100.00       2.0000       35.000       50.000       70.000
          100.00       110.00       140.00       6000.0       6000.0
          5000.0       1000.0       500.00      -3000.0      -3000.0
         -7000.0      -2500.0      0.50000E-01  0.50000E-01   10.000
         0.20000E-02  0.14000E-02   1.0000      -3.0000       32.000
         0.30000E-01  0.50000E-01  0.89000       1250.0       40.000
         0.10000E-01  0.10000      0.40000      0.50000       0.0000
          2625.0      0.70000E-01  0.30000E-01  0.37000E+06   0.0000
          0.0000       0.0000       1.0000       0.0000       0.0000
          0.0000       0.0000       1.0000       0.0000       0.0000
          1.0000       2.0000       0.0000       0.0000       0.0000
          1.0000       2.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
         0.50000      0.80000       0.0000       0.0000       195.60
          167.40    /

'7'  'USRDCL'  'CDCAIT'  18 1 14 206 34 161
      1  0  0  0  0  0  0  0  0  0  0  0  0  0
         0.50000E-04   0.0000       0.0000      0.20000E-01   10.000
         0.40000       2625.0       262.50      0.10000E-02  0.10000E-02
         0.0000        270.00       349.50      0.10000E-02  0.10000E-02
         0.0000        270.00       349.50       10.525       0.0000
          3675.0      0.50000      0.50000       0.0000      0.54000E-02
         0.80000E-01   558.00       400.00       262.50       2625.0
         0.54000E-02  0.80000E-01   558.00       400.00       262.50
          2625.0       0.0000       163.00       5.0000       15.000
          1.0000       1.0000      0.38900E-01  0.95200       180.00
         -180.00       5.0000       0.0000       164.00       5.0000
          15.000       1.0000       1.0000      0.17900E-01   1.9050
          180.00      -180.00       100.00      0.21000E-03   0.0000
         0.10000E-01  0.21000E-03   999.00       0.0000       0.0000
          100.00       15.000      0.21000E-03   0.0000      0.10000E-01
         0.21000E-03   999.00       0.0000       0.0000       100.00
          15.000       588.20       180.00      0.10000E-02   714.30
          100.00       2.0000       35.000       50.000       70.000
          100.00       110.00       140.00       6000.0       6000.0
          5000.0       1000.0       500.00      -3000.0      -3000.0
         -7000.0      -2500.0      0.50000E-01  0.50000E-01   10.000
         0.20000E-02  0.14000E-02   1.0000      -3.0000       32.000
         0.30000E-01  0.50000E-01  0.89000       1250.0       40.000
         0.10000E-01  0.10000      0.40000      0.50000       0.0000
          2625.0      0.70000E-01  0.30000E-01  0.37000E+06   0.0000
          0.0000       0.0000       1.0000       0.0000       0.0000
          0.0000       0.0000       1.0000       0.0000       0.0000
          1.0000       2.0000       0.0000       0.0000       0.0000
          1.0000       2.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
         0.50000      0.80000       0.0000       0.0000       195.60
          167.40    /

'8'  'USRDCL'  'CDCAIT'  18 1 14 206 34 161
      1  0  0  0  0  0  0  0  0  0  0  0  0  0
         0.50000E-04   0.0000       0.0000      0.20000E-01   10.000
         0.40000       2625.0       262.50      0.10000E-02  0.10000E-02
         0.0000        270.00       349.50      0.10000E-02  0.10000E-02
         0.0000        270.00       349.50       10.525       0.0000
          3675.0      0.50000      0.50000       0.0000      0.54000E-02
         0.80000E-01   558.00       400.00       262.50       2625.0
         0.54000E-02  0.80000E-01   558.00       400.00       262.50
          2625.0       0.0000       163.00       5.0000       15.000
          1.0000       1.0000      0.38900E-01  0.95200       180.00
         -180.00       5.0000       0.0000       164.00       5.0000
          15.000       1.0000       1.0000      0.17900E-01   1.9050
          180.00      -180.00       100.00      0.21000E-03   0.0000
         0.10000E-01  0.21000E-03   999.00       0.0000       0.0000
          100.00       15.000      0.21000E-03   0.0000      0.10000E-01
         0.21000E-03   999.00       0.0000       0.0000       100.00
          15.000       588.20       180.00      0.10000E-02   714.30
          100.00       2.0000       35.000       50.000       70.000
          100.00       110.00       140.00       6000.0       6000.0
          5000.0       1000.0       500.00      -3000.0      -3000.0
         -7000.0      -2500.0      0.50000E-01  0.50000E-01   10.000
         0.20000E-02  0.14000E-02   1.0000      -3.0000       32.000
         0.30000E-01  0.50000E-01  0.89000       1250.0       40.000
         0.10000E-01  0.10000      0.40000      0.50000       0.0000
          2625.0      0.70000E-01  0.30000E-01  0.37000E+06   0.0000
          0.0000       0.0000       1.0000       0.0000       0.0000
          0.0000       0.0000       1.0000       0.0000       0.0000
          1.0000       2.0000       0.0000       0.0000       0.0000
          1.0000       2.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
         0.50000      0.80000       0.0000       0.0000       195.60
          167.40    /

//
// Modelo para el STAB50
//
 '5'     'CHAAUT'       1       1   85   85       1
          0.0000       0.0000      1.00000      1.00000       16.000
          0.0000       0.0000       0.0000       9999.0     -1.00000
          0.0000      1.00000      -2700.0      -2700.0       5.0000
          0.0000      100.000     -1000.00      0.10000E+00  0.10000E+00
          9999.0      -9999.0       9999.0      -9999.0    /
 '6'     'CHAAUT'       1       1   85   85       1
          0.0000       0.0000      1.00000      1.00000       16.000
          0.0000       0.0000       0.0000       9999.0     -1.00000
          0.0000      1.00000      -2700.0      -2700.0       5.0000
          0.0000      100.000     -1000.00      0.10000E+00  0.10000E+00
          9999.0      -9999.0       9999.0      -9999.0    /
 '7'     'CHAAUT'       1       1   85   85       1
          0.0000       0.0000      1.00000      1.00000       16.000
          0.0000       0.0000       0.0000       9999.0     -1.00000
          0.0000      1.00000      -2700.0      -2700.0       5.0000
          0.0000      100.000     -1000.00      0.10000E+00  0.10000E+00
          9999.0      -9999.0       9999.0      -9999.0    /
 '8'     'CHAAUT'       1       1   85   85       1
          0.0000       0.0000      1.00000      1.00000       16.000
          0.0000       0.0000       0.0000       9999.0     -1.00000
          0.0000      1.00000      -2700.0      -2700.0       5.0000
          0.0000      100.000     -1000.00      0.10000E+00  0.10000E+00
          9999.0      -9999.0       9999.0      -9999.0    /

//
// Modelo de cambiador de tomas de transformadores
//
0 'USRMDL' 0 'DCTCM' 0 2     7 6 0 8     5  0 0 0 0 0 0 5.0 0.1 5.0 5.0 0.1 5.0 /
0 'USRMDL' 0 'DCTCM' 0 2     7 6 0 8     6  0 0 0 0 0 0 5.0 0.1 5.0 5.0 0.1 5.0 /
0 'USRMDL' 0 'DCTCM' 0 2     7 6 0 8     7  0 0 0 0 0 0 5.0 0.1 5.0 5.0 0.1 5.0 /
0 'USRMDL' 0 'DCTCM' 0 2     7 6 0 8     8  0 0 0 0 0 0 5.0 0.1 5.0 5.0 0.1 5.0 /                      
/
/--------------------------------------------------------------------------
/------------------------------ECCA----------------------------------------
/-----------------------------Version 2025---------------------------------
/------- Incluye actuaciones por: Flujo inverso Etapa 2 y 3, F/S LT AYO-VHA
/--------------------------------------------------------------------------     
49100 'USRREL' 49101  '7'  1  'ECCAVM6'  14  1    137  41  0  46  0        
@!      (M)       (M+1)     (M+2)     (M+3)     (M+4)     (M+5)     (M+6)  
@!        / 49101     43000     43000     41000     '1'       43008     41009 
        49101     43000     43000     41064     '1'       41019     41009  
@!                                                                         
@!      (M+7)     (M+8)     (M+9)     (M+10)    (M+11)    (M+12)    (M+13) 
        '1'       41019     43006     '1'       41016     41005     41002  
@!                                                                         
@!      (M+14)    (M+15)    (M+16)    (M+17)    (M+18)    (M+19)    (M+20)
        44001     44005     41219     41419     '4'       41219     41419  
@!                                                                         
@!      (M+21)    (M+22)    (M+23)    (M+24)    (M+25)    (M+26)    (M+27) 
        '2'       41219     41240     '2'       41219     41246     '1'    
@!                                                                         
@!      (M+28)    (M+29)    (M+30)    (M+31)    (M+32)    (M+33)    (M+34) 
@!       / 41004     41871     '4'       41004     41869     '2'       41807  
        41004     41871     '2'       41004     41869     '1'       41505  
@!                                                                         
@!      (M+35)    (M+36)    (M+37)    (M+38)    (M+39)    (M+40)    (M+41) 
@!       / 41405     '1'       41809     41405     '2'       41416     41819  
        41405     '1'       42506     41405     '2'       41416     41819  
@!                                                                         
@!      (M+42)    (M+43)    (M+44)    (M+45)    (M+46)    (M+47)    (M+48) 
        '1'       41516     41821     '2'       41010     41839     '1'    
@!                                                                         
@!      (M+49)    (M+50)    (M+51)    (M+52)    (M+53)    (M+54)    (M+55) 
@!       / 41010     41841     '2'       41010     41843     '3'       41010  
        41010     41841     '2'       41010     41843     '3'       41839  
@!                                                                         
@!      (M+56)    (M+57)    (M+58)    (M+59)    (M+60)    (M+61)    (M+62) 
@!       / 41885     '4'       42005     42809     '3'       42005     42807  
        41410     '1'       42005     42809     '3'       42005     42807  
@!                                                                         
@!      (M+63)    (M+64)    (M+65)    (M+66)    (M+67)    (M+68)    (M+69) 
        '2'       42005     42835     '1'       42005     42024     '1'    
@!                                                                         
@!      (M+70)    (M+71)    (M+72)    (M+73)    (M+74)    (M+75)    (M+76) 
        42005     42013     '1'       44005     44000     '1'       42001  
@!                                                                         
@!      (M+77)    (M+78)    (M+79)    (M+80)    (M+81)    (M+82)    (M+83) 
        42805     '12'      42001     42803     '6'       42001     42801  
@!                                                                         
@!      (M+84)    (M+85)    (M+86)    (M+87)    (M+88)    (M+89)    (M+90) 
        '11'      42001     42007     '1'       42001     42007     '2'    
@!                                                                         
@!      (M+91)    (M+92)    (M+93)    (M+94)    (M+95)    (M+96)    (M+97) 
        42009     42817     '3'       44001     44809     '1'       44001  
@!                                                                         
@!      (M+98)    (M+99)    (M+100)   (M+101)   (M+102)   (M+103)   (M+104)
        44811     '2'       44001     44833     '3'       44001     44004  
@!                                                                         
@!      (M+105)   (M+106)   (M+107)   (M+108)   (M+109)   (M+110)   (M+111)
        '1'       49019     49020     49018     40404     0         5000   
@!                                                                         
@!      (M+112)   (M+113)   (M+114)   (M+115)   (M+116)   (M+117)   (M+118)
        43000     '1'       5000      43000     '2'       49001     '1'    
@!                                                                         
@!      (M+119)   (M+120)   (M+121)   (M+122)   (M+123)   (M+124)   (M+125)
        49002     '2'       49003     '3'       49004     '4'       49005  
@!                                                                         
@!      (M+126)   (M+127)   (M+128)   (M+129)   (M+130)   (M+131)   (M+132)
        '5'       49006     '6'       49007     '7'       49008     '8'    
@!                                                                         
@!      (M+133)   (M+134)   (M+135)   (M+136)                              
        49009     '9'       49010     '10'                                 
@!                                                                         
@!      (J)       (J+1)     (J+2)     (J+3)     (J+4)     (J+5)     (J+6)  
        0.020     0.050     80.00     0.075     0.150     0.200     0.900  
@!                                                                         
@!      (J+7)     (J+8)     (J+9)     (J+10)    (J+11)    (J+12)    (J+13) 
        0.600     0.900     0.600     0.900     0.600     0.900     0.900  
@!                                                                         
@!      (J+14)    (J+15)    (J+16)    (J+17)    (J+18)    (J+19)    (J+20) 
        0.900     0.900     0.950     1.200     0.950     1.500     0.950  
@!                                                                         
@!      (J+21)    (J+22)    (J+23)    (J+24)    (J+25)    (J+26)    (J+27) 
        1.500     0.950     1.800     0.900     0.300     0.900     0.300  
@!                                                                         
@!      (J+28)    (J+29)    (J+30)    (J+31)                               
@!        2250.0    2.200      450.0     0.50
@!      (J+28)    (J+29)    (J+30)    (J+31)    (J+32)    (J+33)    (J+34) 
        2250.0    2.200      450.0     0.50        0.0     0.20      700   
@!      (J+35)    (J+36)    (J+37)    (J+38)    (J+39)    (J+40)           
         400.0      0.20     1100      49.30     0.350      1  /      (J+40) ON-OFF DE LA DAG SINP: 1 ON, 0 OFF     
/ @!                 

/--------------------------------------------------------------------------
/------------------------------RELES FRECUENCIA SINP-----------------------
/--------------------------------------------------------------------------
42414  'LDSHBL'  '1'  49.0  0.150  1.0  0.0  0.0  0.0  0.0  0.0  0.0  0.05  / ACY
42221  'LDSHBL'  '1'  49.0  0.150  1.0  0.0  0.0  0.0  0.0  0.0  0.0  0.05  / ACY
42222  'LDSHBL'  '1'  49.0  0.150  1.0  0.0  0.0  0.0  0.0  0.0  0.0  0.05  / ACY
42615  'LDSHBL'  '1'  49.0  0.150  1.0  0.0  0.0  0.0  0.0  0.0  0.0  0.05  / ACY
42515  'LDSHBL'  '1'  49.0  0.150  1.0  0.0  0.0  0.0  0.0  0.0  0.0  0.05  / ACY
42501  'LDSHBL'  '1'  49.0  0.150  1.0  0.0  0.0  0.0  0.0  0.0  0.0  0.05  / ACY
42601  'LDSHBL'  '1'  49.0  0.150  1.0  0.0  0.0  0.0  0.0  0.0  0.0  0.05  / ACY
42401  'LDSHBL'  '1'  49.0  0.150  1.0  0.0  0.0  0.0  0.0  0.0  0.0  0.05  / ACY
42426  'LDSHBL'  '1'  49.0  0.150  1.0  0.0  0.0  0.0  0.0  0.0  0.0  0.05  / ACY
42415  'LDSHBL'  '1'  49.0  0.150  1.0  0.0  0.0  0.0  0.0  0.0  0.0  0.05  / ACY
42418  'LDSHBL'  '1'  49.0  0.150  1.0  0.0  0.0  0.0  0.0  0.0  0.0  0.05  / ACY
42407  'LDSHBL'  '1'  49.0  0.150  1.0  0.0  0.0  0.0  0.0  0.0  0.0  0.05  / ACY
42416  'LDSHBL'  '1'  49.0  0.150  1.0  0.0  0.0  0.0  0.0  0.0  0.0  0.05  / ACY
42516  'LDSHBL'  '1'  49.0  0.150  1.0  0.0  0.0  0.0  0.0  0.0  0.0  0.05  / ACY
42404  'LDSHBL'  '1'  49.0  0.150  1.0  0.0  0.0  0.0  0.0  0.0  0.0  0.05  / ACY
/47001  'LDSHBL'  '1'  49.0  0.150  1.0  0.0  0.0  0.0  0.0  0.0  0.0  0.05  / ACY
42402  'LDSHBL'  '1'  49.0  0.150  1.0  0.0  0.0  0.0  0.0  0.0  0.0  0.05  / ACY
43403  'LDSHBL'  '1'  49.0  0.150  1.0  0.0  0.0  0.0  0.0  0.0  0.0  0.05  / ACY
42409  'LDSHBL'  '1'  49.0  0.150  1.0  0.0  0.0  0.0  0.0  0.0  0.0  0.05  / K30
/42419  'LDSHBL'  '1'  48.55 0.150  1.0  49.0  8.0  1.0  0.0  0.0  0.0  0.05 / NORTE
/42220  'LDSHBL'  '1'  48.55 0.150  1.0  49.0  8.0  1.0  0.0  0.0  0.0  0.05 / NORTE
/42412  'LDSHBL'  '1'  48.55 0.150  1.0  49.0  8.0  1.0  0.0  0.0  0.0  0.05 / NORTE
/42512  'LDSHBL'  '1'  48.55 0.150  1.0  49.0  8.0  1.0  0.0  0.0  0.0  0.05 / NORTE
/42413  'LDSHBL'  '1'  48.55 0.150  1.0  49.0  8.0  1.0  0.0  0.0  0.0  0.05 / NORTE
/42408  'LDSHBL'  '1'  48.55 0.150  1.0  49.0  8.0  1.0  0.0  0.0  0.0  0.05 / NORTE
/42405  'LDSHBL'  '1'  48.55 0.150  1.0  49.0  8.0  1.0  0.0  0.0  0.0  0.05 / NORTE
/42424  'LDSHBL'  '1'  48.55 0.150  1.0  49.0  8.0  1.0  0.0  0.0  0.0  0.05 / NORTE
/45408  'LDSHBL'  '1'  48.55 0.150  1.0  49.0  8.0  1.0  0.0  0.0  0.0  0.05 / NORTE
/45403  'LDSHBL'  '1'  48.55 0.150  1.0  49.0  8.0  1.0  0.0  0.0  0.0  0.05 / NORTE
/45405  'LDSHBL'  '1'  48.55 0.150  1.0  49.0  8.0  1.0  0.0  0.0  0.0  0.05 / NORTE
/46402  'LDSHBL'  '1'  48.55 0.150  1.0  49.0  8.0  1.0  0.0  0.0  0.0  0.05 / NORTE
/46400  'LDSHBL'  '1'  48.55 0.150  1.0  49.0  8.0  1.0  0.0  0.0  0.0  0.05 / NORTE
/46203  'LDSHBL'  '1'  48.55 0.150  1.0  49.0  8.0  1.0  0.0  0.0  0.0  0.05 / NORTE
/46204  'LDSHBL'  '1'  48.55 0.150  1.0  49.0  8.0  1.0  0.0  0.0  0.0  0.05 / NORTE
/46401  'LDSHBL'  '1'  48.55 0.150  1.0  49.0  8.0  1.0  0.0  0.0  0.0  0.05 / NORTE
/45801  'LDSHBL'  '1'  48.55 0.150  1.0  49.0  8.0  1.0  0.0  0.0  0.0  0.05 / NORTE
/45402  'LDSHBL'  '1'  48.55 0.150  1.0  49.0  8.0  1.0  0.0  0.0  0.0  0.05 / NORTE
/45404  'LDSHBL'  '1'  48.55 0.150  1.0  49.0  8.0  1.0  0.0  0.0  0.0  0.05 / NORTE
/45407  'LDSHBL'  '1'  48.55 0.150  1.0  49.0  8.0  1.0  0.0  0.0  0.0  0.05 / NORTE
/45406  'LDSHBL'  '1'  48.55 0.150  1.0  49.0  8.0  1.0  0.0  0.0  0.0  0.05 / NORTE
/45400  'LDSHBL'  '1'  48.55 0.150  1.0  49.0  8.0  1.0  0.0  0.0  0.0  0.05 / NORTE
/44410  'LDSHBL'  '1'  48.55 0.150  1.0  49.0  8.0  1.0  0.0  0.0  0.0  0.05 / NORTE
/44402  'LDSHBL'  '1'  48.55 0.150  1.0  49.0  8.0  1.0  0.0  0.0  0.0  0.05 / NORTE
/44412  'LDSHBL'  '1'  48.55 0.150  1.0  49.0  8.0  1.0  0.0  0.0  0.0  0.05 / NORTE
/44406  'LDSHBL'  '1'  48.55 0.150  1.0  49.0  8.0  1.0  0.0  0.0  0.0  0.05 / NORTE
/44400  'LDSHBL'  '1'  48.55 0.150  1.0  49.0  8.0  1.0  0.0  0.0  0.0  0.05 / NORTE
/44401  'LDSHBL'  '1'  48.15 0.150  1.0  49.0  8.5  1.0  0.0  0.0  0.0  0.05 / COV
/44501  'LDSHBL'  '1'  48.15 0.150  1.0  49.0  8.5  1.0  0.0  0.0  0.0  0.05 / COV
/44408  'LDSHBL'  '1'  48.15 0.150  1.0  49.0  8.5  1.0  0.0  0.0  0.0  0.05 / COV
/ 44208  'LDSHBL'  '1'  48.15 0.150  1.0  49.0  8.5  1.0  0.0  0.0  0.0  0.05 / COV
/44413  'LDSHBL'  '1'  48.15 0.150  1.0  49.0  8.5  1.0  0.0  0.0  0.0  0.05 / COV
/44409  'LDSHBL'  '1'  48.15 0.150  1.0  49.0  8.5  1.0  0.0  0.0  0.0  0.05 / COV
/44407  'LDSHBL'  '1'  48.15 0.150  1.0  49.0  8.5  1.0  0.0  0.0  0.0  0.05 / COV
/44404  'LDSHBL'  '1'  48.15 0.150  1.0  49.0  8.5  1.0  0.0  0.0  0.0  0.05 / COV
/41419  'LDSHBL'  '1'  47.7  0.150  1.0  49.0  9.0  1.0  0.0  0.0  0.0  0.05 / GUA
/41247  'LDSHBL'  '1'  47.7  0.150  1.0  49.0  9.0  1.0  0.0  0.0  0.0  0.05 / GUA
/41250  'LDSHBL'  '1'  47.7  0.150  1.0  49.0  9.0  1.0  0.0  0.0  0.0  0.05 / GUA
/41440  'LDSHBL'  '1'  47.7  0.150  1.0  49.0  9.0  1.0  0.0  0.0  0.0  0.05 / GUA
/41404  'LDSHBL'  '1'  47.3  0.150  1.0  49.0  9.5  1.0  0.0  0.0  0.0  0.05  / LIM
/41405  'LDSHBL'  '1'  46.85 0.150  1.0  49.0  10.0 1.0  0.0  0.0  0.0  0.05  / PBO
/41416  'LDSHBL'  '1'  46.45 0.150  1.0  49.0  10.5 1.0  0.0  0.0  0.0  0.05  / PCA
/41516  'LDSHBL'  '1'  46.45 0.150  1.0  49.0  10.5 1.0  0.0  0.0  0.0  0.05  / PCA
/41410  'LDSHBL'  '1'  46.0  0.150  1.0  49.0  11.0 1.0  0.0  0.0  0.0  0.05  / LUQ
/41510  'LDSHBL'  '1'  46.0  0.150  1.0  49.0  11.0 1.0  0.0  0.0  0.0  0.05  / LUQ
/41610  'LDSHBL'  '1'  46.0  0.150  1.0  49.0  11.0 1.0  0.0  0.0  0.0  0.05  / LUQ


// ********************************************************************************
// *****        MODELO PERDIDA DE SINCRONISMO
// ********************************************************************************

/ 43000 'SLNOS1'         5000           2             1            2
               / 0            0            0         '0 '            0
               / 0         '0 '            0            0         '0 '
               / 0      0.10000       90.000      0.39000E-01  0.40000E-01
          / 90.000     -0.39000E-01 -0.40000E-01  1.73       2.0000
          / 0.0000       2.0000      0.20000       180.00       2.0000
        / -0.20000       180.00    /MODELO PROTECCI N PPS 

/ 43000 'SLNOS1'         5000           1             1            2
               / 0            0            0         '0 '            0
               / 0         '0 '            0            0         '0 '
               / 0      0.10000       90.000      0.39000E-01  0.40000E-01
          / 90.000     -0.39000E-01 -0.40000E-01  1.73       2.0000
          / 0.0000       2.0000      0.20000       180.00       2.0000
        / -0.20000       180.00    /MODELO PROTECCI N PPS 

// ********************************************************************************
// *****        APERTURA YAC AYO POR FREQ
// ********************************************************************************

/ 0 'USRMDL' 1 'DAFLIN' 0 2 3 4 0 5 43000 41000 '1'  55.0  49.3  0.35  0.05   / MODELO DESCONEXI N AYOLAS-V HAYES I EN 49.3 HZ / 0.35 seg
/ 0 'USRMDL' 1 'DAFLIN' 0 2 3 4 0 5 41019 41009 '1'  55.0  49.4  0.35  0.05   / MODELO DESCONEXI N GUARAMBARE-VALLE APUA EN 49.4 HZ / 0.35 seg
/ 0 'USRMDL' 1 'DAFLIN' 0 2 3 4 0 5 41019 43006 '1'  55.0  49.4  0.35  0.05   / MODELO DESCONEXI N GUARAMBARE- SAN JUAN EN 49.4 HZ / 0.35 seg
// *******************************************************************************
//Dynamic model of the SVC PLUS at bus 40403:
 / 'FACTS 1'  'USRFCT'  'SVCSLO'  21 1  21  55  39  63
 / 'FACTS 1'  'USRFCT'  'SVCSLO'  21 1  21  55  39  63
 /       41002     40403       '1'
 /       1         1         1         0        
 /       0         1        41002   40403       '1' 
 /       1
 /       41002    '1'    41002  '2' 41810   '3'   41810     '4'
 /       100.       2.00
 /       0.95      1.05      1.0     1.0    8.0    6.0   6.25     
 /       0.9    1.1      
 /       0.1    0.005   15.0    15.0     
 /    	2.7    2.1     2.7     2.1    2.7   2.1    
 /       -0.05  0.05    
 /       -35.0   1.0   -5.0   5.0   55.0   1.0    5.0   5.00
 /       -35.0   1.0   -5.0   5.0   55.0   1.0    5.0   5.00
 /       -35.0   1.0   -5.0   5.0   55.0   1.0    5.0   5.00 
 /       -35.0   1.0   -5.0   5.0   55.0   1.0    5.0   5.00        /






















 


 











      
























