/****************
/** DATOS SADI **
/****************
/  versión: gyr_24_v34_1.dyr
/  fecha: 30-11-2024
/  EMOD: Nicolás de San Juan - Trinidad Ubici 
/  modificaciones: ver archivo 
/			



/10 'USRMDL' 1 'MCTRL5' 8 0 15 40 8 100
/            1  1 0 1   0 0 0    1 1 1    0   0 0 0 0 
/            2200 1100 1100 0 0 0 550 550 550 550 0
/            0.05 0.0 5.0 1.0 2.0 1.0 0.1 1.0 8.0 0
/            0.01 0.0 5.0 0.0 2.0 1.0 0.1 0.5 10.0
/            1.05 1.0 0.1 0.1 5.0
/            1.05 1.0 0.1 0.1 5.0 /
/'1 ' 'USRDCL'  'CDCAB2' 18 1
/10 44 30 100
/1 0 0 0 0 0 0 0 3 2
/4.02
/140.0  3.930
/60.00  0  50.0  0  0  0
/0 0 0 0 0 0 0 0
/100 0 0 0 0 0 0
/0.005 0.06 0.80 0.2 0.1 2.0 0.3
/0.005 0.055 0.80 0.2 0.1 2.0 0.3
/80.0 0.0005 40.0 0.0004
/0 0/
/'2 ' 'USRDCL'  'CDCAB2' 18 1
/10 44 30 100
/1 0 0 0 0 0 0 0 3 2
/4.02
/140.0  3.930
/60.00  0  50.0  0  0  0
/0 0 0 0 0 0 0 0
/100 0 0 0 0 0 0
/0.005 0.06 0.80 0.2 0.1 2.0 0.3
/0.005 0.055 0.80 0.2 0.1 2.0 0.3
/80.0 0.0005 40.0 0.0004
/0 0/ 
/'3 ' 'USRDCL'  'CDCAB2' 18 1
/10 44 30 100
/1 0 0 0 0 0 0 0 3 2
/4.02
/140.0  3.930
/60.00  0  50.0  0  0  0
/0 0 0 0 0 0 0 0
/100 0 0 0 0 0 0
/0.005 0.06 0.80 0.2 0.1 2.0 0.3
/0.005 0.055 0.80 0.2 0.1 2.0 0.3
/80.0 0.0005 40.0 0.0004
/0 0/
/'4 ' 'USRDCL'  'CDCAB2' 18 1
/10 44 30 100
/1 0 0 0 0 0 0 0 3 2
/4.02
/140.0  3.930
/60.00  0  50.0  0  0  0
/0 0 0 0 0 0 0 0
/100 0 0 0 0 0 0
/0.005 0.06 0.80 0.2 0.1 2.0 0.3
/0.005 0.055 0.80 0.2 0.1 2.0 0.3
/80.0 0.0005 40.0 0.0004
/0 0/
/  5002  'USRMDL' 0 'POWDEC' 0 2 45 35 0 13 
/            5002 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 1 
/            0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 6 0 0 
/     49.00   0.15 0.045  48.90 0.15 0.04  48.80 0.15 0.06 48.70 0.15 0.065
/     48.60   0.15 0.09   48.50 0.15 0.10  48.40 0.15 0.02
/     49.20   0.15  48.90   0.15   0.40  0.10
/     49.20   0.15  48.90   0.15   0.33  0.02
/      0.05     0.00  /   GARABI  
/ 30, 'GENCLS', 1, 0.0, 0.0 /

   1600 'GENROU' 6     14.500      0.49000E-01   2.1040      0.15100    
          6.8000       0.0000       2.1400       2.0300      0.27000    
         0.37000      0.18800      0.14200      0.94300E-01  0.39060    /ACAJTG06
   1600 'IEEEVC' 6     0.0000      0.50000E-01/ACAJTG06
   1600 'USRMDL' 6  'PSS400'     3   0   6  21  18   4   1     0 3     0
               5            1       4.0000       4.0000       0.0000    
          4.0000       0.0000       4.0000      0.29412       1.0000    
         0.50000      0.10000       5.0000      0.43700      0.11800    
         0.33000      0.24000E-01   0.0000       0.0000       0.0000    
          0.0000      0.10000     -0.10000    /ACAJTG06
   1600 'USRMDL' 6  'DC4UEL'     9   0   1  18   4   5   1
         0.11000E-01   5.0000      0.50000      0.10000       1.5000    
         0.49000      0.41500       2.0000      0.16000     -0.46300    
         0.39000     -0.45300      0.62000     -0.44200      0.90300    
        -0.42900       1.1170       0.0000    /ACAJTG06
   1600 'USRMDL' 6  'DC4OEL_2'    10   0   8  21   4   8   2   0,,,,,,,
         0.11000E-01  0.10000       2.5000      -1.0000       3.0300    
          1.8000       10.000       1.3000       20.000       1.0100    
          60.000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000    /ACAJTG06
   1600 'AC7B'   6     0.0000       15.435       3.7350       8.3700
         0.49000E-01   1.0000       0.0000       23.860       0.0000
          23.860       0.0000       0.0000       99.000       0.0000
          0.0000       0.0000       1.0000      0.20000       1.2000
          1.0000       3.0000       17.000       0.0000       4.5620
         0.58000E-01   6.0830       0.5800    /ACAJTG06
 1600 'IEESGO'  6   15            6.6000       0.5            0.59
        0.00000E+00   0.000       20.0        0.00000E+00     0.0
       0.83100      0.26000                                           / ACAJTG06
   1601 'GENROU' 1     9.4400      0.60000E-01   3.0000      0.50000E-01
          6.5000       0.0000       2.4700       1.9000      0.25800
         0.70000      0.20600      0.10000      0.92900E-01  0.41070    /ACAJTG01
   1601 'IEEEVC' 1     0.0000      0.50000E-01/ACAJTG01
   1601 'USRMDL' 1  'PSS400'     3   0   6  21  18   4   1     0 3     0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.18083       1.0000    
         0.50000      0.10000       10.000      0.31000      0.67000E-01
         0.20800      0.54000E-01  0.60000E-01  0.21000E-01  0.53000E-01
         0.16000E-01  0.10000     -0.10000    /ACAJTG01
   1601 'USRMDL' 1  'DC4UEL'     9   0   1  18   4   5   0
         0.11000E-01   5.0000      0.50000      0.10000      0.50000    
         0.49000      0.40170       2.0000      0.12300     -0.40500    
         0.33000     -0.38400      0.53700     -0.36400      0.95100    
        -0.32200       1.0000       0.0000    /ACAJTG01
   1601 'USRMDL' 1  'DC4OEL_2'    10   0   8  21   4   8   2   1,,,,,,,
         0.11000E-01  0.10000       5.0000      -1.0000       3.3600    
          1.7000       10.000       1.0100       30.000       1.0100    
          30.000      0.11000E-01  0.20000       2.0000      0.30000    
         -1.0000      0.50000       1.1000       2.0000       1.0100    
          60.000    /ACAJTG01
   1601 'AC7B'   1    0.50000E-02   4.2735       1.8288       2.4409
         0.40000E-01   1.0000       0.0000       38.000       0.0000
          30.000       0.0000       0.0000       99.000       0.0000
          0.0000       0.0000       1.0000      0.10000       1.2000
          1.0000       1.7500       30.000       0.0000       4.6000
         0.23530       6.1300       1.9737    /ACAJTG01
 1601 'USRMDL' 1 'WESTG1' 5  0 0 36 8 19
       0.010   0.043     2.00     8.00    1.00     0.0158   .000414
      -100.0   0.300    0.608     0.00    0.20     0.000      0.000
       0.173   0.000    0.380    0.709   0.522     1.000      0.608
       1.177  339.0    -0.50    563.0    0.20     25.00      3.000
       -2.25   643.0     2.00     3.00    0.03     56.765     48.25
       10.00 / A.DEL CAJON TG1
 1602 'GENROU'  2    9.4400      0.60000E-01   3.0000      0.50000E-01
        5.53000      0.00000E+00   2.4700       1.9000      0.25800
       0.70000      0.20600      0.10000      0.92900E-01  0.41070    /ACAJTG02
 1602 'USRMDL' 2 'WESTG1' 5  0 0 36 8 19
       0.010   0.043     2.00     8.00    0.60     0.0150   .000414
      -100.0   0.300    0.469     0.00    0.20     0.000      0.000
       0.173   0.000    0.286    0.700   0.401     1.000      0.469
       1.177  337.0    -0.50    563.0    0.20     25.00      3.000
       -1.71   582.6     2.00     3.00    0.03     56.765     48.25
       10.00 /ACAJTG02
   1602 'EXAC1'  2     0.0000       1.0000       1.0000       1856.0
         0.85000E-01   38.000       0.0000       1.7500      0.57300E-01
          1.0133      0.10000       1.2000       1.0000       9.3000
         0.23530       12.400       1.9737    /ACAJTG02
   1602 'MAXEX2' 2          1       3.0110       1.0500       60.000
          2.0000       3.0000       7.0000      0.50000       1.0000
         0.60000      -1.0000       /ACAJTG02

   1603 'GENROU' 3     9.4400      0.60000E-01   3.0000      0.50000E-01
          6.5000       0.0000       2.4700       1.9000      0.25800
         0.70000      0.20600      0.10000      0.92900E-01  0.41070    /ACAJTG03
   1603 'IEEEVC' 3     0.0000      0.50000E-01/ACAJTG03
   1603 'USRMDL' 3  'PSS400'     3   0   6  21  18   4   1     0 3     0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.18083       1.0000    
         0.50000      0.10000       2.5000      0.31000      0.67000E-01
         0.20800      0.54000E-01  0.60000E-01  0.21000E-01  0.53000E-01
         0.16000E-01  0.10000     -0.10000    /ACAJTG03
   1603 'USRMDL' 3  'DC4UEL'     9   0   1  18   4   5   0
         0.11000E-01   5.0000      0.50000      0.10000       1.5000    
         0.49000      0.40170       2.0000      0.12300     -0.40500    
         0.33000     -0.38400      0.53700     -0.36400      0.95100    
        -0.32200       1.0000       0.0000    /ACAJTG03
   1603 'USRMDL' 3  'DC4OEL'    10   0   8  21   4   8   2   1,,,,,,,
         0.11000E-01  0.10000       2.5000      -1.0000       3.3600    
          1.7000       10.000       1.0100       30.000       1.0100    
          30.000      0.11000E-01  0.20000       2.0000      0.30000    
         -1.0000      0.50000       1.1000       2.0000       1.0100    
          60.000    /ACAJTG03
   1603 'AC7B'   3    0.50000E-02   8.3060       3.5540       4.5400
         0.42500E-01   1.0000       0.0000       25.000       0.0000
          25.000       0.0000       0.0000       99.000       0.0000
          0.0000       0.0000       1.0000      0.10000       1.2000
          1.0000       1.7500       30.000       0.0000       4.6000
         0.23530       6.1300       1.9737    /ACAJTG03
 1603 'USRMDL' 3 'WESTG1' 5  0 0 36 8 19
       0.010   0.043     2.00     8.00    1.00     0.0140   .00046
      -100.0   0.300    0.620     0.00    0.20     0.000      0.000
       0.173   0.000    0.400    0.762   0.450     0.868      0.62
       1.177  325.0    -0.50    563.0    0.20     25.00      3.000
       -1.63   622     2.00     3.00    0.03     56.765     48.25
       10.00 / A.DEL CAJON TG3
   1604 'GENROU' 4     9.4400      0.60000E-01   3.0000      0.50000E-01
          6.5000       0.0000       2.4700       1.9000      0.25800
         0.70000      0.20600      0.10000      0.92900E-01  0.41070    /ACAJTG04
   1604 'IEEEVC' 4     0.0000      0.50000E-01/ACAJTG04
   1604 'USRMDL' 4  'PSS400'     3   0   6  21  18   4   1     0 3     0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.18083       1.0000    
         0.50000      0.10000       2.5000      0.31000      0.67000E-01
         0.20800      0.54000E-01  0.60000E-01  0.21000E-01  0.53000E-01
         0.16000E-01  0.10000     -0.10000    /ACAJTG04
   1604 'USRMDL' 4  'DC4UEL'     9   0   1  18   4   5   0
         0.11000E-01   5.0000      0.50000      0.10000       1.5000    
         0.49000      0.40170       2.0000      0.12300     -0.40500    
         0.33000     -0.38400      0.53700     -0.36400      0.95100    
        -0.32200       1.0000       0.0000    /ACAJTG04
   1604 'USRMDL' 4  'DC4OEL'    10   0   8  21   4   8   2   1,,,,,,,
         0.11000E-01  0.10000       2.5000      -1.0000       3.3600    
          1.7000       10.000       1.0100       30.000       1.0100    
          30.000      0.11000E-01  0.20000       2.0000      0.30000    
         -1.0000      0.50000       1.1000       2.0000       1.0100    
          60.000    /ACAJTG04
   1604 'AC7B'   4     0.0000       8.1000       3.0000       5.0000
         0.46000E-01   1.0000       0.0000       25.000       0.0000
          25.000       0.0000       0.0000       99.000       0.0000
          0.0000       0.0000       1.0000      0.10000       1.2000
          1.0000       1.7500       30.000       0.0000       4.6000
         0.23530       6.1300       1.9737    /ACAJTG04
 1605 'GENROU'  5    9.4400      0.60000E-01   3.0000      0.50000E-01
        5.5300      0.00000E+00   2.4700       1.9000      0.25800
       0.70000      0.20600      0.10000      0.92900E-01  0.41070    /ACAJTG05
 1605 'USRMDL' 5 'WESTG1' 5  0 0 36 8 19
       0.010   0.043     2.00     6.00    0.80     0.0140   .000451
      -100.0   0.300    0.508     0.00    0.20     0.000      0.000
       0.173   0.000    0.300    0.4500   0.400    0.800      0.508
       1.177  327.0    -0.50    563.0    0.20     25.00      3.000
       -2.525   641.8     2.00     3.00    0.03     56.765     48.25
       10.00 /ACAJTG05
   1605 'EXAC1'  5     0.0000       1.0000       1.0000       1687.0
         0.76000E-01   38.000       0.0000       1.7500      0.66600E-01
          1.3860      0.10000       1.2000       1.0000       9.3000
         0.23530       12.400       1.9737    /ACAJTG05
   1605 'MAXEX2' 5          1       3.0110       1.0500       60.000
          2.0000       3.0000       7.0000      0.50000       1.0000
         0.60000      -1.0000       /ACAJTG05
 1606 'GENROU'  1   7.35 0.042  0.82 0.074   4.46  0.00 1.8900 1.8400 0.262
                   0.4580 0.2180 0.1500  0.17600  0.56900  / ACAJTV
 1606 'USRMDL' 1 'RTTVAC' 4  0  0  14  4  11  0.010   0.23200  0.123   5.0 
                   1.16   24.21   168.8 0.924   0.0200   0.0488   160.000
                   -100.0   7.3  0.0  /ACAJTV
 1606 'USRMDL' 1  'PSTVAC'  3 0 3 24 11 2 0 0 0  0.1 8.92 2.0 2.0 0.1 0.03 0.1 0.03
                            15.0 0.5 -0.5 1.0 0.3 0.02 0.5 0.05 -0.01 0.02 -0.02 0.05
                            -0.02 2.5 0.004 0.01/ACAJTV
 1610 'GENSAL'  1    7.0000      0.60000E-01  0.80000E-01   3.5000
       0.00000E+00   1.5000      0.64000      0.32000      0.10000
       0.70000E-01  0.10000      0.50000    /                          DIVIHI01
 1610 'GENSAL'  2    7.0000      0.60000E-01  0.80000E-01   3.5000
       0.00000E+00   1.5000      0.64000      0.32000      0.10000
       0.70000E-01  0.10000      0.50000    /                          DIVIHI02
   1611 'GENSAL' 1     8.5250      0.50000E-01  0.70000E-01   5.081 
          0.0000      0.80000      0.60000      0.26000      0.17000
         0.13000      0.67400E-01  0.22500      /ALICHI01
 1611 'USRMDL'  1 'BBCSP2'     4     0     1    15     4     3     0
       0.70000E-01  0.20000E-01   170.00       3.9200       1.5000
       0.44000E-02  0.43000E-01   7.6000      -6.7500      0.10000E-01
        6.2500      -5.0000      0.00000E+00   10.000       1.0000    /ALICHI01
 1611 'USRMDL'  1  'PWX5P4'       3      0      3     22      9      2
       ,,,
       0.14000       9.0000       2.0000       2.0000      0.17000
       0.40000E-01  0.17000      0.40000E-01   7.3      0.10000
      -0.50000E-01  0.00000E+00  0.50000      0.20000E-01  0.50000
       0.50000E-01 -0.50000E-01  0.20000E-01 -0.20000E-01  0.05 -0.045 2.5 / ALICHI01
  1611 'USRMDL'    1  'IGS5473'   5 0 0 15 4 2
               0.400E-01    1.00       -1.00       0.270E-02   0.100
                0.00       0.100E-02    1.00        2.50        2.00
               0.900        0.00        0.00        0.00        0.00    /ALICHI01
   1612 'GENSAL' 2     8.5250      0.50000E-01  0.70000E-01   5.081
          0.0000      0.80000      0.60000      0.26000      0.17000
         0.13000      0.67400E-01  0.22500      /ALICHI02
 1612 'USRMDL'  2 'BBCSP2'     4     0     1    15     4     3     0
       0.70000E-01  0.20000E-01   170.00       3.9200       1.5000
       0.44000E-02  0.43000E-01   7.6000      -6.7500      0.10000E-01
        6.2500      -5.0000      0.00000E+00   10.000       1.0000    /ALICHI02
 1612 'USRMDL'  2  'PWX5P4'       3      0      3     22      9      2
       ,,,
       0.14000       9.0000       2.0000       2.0000      0.17000
       0.40000E-01  0.17000      0.40000E-01   7.3      0.10000
      -0.50000E-01  0.00000E+00  0.50000      0.20000E-01  0.50000
       0.50000E-01 -0.50000E-01  0.20000E-01 -0.20000E-01  0.05 -0.045 2.5 / ALICHI02
  1612 'USRMDL'    2  'IGS5473'   5 0 0 15 4 2
               0.400E-01    1.00       -1.00       0.270E-02   0.100
                0.00       0.100E-02    1.00        2.50        2.00
               0.900        0.00        0.00        0.00        0.00    /ALICHI02
   1613 'GENSAL' 3     8.5250      0.50000E-01  0.70000E-01   5.081
          0.0000      0.80000      0.60000      0.26000      0.17000
         0.13000      0.67400E-01  0.22500      /ALICHI03
 1613 'USRMDL'  3 'BBCSP2'     4     0     1    15     4     3     0
       0.70000E-01  0.20000E-01   170.00       3.9200       1.5000
       0.44000E-02  0.43000E-01   7.6000      -6.7500      0.10000E-01
        6.2500      -5.0000      0.00000E+00   10.000       1.0000    /ALICHI03
 1613 'USRMDL'  3  'PWX5P4'       3      0      3     22      9      2
       ,,,
       0.14000       9.0000       2.0000       2.0000      0.17000
       0.40000E-01  0.17000      0.40000E-01   7.3      0.10000
      -0.50000E-01  0.00000E+00  0.50000      0.20000E-01  0.50000
       0.50000E-01 -0.50000E-01  0.20000E-01 -0.20000E-01  0.05 -0.045 2.5 / ALICHI03
  1613 'USRMDL'    3  'IGS5473'   5 0 0 15 4 2
               0.400E-01    1.00       -1.00       0.270E-02   0.100
                0.00       0.100E-02    1.00        2.50        2.00
               0.900        0.00        0.00        0.00        0.00    /ALICHI03
   1614 'GENSAL' 4     8.5250      0.50000E-01  0.70000E-01   5.081
          0.0000      0.80000      0.60000      0.26000      0.17000
         0.13000      0.67400E-01  0.22500      /ALICHI04
 1614 'USRMDL'  4 'BBCSP2'     4     0     1    15     4     3     0
       0.70000E-01  0.20000E-01   170.00       3.9200       1.5000
       0.44000E-02  0.43000E-01   7.6000      -6.7500      0.10000E-01
        6.2500      -5.0000      0.00000E+00   10.000       1.0000    /ALICHI04
 1614 'USRMDL'  4  'PWX5P4'       3      0      3     22      9      2
       ,,,
       0.14000       9.0000       2.0000       2.0000      0.17000
       0.40000E-01  0.17000      0.40000E-01   7.3      0.10000
      -0.50000E-01  0.00000E+00  0.50000      0.20000E-01  0.50000
       0.50000E-01 -0.50000E-01  0.20000E-01 -0.20000E-01  0.05 -0.045 2.5 / ALICHI04
  1614 'USRMDL'    4  'IGS5473'   5 0 0 15 4 2
               0.400E-01    1.00       -1.00       0.270E-02   0.100
                0.00       0.100E-02    1.00        2.50        2.00
               0.900        0.00        0.00        0.00        0.00    /ALICHI04
 1620 'GENROU'  1    9.0000      0.50000E-01   1.3000      0.50000E-01
        5.60000      0.00000E+00   1.4400       1.4400      0.16800
       0.33600      0.11900      0.80000E-01  0.10000      0.37500    /AVALTV11
 1620 'TGOV1'   1   0.08    0.02   0.7  0.0   0.0   2.5   0.0        /AVALTV11
 1620 'GENROU'  2    9.0000      0.50000E-01   1.3000      0.50000E-01
        5.60000      0.00000E+00   1.4400       1.4400      0.16800
       0.33600      0.11900      0.80000E-01  0.10000      0.37500    /AVALTV12
 1620 'TGOV1'   2   0.12    0.02   0.7  0.0   0.0   2.5   0.0        /AVALTV12
 1621 'GENROU'  1    7.2000      0.48000E-01  0.90000      0.60000E-01
        9.7000      0.00000E+00   1.4000       1.3440      0.20000
       0.40000      0.16000      0.10700      0.10000      0.37500    /AVALTG21
 1622 'GENROU'  2    5.2000      0.50000E-01  0.80000      0.60000E-01
        8.700      0.00000E+00   2.1000       1.8000      0.18800
       0.50000      0.13000      0.90000E-01  0.10000      0.37500    /AVALTG22
 1622 'USRMDL'  2  'ABBSP2'       4      0      1     15      4      3
       0
       0.60000E-01  0.2000E-01   350.00       20.0      2.0
       0.18000E-01  0.9000E-01   7.000      -7.00      0.30000E-01
        5.0000      -4.000      0.000       10.000       2.0000    / AVALTG22
 1622 'TGOV1'   2   0.043   0.02   0.9100  0.0   0.0   1.0   0.0        /AVALTG22
 1623 'GENROU'  3    5.2000      0.50000E-01  0.80000      0.60000E-01
        8.7000      0.00000E+00   2.1000       1.8000      0.18800
       0.50000      0.13000      0.90000E-01  0.10000      0.37500    /AVALTG23
 1623 'USRMDL'  3  'ABBSP2'       4      0      1     15      4      3
       0
       0.60000E-01  0.2000E-01   350.00       20.0      2.0
       0.18000E-01  0.9000E-01   7.000      -7.00      0.30000E-01
        5.0000      -4.000      0.000       10.000       2.0000    / AVALTG23
 1623 'TGOV1'   3   0.043   0.02   0.910  0.0   0.0   1.0   0.0        /AVALTG23
1630 'GENROE'  1  11.680000 0.045500 1.650000 0.055000
                     7.1800 0.0000 1.8200 1.3000 0.2220 0.2750
                     0.1355 0.0734 0.113775 0.30936/ ROCATG01
1630 'USRMDL'  1 'EX2100E' 4  0  1  24 5 2
        1
	605.0	605.0	140.8	0.0	0.015	0.015	1.0 
	-1.0	81.7	1.5	-14.11604	11.3	0.0053	0.0053
	0.24	1.0	0.4	1.2	0.00070118	0.49939755	1.09	 
	0.0	1.1	0.01	 /ROCATG01
1630 'USRMDL'  1 'EX2UEL' 9  0  0  32 3 2
	5.0	0.10	1.0	1000.0	1.6	0.25	0.0
	0.8	0.5	138.6	0.0	-0.565144	0.1200014	
	-0.5507398	0.2400028	-0.5382178	0.3600042	-0.5271502	0.4800056	-0.5170993	
	0.600007	-0.5076414	0.6600077	-0.5029941	0.7200084	-0.4983293	0.780009	
	-0.4935999	0.8400098	-0.4887423	0.9000105	-0.4358871 /ROCATG01
1630 'USRMDL'  1 'EX2OEL' 10  0  0  11 3 1
      2.70718232044, 120.0, 0.004, 0.7, 2.65561694291, 3.31860036832, 0.2, 1.0, 1.0, 140.80, 0.0 /ROCATG01
1630 'PSS2B'   1  
       2,   0,   3,    0,   5,   1,
       2.0,  2.0, 0,  2.0, 0.0, 2.0, 0.1339, 1.0, 0.5, 0.1,
       15.0, 0.2, 0.012,  0.1,  0.012, 0.15,  0.3, 99, -99,
       99.0, -99.0, 0.1, -0.1/ ROCATG01
 1630 'USRMDL' 1 'GAST2P'  5  0  0  31  13  4
       20.000      0.00000E+00  0.50000E-01   1.0000
       0.40000E-01  0.20000       124.00      0.25000       1.0000
       0.32000      0.10000E-01  0.77000       1.0000      0.50000E-01
        1.0000      0.40000      0.00000E+00  0.20000      0.80000
        15.000       2.5000       450.00       3.3000       700.00
        550.00     -0.30000       1.3000      0.50000       1001.0
       0.23000       1001.0                                           / ROCATG01
 1631 'GENSAL'  1    4.6300      0.50000E-01  0.82000E-01   3.100000
       0.00000E+00  0.87000      0.61700      0.32000      0.24000
       0.18000      0.10000      0.50000    /                           ARROHI01
 1631 'SCRX'    1   0.12500       8.0000       200.00      0.50000E-01
       -4.8000       6.0000      0.00000E+00   10.000    /              ARROHI01
 1631 'USRMDL' 1  'HYGV7P'  5  0  0 20  7  1  0.00000E+00  0.00000E+00
       0.00000E+00  0.00000E+00  0.25000       1.0000       15.000
       0.20000E-01  0.67000E-01 -0.67000E-01  0.20000       1.0000
       0.40000       3.0000      0.50000       1.0000       1.5000
        1.0000       42.500      0.00000E+00/                           ARROHI01
 1632 'GENSAL'  2    4.6300      0.50000E-01  0.82000E-01   3.100000
       0.00000E+00  0.87000      0.61700      0.32000      0.24000
       0.18000      0.10000      0.50000    /                           ARROHI02
 1632 'SCRX'    2   0.12500       8.0000       200.00      0.50000E-01
       -4.8000       6.0000      0.00000E+00   10.000    /              ARROHI02
 1632 'USRMDL' 2  'HYGV7P'  5  0  0 20  7  1  0.00000E+00  0.00000E+00
       0.00000E+00  0.00000E+00  0.25000       1.0000       15.000
       0.20000E-01  0.67000E-01 -0.67000E-01  0.20000       1.0000
       0.40000       3.0000      0.50000       1.0000       1.5000
        1.0000       42.500      0.00000E+00/                           ARROHI02
 1633 'GENSAL'  3    4.6300      0.50000E-01  0.82000E-01   3.10000
       0.00000E+00  0.87000      0.61700      0.32000      0.24000
       0.18000      0.10000      0.50000    /                           ARROHI03
 1633 'SCRX'    3   0.12500       8.0000       200.00      0.50000E-01
       -4.8000       6.0000      0.00000E+00   10.000    /              ARROHI03
 1633 'USRMDL' 3  'HYGV7P'  5  0  0 20  7  1  0.00000E+00  0.00000E+00
       0.00000E+00  0.0  0.25000       1.0000       15.000
       0.20000E-01  0.67000E-01 -0.67000E-01  0.20000       1.0000
       0.40000       3.0000      0.50000       1.0000       1.5000
        1.0000       42.500      0.00000E+00/                           ARROHI03
1634 'GENSAL'  1     3.16 0.042 0.03 0.38 0 2.49 1.85 0.21 0.20 0.05 0.27 1.1 /LDLMDI01

1634 'USRMDL' 1 'CCTAGK' 4  0 2 22 9 4  
                 1634   1
                 1.0  1.0 1.0 0.0 0.0
                 0.2  -0.1 0.02 20.0 0.059
                 0.025 2.5 0.048 177 0.55
                 11.89 0 0.143 10. 0 
                 1.0 0.01 / LDLMDI01

1634 'GENSAL'  2     3.16 0.042 0.03 0.38 0 2.49 1.85 0.21 0.20 0.05 0.27 1.1 /LDLMDI01

1634 'USRMDL' 2 'CCTAGK' 4  0 2 22 9 4  
                 1634   1
                 1.0  1.0 1.0 0.0 0.0
                 0.2  -0.1 0.02 20.0 0.059
                 0.025 2.5 0.048 177 0.55
                 11.89 0 0.143 10. 0 
                 1.0 0.01 / LDLMDI01

 1641 'GENSAL'  1    5.1000      0.40000E-01  0.10000       3.4000
       0.00000E+00   0.9200      0.55000      0.21000      0.16000
       0.12000      0.22800      0.61300    / CDPIHI01
 1641 'STAB2A'  1    1.0000       4.5000       1.1000       2.0000
       0.21000       1.0000      0.10000E-01  0.30000E-01/CDPIHI01
 1641 'USRMDL' 1  'RATCHP'  4  0  0 15  3  2  0.00         0.01
        0.0000      10.00       -10.0          51.26        2.20
        1.0000       8.09        -7.28         8.09        -7.28
        1.2000      0.00000E+00   10.000    /CDPIHI01
 1641 'WPIDHY'  1   0.50000     -0.22000      1.68000      0.33700
       0.56000      0.04000      0.50000      0.10000     -0.10000
       1.00000      0.00000      2.00000      0.9230      -0.00000
       0.00000E+00  0.16250      0.68800      0.81840      0.81100
       0.92300      0.92300                 / CDPIHI01
 1642 'GENSAL'  2    5.1000      0.40000E-01  0.10000       3.4000
       0.00000E+00   0.9200      0.55000      0.21000      0.16000
       0.12000      0.22800      0.61300    /CDPIHI01
 1642 'STAB2A'  2    1.0000       4.5000       1.1000       2.0000
       0.21000       1.0000      0.10000E-01  0.30000E-01/CDPIHI02
 1642 'USRMDL' 2  'RATCHP'  4  0  0 15  3  2  0.00         0.01
        0.0000      10.00       -10.0          51.26        2.20
        1.0000       8.09        -7.28         8.09        -7.28
        1.2000      0.00000E+00   10.000    /CDPIHI02
 1642 'WPIDHY'  2   0.50000     -0.18000      1.9000      0.5100
       0.57000      0.04000      0.50000      0.1000     -0.10000
       1.00000      0.00000      2.00000      0.9200      0.00000
       0.00000E+00  0.20500      0.80000      0.8037      0.975700
       0.92000      0.92000                 /CDPIHI01
 1644  'GENSAL'  1    4.910      0.70000E-01  0.46   8.000
       0.00000E+00   2.569      1.5000      0.268000      0.19500
       0.1  0.3270000      0.6870000    /  TRAPITG01
 1644  'GENSAL'  2    4.910      0.70000E-01  0.46   8.000
       0.00000E+00   2.569      1.5000      0.268000      0.19500
       0.1  0.3270000      0.6870000    /  TRAPITG02
 1644  'GENSAL'  3    4.910      0.70000E-01  0.46   8.000
       0.00000E+00   2.569      1.5000      0.268000      0.19500
       0.1  0.3270000      0.6870000    /  TRAPITG03
 1644  'GENSAL'  4    4.00      0.70000E-01  0.46   6.000
       0.00000E+00   2.1      1.5000      0.268000      0.19500
       0.1  0.3270000      0.6870000    /  TRAPITGSO
 1646  'GENSAL'  5    4.530      0.70000E-01  0.46   2.500
       0.00000E+00   2.37      1.5000      0.268000      0.19500
       0.1  0.3270000      0.6870000    /  TRAPITGTB
 1649 'GENROU'  2   6.600        0.028         0.9         0.056
        1.915       0.0           1.93         1.7         0.24
       0.36         0.165       0.1          0.028        0.56       /CHIUTG02
 1649 'EXAC1'   2   0.05  1  1  40  0.01  7.0  -0.17  0.44  0.05
                    0.2   0.1   0.57  1  1  0  1.2  0 /CHIUTG02
 1649 'USRMDL'  2  'PWX5P4'       3      0      3     22      9      2
       ,,,
       0.10000       3.7200       2.0000       2.0000      0.30000
       0.40000       0.6700       0.0000      10.000      0.050000
      -0.05000       0.0000       0.30000      0.30000E-01  0.50000
       0.50000E-01 -0.50000E-01  0.20000E-01 -0.20000E-01  0.04 -0.05 2.0 / CHIUTG02
 1650 'GENROU'  1   6.600        0.028         0.9         0.056
        1.915       0.0           1.93         1.7         0.24
       0.36         0.165       0.1          0.028        0.56       /CHIUTG01
 1650 'EXAC1'   1   0.05  1  1  40  0.01  7.0  -0.17  0.44  0.05
                    0.2   0.1   0.57  1  1  0  1.2  0  /CHIUTG01
 1650 'USRMDL'  1  'PWX5P4'       3      0      3     22      9      2
       ,,,
       0.10000       3.7200       2.0000       2.0000      0.30000
       0.40000       0.6700       0.0000      10.000      0.050000
      -0.05000       0.0000       0.30000      0.30000E-01  0.50000
       0.50000E-01 -0.50000E-01  0.20000E-01 -0.20000E-01  0.04 -0.05 2.0 / CHIUTG01

 1651 'GENSAL'  1    12.000      0.17500      0.21000       5.2600
       0.00000E+00  0.96300      0.63000      0.35000      0.25300
       0.16000      0.14900      0.44600    /
 1651 'USRMDL'  1  'ABBSP2'       4      0      1     15      4      3
       1
       0.60000E-01  0.23000E-01   350.00       3.0300      0.94000
       0.18000E-01  0.89000E-01   9.5000      -9.5000      0.30000E-01
        8.0000      -6.5000      0.24000       10.000       2.0000    / PDAGHI01
 1651 'USRMDL'  1  'PWX5P4'       3      0      3     22      9      2
       ,,,
       0.12000       10.520       2.0000       2.0000      0.18000
       0.30000E-01  0.18000      0.30000E-01   5.0      0.10000
      -0.10000      0.00000E+00  0.30000      0.50000E-01  0.50000
       0.50000E-01 -0.50000E-01  0.20000E-01 -0.20000E-01  0.05 -0.05 2.5 / PDAGHI01

  1651 'USRMDL'    1  'IGS5473'   5 0 0 15 4 2 
               0.400E-01    1.00       -1.00       0.270E-02   0.100    
                0.00        0.00        2.00       0.100        1.35    
               0.950       0.300        0.00        0.00        0.00    /PDAGHI01


 1652 'GENSAL'  2    12.000      0.17500      0.21000       5.2600
       0.00000E+00  0.96300      0.63000      0.35000      0.25300
       0.16000      0.14900      0.44600    /
 1652 'USRMDL'  2  'ABBSP2'       4      0      1     15      4      3
       1
       0.60000E-01  0.23000E-01   350.00       3.0300      0.94000
       0.18000E-01  0.89000E-01   9.5000      -9.5000      0.30000E-01
        8.0000      -6.5000      0.24000       10.000       2.0000    / PDAGHI02
 1652 'USRMDL'  2  'PWX5P4'       3      0      3     22      9      2
       ,,,
       0.12000       10.520       2.0000       2.0000      0.18000
       0.30000E-01  0.18000      0.30000E-01   5.0      0.10000
      -0.10000      0.00000E+00  0.30000      0.50000E-01  0.50000
       0.50000E-01 -0.50000E-01  0.20000E-01 -0.20000E-01  0.05 -0.05 2.5 / PDAGHI02

  1652 'USRMDL'    2  'IGS5473'   5 0 0 15 4 2 
               0.400E-01    1.00       -1.00       0.270E-02   0.100    
                0.00        0.00        2.00       0.100        1.35    
               0.950       0.300        0.00        0.00        0.00    /PDAGHI02
                                                  / PDAGHI02

 1653 'GENSAL'  3    12.000      0.17500      0.21000       5.2600
       0.00000E+00  0.96300      0.63000      0.35000      0.25300
       0.16000      0.14900      0.44600    /

   1653 'USRMDL' 3  'PSS400'     3   0   6  21  18   4   1     0 3     0
               5            1       2.5000       2.5000       0.0000    
          2.5000       0.0000       2.5000      0.23764       1.0000    
         0.50000      0.10000       15.000      0.18500      0.81000E-01
         0.14800      0.47000E-01  0.81000E-01  0.37000E-01  0.50000E-01
         0.30000E-01  0.10000     -0.10000    /PDAGHI03
   1653 'USRMDL' 3  'D21UEL'     9   0   6  35   4   9   1,,,,,,
          1.0000       1.1500       0.0000       1.0000      0.42000    
          1.0000       1.0000       0.0000       1.0000      0.15000    
         0.25000E-01  0.25000E-01  0.25000E-01   2.0000      0.20000    
         0.15000E-01   0.0000       5.3000       3.0000       1.0000    
         -3.0000      -11.000     -0.40000E-01  0.10000       1.1000    
        -0.78300      0.33100     -0.78300      0.55100     -0.68000    
         0.77200     -0.52400       1.0470     -0.29700       1.1030    /PDAGHI03
   1653 'USRMDL' 3  'D21OEL'    10   0   3  25   2   7,,,,
          1.0000       1.1500       0.0000       1.0000      0.42000    
          1.0000       1.0000       0.0000       1.0000      0.15000    
         0.25000E-01   1.0300       1.9730      0.75000E-01   0.0000    
         0.12000      0.30000E-01   10.000      -3.0000       11.000    
        -0.40000E-01   196.00       4.0400      -1.5000       500.00    /PDAGHI03
   1653 'USRMDL' 3  'DS2100'     4   0   3  29   5  13   2   1   1
         0.50000E-02   1.0000      0.42000E-01  0.13000E-01   1.0000    
         -1.0000       0.0000       0.0000       1.0000       10.000    
         -11.000       112.00       56.000       5.0000      -5.0000    
          0.0000       58.000       9.0000      -7.9000       9.0000    
         -7.9000       1.0000       1.0000       1.0000       0.0000    
          0.0000       0.0000      0.13000       1.1000    /PDAGHI03

 1653 'USRMDL'    3  'IGS5473'   5 0 0 15 4 2 
               0.400E-01    1.00       -1.00       0.270E-02   0.100    
                0.00        0.00        2.00       0.100        1.35    
               0.950       0.300        0.00        0.00        0.00    /PDAGHI03



 



 1654 'GENSAL'  4    12.000      0.17500      0.21000       5.2600
       0.00000E+00  0.96300      0.63000      0.35000      0.25300
       0.16000      0.14900      0.44600    /
 

   1654 'USRMDL' 4  'PSS400'     3   0   6  21  18   4   1     0 3     0
               5            1       2.5000       2.5000       0.0000    
          2.5000       0.0000       2.5000      0.23764       1.0000    
         0.50000      0.10000       15.000      0.18500      0.81000E-01
         0.14800      0.47000E-01  0.81000E-01  0.37000E-01  0.50000E-01
         0.30000E-01  0.10000     -0.10000    /PDAGHI04
   1654 'USRMDL' 4  'D21UEL'     9   0   6  35   4   9   1,,,,,,
          1.0000       1.1500       0.0000       1.0000      0.42000    
          1.0000       1.0000       0.0000       1.0000      0.15000    
         0.25000E-01  0.25000E-01  0.25000E-01   2.0000      0.20000    
         0.15000E-01   0.0000       5.3000       3.0000       1.0000    
         -3.0000      -11.000     -0.40000E-01  0.10000       1.1000    
        -0.78300      0.33100     -0.78300      0.55100     -0.68000    
         0.77200     -0.52400       1.0470     -0.29700       1.1030    /PDAGHI04
   1654 'USRMDL' 4  'D21OEL'    10   0   3  25   2   7,,,,
          1.0000       1.1500       0.0000       1.0000      0.42000    
          1.0000       1.0000       0.0000       1.0000      0.15000    
         0.25000E-01   1.0300       1.9730      0.75000E-01   0.0000    
         0.12000      0.30000E-01   10.000      -3.0000       11.000    
        -0.40000E-01   196.00       4.0400      -1.5000       500.00    /PDAGHI04
   1654 'USRMDL' 4  'DS2100'     4   0   3  29   5  13   2   1   1
         0.50000E-02   1.0000      0.42000E-01  0.13000E-01   1.0000    
         -1.0000       0.0000       0.0000       1.0000       10.000    
         -11.000       112.00       56.000       5.0000      -5.0000    
          0.0000       58.000       9.0000      -7.9000       9.0000    
         -7.9000       1.0000       1.0000       1.0000       0.0000    
          0.0000       0.0000      0.13000       1.1000    /PDAGHI04

  1654 'USRMDL'    4  'IGS5473'   5 0 0 15 4 2 
               0.400E-01    1.00       -1.00       0.270E-02   0.100    
                0.00        0.00        2.00       0.100        1.35    
               0.950       0.300        0.00        0.00        0.00    /PDAGHI04


   0 'USRMDL' 0 'ABBJVP'     8     0    13     4     7    14  1002
      1651   '1'   1652   '2'   1653   '3'   1654   '4'   0   '1'
      0   '1'    0.023  0.40000E-01  0.43  0.07/

 1671 'GENROU'  1    3.8520      0.32000E-01  0.36200      0.73000E-01
        5.95000     0.00000E+00   2.0790       2.0000      0.34700
       0.56400      0.24600      0.19600      0.64000E-01  0.43300    /LDLATG01
 1671 'USRMDL' 1  'GEXSTP'  4  0  0 12  5  0  0.20000E-01   249.33
       0.12000E-01   10.000       1.1000       19.500      0.20000
        7.5700      0.00000E+00  0.14000E-01   7.5700      0.00000E+00 /LDLATG01
 1671 'USRMDL'  1  'PWX5P4'  3  0  3 22  9  2  0  0  0  0.10000
        12.800       2.0000       5.0000      0.15000      0.50000E-01
       0.15000      0.50000E-01   10.000      0.95000E-01 -0.95000E-01
       0.00000E+00  0.20000      0.20000E-01  0.30000      0.50000E-01
      -0.50000E-01  0.20000E-01 -0.20000E-01  0.05  -0.05 2.5 / LDLATG01
 1671 'USRMDL' 1 'GASTWP' 5 0 0 32 14 5
       0.50000E-01   33.400       13.360      0.00000E+00
       0.40000E-01  0.70000       125.00      0.25000       1.0000
       0.32000      0.10000E-01  0.77000       1.0000      0.50000E-01
        1.0000      0.40000      0.00000E+00  0.20000      0.80000
        15.000       2.5000       450.00       3.3000       700.00
        550.00     -0.30000       1.3000      0.50000       1001.0
       0.23000       1001.0       6.0000                              / LDLATG01
 1672 'GENROU'  2    3.8520      0.32000E-01  0.36200      0.73000E-01
        5.95000     0.00000E+00   2.0790       2.0000      0.34700
       0.56400      0.24600      0.19600      0.64000E-01  0.43300    /LDLATG02
 1672 'USRMDL' 2  'GEXSTP'  4  0  0 12  5  0  0.20000E-01   249.33
       0.12000E-01   10.000       1.1000       19.500      0.20000
        7.5700      0.00000E+00  0.14000E-01   7.5700      0.00000E+00 /LDLATG02
 1672 'USRMDL'  2  'PWX5P4'  3  0  3 22  9  2  0  0  0  0.10000
        12.800       2.0000       5.0000      0.15000      0.50000E-01
       0.15000      0.50000E-01   10.000      0.95000E-01 -0.95000E-01
       0.00000E+00  0.20000      0.20000E-01  0.30000      0.50000E-01
      -0.50000E-01  0.20000E-01 -0.20000E-01  0.05  -0.05 2.5 / LDLATG02
 1672 'USRMDL' 2 'GASTWP' 5 0 0 32 14 5
       0.50000E-01   33.400       13.360      0.00000E+00
       0.40000E-01  0.70000       125.00      0.25000       1.0000
       0.32000      0.10000E-01  0.77000       1.0000      0.50000E-01
        1.0000      0.40000      0.00000E+00  0.20000      0.80000
        15.000       2.5000       450.00       3.3000       700.00
        550.00     -0.30000       1.3000      0.50000       1001.0
       0.23000       1001.0       6.0000                              / LDLATG02

 1673 'GENROU'  3    3.8520      0.32000E-01  0.36200      0.73000E-01
        5.95000     0.00000E+00   2.0790       2.0000      0.34700
       0.56400      0.24600      0.19600      0.64000E-01  0.43300    /LDLATG03
 1673 'USRMDL' 3  'GEXSTP'  4  0  0 12  5  0  0.20000E-01   249.33
       0.12000E-01   10.000       1.1000       19.500      0.20000
        7.5700      0.00000E+00  0.14000E-01   7.5700      0.00000E+00 /LDLATG03
 1673 'USRMDL'  3  'PWX5P4'  3  0  3 22  9  2  0  0  0  0.10000
        12.800       2.0000       5.0000      0.15000      0.50000E-01
       0.15000      0.50000E-01   10.000      0.95000E-01 -0.95000E-01
       0.00000E+00  0.20000      0.20000E-01  0.30000      0.50000E-01
      -0.50000E-01  0.20000E-01 -0.20000E-01  0.05  -0.05 2.5 / LDLATG03
 1673 'USRMDL' 3 'GASTWP' 5 0 0 32 14 5
       0.50000E-01   33.400       13.360      0.00000E+00
       0.40000E-01  0.70000       125.00      0.25000       1.0000
       0.32000      0.10000E-01  0.77000       1.0000      0.50000E-01
        1.0000      0.40000      0.00000E+00  0.20000      0.80000
        15.000       2.5000       450.00       3.3000       700.00
        550.00     -0.30000       1.3000      0.50000       1001.0
       0.23000       1001.0       6.0000                              / LDLATG03

 1681 'GENSAL'  1    5.95000      0.6000E-01  0.10000   3.6500
       0.00000E+00   0.984000      0.635000      0.3600      0.2000
       0.1600      0.17060000      0.46320000    /PPLEHI01
 1681  'SCRX'   1   0.154   9.00  275.0  0.003  -5.32  6.6   0.0  10.0  /PPLEHI01
 1681 'PSS2A'  1   1  0  3  0  4  1  1.50  1.50  0.0  1.50  0.0  1.50  0.50  1.50  0.4  0.1  8.0
                  0.18  0.02  2.5  5.0  0.01  -0.01 /PPLEHI01
 1681 'HYGOV'  1  0.08  0.135  5.36  0.15  0.3  0.035  0.69  0.1  0.7  1.63  0.0  0.1 / PPLEHI01
 1682 'GENSAL'  2    5.95000      0.6000E-01  0.10000   3.6500
       0.00000E+00   0.984000      0.635000      0.3600      0.2000
       0.1600      0.17060000      0.46320000    /PPLEHI02
 1682  'SCRX'   2   0.154   9.00  275.0  0.003  -5.32  6.6   0.0  10.0  /PPLEHI02
 1682 'PSS2A'  2   1  0  3  0  4  1  1.50  1.50  0.0  1.50  0.0  1.50  0.50  1.50  0.4  0.1  8.0
                  0.18  0.02  2.5  5.0  0.01  -0.01 /PPLEHI02
 1682 'HYGOV'  2  0.08  0.135  5.36  0.15  0.3  0.035  0.69  0.1  0.7  1.63  0.0  0.1 / PPLEHI02
 1683 'GENSAL'  3    5.95000      0.6000E-01  0.10000   3.6500
       0.00000E+00   0.984000      0.635000      0.3600      0.2000
       0.1600      0.17060000      0.46320000    /PPLEHI03
 1683  'SCRX'   3   0.154   9.00  275.0  0.003  -5.32  6.6   0.0  10.0  /PPLEHI03
 1683 'PSS2A'  3   1  0  3  0  4  1  1.50  1.50  0.0  1.50  0.0  1.50  0.50  1.50  0.4  0.1  8.0
                  0.18  0.02  2.5  5.0  0.01  -0.01 /PPLEHI03
 1683 'HYGOV'  3  0.08  0.135  5.36  0.15  0.3  0.035  0.69  0.1  0.7  1.63  0.0  0.1 / PPLEHI03
 1691 'GENSAL'  1    5.7000      0.64000E-01  0.80000E-01   5.2800
       0.00000E+00   1.0600      0.73100      0.21600      0.15500
       0.13000      0.17860      0.58700    /PBANHI01
 1691 'USRMDL'  1 'UELVAX'     4     0     0    27     7     9        
       0.061    0.044    69.    57.    9.     -5.8   0.11   1.0   2.496 
       0.105    6.6     0.016  1.     0.044  0.364  0.264        
       0.546    0.030    0.094  0.41  0.75  0.73  -0.028
       0.028   -5.8     9.     10.     /  PBANHI01
 1691 'USRMDL'  1  'PWX5P4'       3      0      3     22      9      2
       ,,,
       0.140000       10.5600       2.0000       2.0000      0.16000
       0.30000E-01  0.16000      0.30000E-01   15.0000      0.50000E-01
      -0.5000E-01  0.00000E+00  0.50000      0.5000E-01  0.50000
       0.50000E-01 -0.50000E-01  0.20000E-01 -0.20000E-01  0.05 -0.05 2.5 /PBANHI01
 1691 'USRMDL' 1  'HYGV5P'  5  0  0 24  6  1  0.00000E+00  0.20000E-01
        10.000      -10.000       1.0000      0.00000E+00  0.00000E+00
       0.00000E+00  0.50000E-01  0.60000       10.000      0.40000
       0.20000      0.60000E-01 -0.60000E-01   1.0000      0.00000E+00
        4.2300      0.50000       1.0000       1.5000       1.0000
        225.00       1.0000    /

 1692 'GENSAL'  2    5.7000      0.64000E-01  0.80000E-01   5.2800
       0.00000E+00   1.0600      0.73100      0.21600      0.15500
       0.13000      0.17860      0.58700    /PBANHI02
 1692 'USRMDL'  2 'UELVAX'     4     0     0    27     7     9        
       0.061    0.044    69.    57.    9.     -5.8   0.11   1.0   2.496 
       0.105    6.6     0.016  1.     0.044  0.364  0.264        
       0.546    0.030    0.094  0.41  0.75  0.73  -0.028
       0.028   -5.8     9.     10.    /  PBANHI02
 1692 'USRMDL'  2  'PWX5P4'       3      0      3     22      9      2
       ,,,
       0.140000       10.5600       2.0000       2.0000      0.16000
       0.30000E-01  0.16000      0.30000E-01   15.0000      0.50000E-01
      -0.5000E-01  0.00000E+00  0.50000      0.5000E-01  0.50000
       0.50000E-01 -0.50000E-01  0.20000E-01 -0.20000E-01  0.05 -0.05 2.5 /PBANHI02
 1692 'USRMDL' 2  'HYGV5P'  5  0  0 24  6  1  0.00000E+00  0.20000E-01
       10.000      -10.000       1.0000      0.00000E+00  0.00000E+00
       0.00000E+00  0.50000E-01  0.60000       10.000      0.40000
       0.20000      0.60000E-01 -0.60000E-01   1.0000      0.00000E+00
       4.2300      0.50000       1.0000       1.5000       1.0000
       225.00       1.0000    /PBANHI02

 1694 'GENROU' 1 5.2 0.02 0.5 0.04 5.6 0.0 2.2 2 0.28 0.4 0.24 0.15 0.1 0.4/HUINTG01
 1694 'EXAC2' 1 0.02 1.0 1.0 1000 0.2 152.2 -152.2 1.0 38.1 -33.1 0.49 1.81 0.0 0.025 
                1.0 0.0 0.0 1.0 35.84 4.81 1.5 6.42 2.59 /HUINTG01
 1694 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.196 1 0.5 0.1 10 0.11 0.018 0.11 
               0.018 0.1 -0.1/
 1697 'GENROU'  3    6.0000      0.50000E-01  0.90000      0.60000E-01
        6.1500      0.00000E+00   1.8312       1.8312      0.20400
       0.40800      0.11200      0.59000E-01  0.10000      0.37500    /CHIHUTG03
 1698 'GENROU'  1   6.600        0.028         0.9         0.056
        1.915       0.0           1.93         1.7         0.24
        0.36         0.165       0.1          0.028        0.56       /ELOMAS
 1699 'GENSAL'  1     3.9  0.028   0.226  0.44	0  2.76	 1.78	 0.17	 0.12	
          0.44  1.29	1.98   /ELOMDI01		
 1699 'EXAC4' 1     0.02   10.0    -10.0     2.00    10.0    200.0   0.10   5.0
           0.0    0.00    /ELOMDI01
 2606 'GENROU'  1    6.4600      0.043        0.37         0.07
        6.0         0.0          2.1          2.0
        0.29         0.5         0.17         0.2   0.055 0.26 / ARGETG01
 2606 'USRMDL'  1  'ST4BC' 4  0  0  17  3  0   3.1 3.1 1 -0.87 0.01
        1  0  1  -0.87  0.0  7.2  0  0  0.15  9.0  0  1.5   / ARGETG01
 2606 'PSS2A' 1 1 0 3 0 5 1 2 2 0 2 0 2 0.167 1 0.5 0.1 10 0.15 0.03 0.15 0.035 
              0.1 -0.1  / ARGETG01
 2601 'GENROU'  1    4.6000      0.48000E-01  0.70000      0.50000E-01
        6.3700      0.00000E+00   2.0000       2.0000      0.22000
       0.44000      0.18650      0.11000      0.10000      0.37500    /MDPATG21
 2602 'GENROU'  2    6.0000      0.50000E-01  0.90000      0.50000E-01
        9.8000      0.00000E+00   2.1100       1.8700      0.39000
       0.78000      0.18000      0.80000E-01  0.10000      0.37500    /MDPATG12
 2603 'GENROU'  3    4.6000      0.48000E-01  0.70000      0.50000E-01
        6.3700      0.00000E+00   2.0000       2.0000      0.22000
       0.44000      0.18650      0.11000      0.10000      0.37500    /MDPATG13
 2607 'GENROU'  7    6.0000      0.48000E-01  0.90000      0.50000E-01
        2.0800      0.00000E+00   1.4300       1.4300      0.20000
       0.40000      0.13000      0.80000E-01  0.10000      0.37500    /MDPATV07
 2608 'GENROU'  8    6.0000      0.48000E-01  0.90000      0.50000E-01
       4.3640      0.00000E+00   1.4300       1.4300      0.20000
       0.40000      0.13000      0.80000E-01  0.10000      0.37500    /MDPATV08
 2608 'TGOV1' 8 0.07 1.0 0.75 0.0 1.0 3.0 0.0 /MDPATV08
 2609 'GENROU'  9    6.0000      0.50000E-01  0.90000      0.50000E-01
        9.4000      0.00000E+00   1.7200       1.7200      0.16000
       0.32000      0.12600      0.10000      0.10000      0.37500    /MDPATG19
 2609 'GENROU'  V    6.0000      0.50000E-01  0.90000      0.50000E-01
        9.4000      0.00000E+00   1.7200       1.7200      0.16000
       0.32000      0.12600      0.10000      0.10000      0.37500    /MDPATG20
 2610 'GENROU'  1    8.2000      0.36000E-01   1.2000      0.15000
        2.8800      0.00000E+00   2.5880       2.4300      0.35200
       0.70400      0.26000      0.18000      0.16780      0.52040    /ATUCNU01
 2610 'IEEEX2'  1   0.10000E-01   600.00      0.10000E-01  0.00000E+00
       0.00000E+00   8.9000      -2.4920       1.0000      0.70000
       0.20000E-01  0.70000       1.0000       3.7500      0.56000
        5.0000      0.78000    /                                       ATUCNU01
 2611 'GENROU'  1    6.0000      0.50000E-01  0.90000      0.50000E-01
        1.6750      0.00000E+00   2.1200       2.1200      0.24000
       0.47800      0.13000      0.80000E-01  0.10000      0.37500    /NECOTV01
 2611 'IEEET4'  1   0.10000E-01   15.000      0.10000       3.3600
       0.00000E+00  0.51000       1.0000       2.3570      0.31750E-01
        3.1420      0.22300    /NECOTV01
 2612 'GENROU'  2    6.0000      0.50000E-01  0.90000      0.50000E-01
        1.6750      0.00000E+00   2.1200       2.1200      0.24000
       0.47800      0.13000      0.80000E-01  0.10000      0.37500    /NECOTV02
 2612 'IEEET4'  2   0.10000E-01   15.000      0.10000       3.3600
       0.00000E+00  0.51000       1.0000       2.3570      0.31750E-01
        3.1420      0.22300    /NECOTV02
 2613 'GENROU'  3    6.0000      0.50000E-01  0.90000      0.50000E-01
        2.800      0.00000E+00   1.7600       1.7600      0.27000
       0.53900      0.18000      0.80000E-01  0.10000      0.37500    /NECOTV03
 2613 'IEEET1'  3   0.60000E-01   40.000      0.10000       1.0000
       -1.0000     -0.50000E-01  0.50000      0.10000       1.0000
       0.00000E+00   3.3650      0.22000       4.4870      0.95000    /NECOTV03
 2614 'GENROU'  4    6.0000      0.50000E-01  0.90000      0.50000E-01
        2.6510      0.00000E+00   1.7600       1.7600      0.27000
       0.53900      0.18000      0.80000E-01  0.10000      0.37500    /NECOTV04
 2614 'IEEET1'  4   0.60000E-01   40.000      0.10000       1.0000
       -1.0000     -0.50000E-01  0.50000      0.10000       1.0000
       0.00000E+00   3.3650      0.22000       4.4870      0.95000    /NECOTV04
 2629 'GENROU'  1    6.0000      0.50000E-01  0.50000      0.50000E-01
        2.9700      0.00000E+00   1.7000       1.4500      0.30000
       0.35000      0.25000      0.15000      0.10000      0.27900    /BBLATV29
 2629 'USRMDL' 1  'EMEBEP'  4  0  0 16  6  0   270.00      0.15000E-01
        5.4500      0.24000       1.0000      0.25000E-01  0.82500
       0.20000E-01   1.2000       4.0000      0.40000E-02  0.20000
       0.20000E-01   1.0000      0.25000      0.38000     /BBLATV29
 2629 'USRMDL'  1  'PWX5P4'       3      0      3     22      9      2
       ,,,
       0.12000       5.9400       2.0000       2.0000      0.15000
       0.40000E-01  0.15000      0.40000E-01   10.000      0.50000E-01
      -0.50000E-01   1.0000      0.30000      0.50000E-01  0.50000
       0.50000E-01 -0.10000      0.20000E-01 -0.20000E-01 0.05 -0.05 2.5 / BBLATV29
 2629 'USRMDL' 1  'STGV2P'  5  0  0 19  4  2 -0.13000E-02  0.21000E-02
       0.12400      0.25000E-01 -0.25000E-01  0.65000E-02   4.4000
        1000.0      0.50000      0.68000E-01  0.94800      0.94800
       0.98800       1.0190       1.0220       1.0000       7.0000
       0.35000       310.00    /BBLATV29
 2630 'GENROU'  2    6.0000      0.50000E-01  0.50000      0.50000E-01
        2.9700      0.00000E+00   1.7000       1.4500      0.30000
       0.35000      0.25000      0.15000      0.10000      0.27900    /BBLATV30
 2630 'USRMDL' 2  'EMEBEP'  4  0  0 16  6  0   270.00      0.15000E-01
        5.4500      0.24000       1.0000      0.25000E-01  0.82500
       0.20000E-01   1.2000       4.0000      0.40000E-02  0.20000
       0.20000E-01   1.0000      0.25000      0.38000     /BBLATV30
 2630 'USRMDL'  2  'PWX5P4'       3      0      3     22      9      2
       ,,,
       0.12000       5.9400       2.0000       2.0000      0.15000
       0.40000E-01  0.15000      0.40000E-01   5.0000      0.50000E-01
      -0.50000E-01   1.0000      0.30000      0.50000E-01  0.50000
       0.50000E-01 -0.10000      0.20000E-01 -0.20000E-01 0.05 -0.05 2.5 / BBLATV30
 2630 'USRMDL' 2  'STGV2P'  5  0  0 19  4  2 -0.13000E-02  0.21000E-02
       0.12400      0.25000E-01 -0.25000E-01  0.65000E-02   4.4000
        1000.0      0.50000      0.68000E-01  0.94800      0.94800
       0.98800       1.0190       1.0220       1.0000       7.0000
       0.35000       310.00    /BBLATV30


 2640 'GENROU'  5    7.2000      0.48000E-01  0.90000      0.50000E-01
        9.7000      0.00000E+00   1.9700       1.7730      0.41000
       0.47500      0.19000      0.80000E-01  0.13850      0.20510    /MDAJTG15
 2640 'GENROU'  7    7.2000      0.48000E-01  0.90000      0.50000E-01
        9.7000      0.00000E+00   1.9700       1.7730      0.41000
       0.47500      0.19000      0.80000E-01  0.13850      0.20510    /MDAJTG17


 
 2670 'GENROU'  1    6.0000      0.50000E-01  0.90000      0.10000
        3.0000      0.00000E+00   1.4300       1.4300      0.20000
       0.40000      0.13000      0.10000      0.10000      0.37500    /SIDETV01
 2671 'GENROU'  1    6.0000      0.35000E-01  0.90000      0.70000E-01
        3.8500      0.00000E+00   1.7450       1.5600      0.21000
       0.42000      0.15000      0.10000      0.10000      0.37500    /SNICTV11
 2672 'GENROU'  2    6.0000      0.35000E-01  0.90000      0.70000E-01
        3.8500      0.00000E+00   1.7450       1.5600      0.21000
       0.42000      0.15000      0.10000      0.10000      0.37500    /SNICTV12
 2673 'GENROU'  3    6.0000      0.35000E-01  0.90000      0.70000E-01
        3.8500      0.00000E+00   1.7450       1.5600      0.21000
       0.42000      0.15000      0.10000      0.10000      0.37500    /SNICTV13
 2674 'GENROU'  4    6.0000      0.35000E-01  0.90000      0.70000E-01
        3.8500      0.00000E+00   1.7450       1.5600      0.21000
       0.42000      0.15000      0.10000      0.10000      0.37500    /SNICTV14
 2675 'GENROU'  5    7.4000      0.35000E-01  0.90000      0.70000E-01
        3.1500     0.00000E+00   1.8000       1.8000      0.22000
       0.44000      0.15000      0.80000E-01  0.10000      0.37500    /SNICTV15
 2675 'USRMDL' 5  'EXCSNP'  4  0  0 11  4  1  0.85000E-01   5.0000
        1.0200       11.000      -11.000      0.66000      0.84000E-01
        6.8900      0.00000E+00   6.3100      -5.0500     /SNICTV15
 2675 'TGOV1'  5    0.51800E-01  0.50000      0.85000      0.21800
        4.8000       12.000      0.00000E+00                          / SNICTV15
2604	'USRMDL'	'1'	'WGSTAT'	101	1	1	2	3	0
	1
	0.0066	1.2/SNICBS01

2604 'USRMDL' '1' 'SMSSNN'   102    0    5    27    5    8
	0 1 2604 2837 '1'
	000.00347	000.0004	000.5915	000.0610	-00.0610
	002.0000	003.0000	913.5000	000.0470	-00.0470
	000.3510	000.5400	000.5350	000.3600	000.3400
	000.1550	000.1500	000.5000	001.0000	000.0000
	001.0000	000.00056	-01.0000    002.0000	-02.0000
	015.0000	060.0000/SNICBS01
 2676 'GENROE'  1   5.5000       0.0480     0.7000   0.0500
       4.5000       2.0000       2.0820     2.0820   0.2120
       0.4240       0.1560       0.1000     0.0970   0.4070  / SNICTG01
 2676 'COMP'    1  -0.04000     / SNICTG01
 2676 'USRMDL'  1  'EXLPM1'  4  0  0 20  6  10  0.0200     108.7000
      36.0000       0.5300       0.4590     100.0000       0.3300
       0.0645       5.0000      10.0000       0.1900       5.7500
       0.0000       9.7000       0.0000       3.0000       0.1000
     300.0000       1.0000       0.0000     / SNICTG01
 2679 'GENROU'  1    6.0000      0.48000E-01  0.90000      0.50000E-01
        3.0000      0.00000E+00   1.4300       1.4300      0.20000
       0.40000      0.13000      0.80000E-01  0.10000      0.37500    / SOMITV01
 2679 'GENROU'  2    6.0000      0.48000E-01  0.90000      0.50000E-01
        3.0000      0.00000E+00   1.4300       1.4300      0.20000
       0.40000      0.13000      0.80000E-01  0.10000      0.37500    /SOMITV02
 2679 'GENROU'  3    6.0000      0.48000E-01  0.90000      0.50000E-01
        3.0000      0.00000E+00   1.4300       1.4300      0.20000
       0.40000      0.13000      0.80000E-01  0.10000      0.37500    /SOMITV03
 2679 'GENROU'  4    6.0000      0.48000E-01  0.90000      0.50000E-01
        3.0000      0.00000E+00   1.4300       1.4300      0.20000
       0.40000      0.13000      0.80000E-01  0.10000      0.37500    /SOMITV04
 2680 'GENROU'  1    6.0000      0.50000E-01  0.90000      0.50000E-01
        9.7500      0.00000E+00   1.8700       1.8700      0.39000
       0.78000      0.18000      0.80000E-01  0.10000      0.37500    /VGESTG16
 2680 'GENROU'  2    6.0000      0.50000E-01  0.90000      0.50000E-01
        9.7500      0.00000E+00   1.8700       1.8700      0.39000
       0.78000      0.18000      0.80000E-01  0.10000      0.37500    /VGESTG11
 2682 'GENROU'  3    6.0000      0.40000E-01  0.90000      0.60000E-01
        7.3800      0.00000E+00   2.0500       2.0500      0.42000
       0.84000      0.19000      0.15000      0.10000      0.37500    /VGESTG03
2683 'GENSAL'  7    5.78   0.058    0.080   0.57   0.000   1.7530   0.9790    0.2580
   		0.1340   0.34   0.05    0.300/PINTG7
2683 'ESST1A'  7    1    1    0.05    10.000    -10.000   1.000    1.000   1.000   1.000
              250.0    0.05     18.000    -3.0000    18.000    -3.000    0.100    0.015  
              0.500   0.000    5.000/  PINTG7        
2683 'GAST'  7    0.04	0.010	0.100	3.000	1.000	2.000	0.85	0.000	0.030/  PINTG7  
2683 'GENSAL'  8    5.78   0.058    0.080   0.57   0.000   1.7530   0.9790   0.2580  
		0.1340   0.34   0.05    0.300/PINTG8
2683 'ESST1A'  8    1    1    0.05    10.000    -10.000   1.000    1.000   1.000   1.000 
               250.0    0.05     18.000    -3.0000    18.000    -3.000    0.100    0.015 
               0.500   0.000    5.000/  PINTG8  
2683 'GAST'  8    0.04	0.010	0.100	3.000	1.000	2.000	0.85	0.000	0.030/  PINTG8 



   2656 'REGCA1' 1       0
         0.02   10.000       1.0000       0.0000       1.0000
          1.2000      0.78000      0.30000      -1.0500       0.0000
          0.0000       999.00      -999.00       1.0000      /PE32EO
   2656 'REECA1' 1
          0          0       1       0       0       0
         0.90000          1.1000          0.0000        -0.10000         0.10000
          2.0000          1.0500         -1.0500          1.0000          0.0000
          0.0000          0.0000         0.50000E-01     0.67000        -0.67000
          1.2000         0.80000          5.0000          10.000          1.0000
          50.000         0.10000          0.0000          99.000         -99.000
          1.0000          0.0000          1.7000         0.40000E-01     0.10000E-01
          1.1000          1.2000          1.1000          0.0000          0.0000
          0.0000          0.0000          0.0000          1.1500          1.1000
          1.2400          2.0000          1.2400          0.0000          0.0000      /PE32EO
   2656 'REPCA1' 1
          2656        2656        2500    '1 '        0       1       1
         0.10000E-01      0.0000          1.7500          0.0000          0.0000
         0.90000          0.0000          0.0000          0.0000          9999.0
         -9999.0          0.0000          0.0000          1.0000         -1.0000
          0.0000          1.5000         0.25000        -0.80000E-02     0.80000E-02
         0.12000E-01    -0.12000E-01      1.0000          0.0000          0.0000
          8.3300          0.0000      /PE32EO

   2684 'REGCA1' 1       0
         0.02   10.000       1.0000       0.0000       1.0000
          1.2000      0.78000      0.30000      -1.0500       0.0000
          0.0000       999.00      -999.00       1.0000      /PEP3EO
   2684 'REECA1' 1
          0          0       1       0       0       0
         0.90000          1.1000          0.0000        -0.10000         0.10000
          2.0000          1.0500         -1.0500          1.0000          0.0000
          0.0000          0.0000         0.50000E-01     0.67000        -0.67000
          1.2000         0.80000          5.0000          10.000          1.0000
          50.000         0.10000          0.0000          99.000         -99.000
          1.0000          0.0000          1.7000         0.40000E-01     0.10000E-01
          1.1000          1.2000          1.1000          0.0000          0.0000
          0.0000          0.0000          0.0000          1.1500          1.1000
          1.2400          2.0000          1.2400          0.0000          0.0000      /PEP3EO
   2684 'REPCA1' 1
          2844        2844        2843    '1 '        0       1       1
         0.10000E-01      0.0000          1.7500          0.0000          0.0000
         0.90000          0.0000          0.0000          0.0000          9999.0
         -9999.0          0.0000          0.0000          1.0000         -1.0000
          0.0000          1.5000         0.25000        -0.80000E-02     0.80000E-02
         0.12000E-01    -0.12000E-01      1.0000          0.0000          0.0000
          8.3300          0.0000      /PEP3EO


   2685 'REGCA1' 1       0
         0.02   10.000       1.0000       0.0000       1.0000
          1.2000      0.78000      0.30000      -1.0500       0.0000
          0.0000       999.00      -999.00       1.0000      /MAT3EO01
   2685 'REECA1' 1
          0          0       1       0       0       0
         0.90000          1.1000          0.0000        -0.10000         0.10000
          2.0000          1.0500         -1.0500          1.0000          0.0000
          0.0000          0.0000         0.50000E-01     0.67000        -0.67000
          1.2000         0.80000          5.0000          10.000          1.0000
          50.000         0.10000          0.0000          99.000         -99.000
          1.0000          0.0000          1.7000         0.40000E-01     0.10000E-01
          1.1000          1.2000          1.1000          0.0000          0.0000
          0.0000          0.0000          0.0000          1.1500          1.1000
          1.2400          2.0000          1.2400          0.0000          0.0000      /MAT3EO01
   2685 'REPCA1' 1
          2685        2685        2845    '1 '        0       1       1
         0.10000E-01      0.0000          1.7500          0.0000          0.0000
         0.90000          0.0000          0.0000          0.0000          9999.0
         -9999.0          0.0000          0.0000          1.0000         -1.0000
          0.0000          1.5000         0.25000        -0.80000E-02     0.80000E-02
         0.12000E-01    -0.12000E-01      1.0000          0.0000          0.0000
          8.3300          0.0000      /MAT3EO01

 

2692 'GENROU'  1    8.5800      0.42000E-01  0.95000      0.73000E-01
        5.7500      0.00000E+00   2.130       2.070      0.26600
       0.4600      0.22300      0.1000      0.1667  0.648    /S.NIC-G1
 2692 'USRMDL'  1 'PARAEM' 4 0 1 22 6 7 0  0.004  81.0  0.1155  0.12688  10.0  97.2
                   2.15  0.708  0.123  0.0416  141.0  -110.0  5.78  0.0  1.0
                   0.0  0.141  -0.1642  9.0  2.63  32.05  36.48  /S.NIC-G1
 2692 'USRMDL'  1  'PWX5P4'       3      0      3     22      9      2
       ,,,
       0.10000       11.500       2.0000       3.0000      0.346000
       0.50000E-01  0.34600      0.20000E-01   3.29300      0.1000
      -0.10000   0.0000      0.20000      0.20000E-01  0.30000
       0.50000E-01 -0.50000E-01  0.20000E-01 -0.20000E-01 0.05 -0.05 2.5 / S.NIC-G1
 2692 'USRMDL' 1 'PARATG' 5 0 0 76 8 17
       0.070   0.067     1.50     0.270   0.10       0.05       0.50
      15.000   0.300     80.0     4.00    8.50      20.00      15.00
      120.00  10.000    268.0     0.00    920.      7.200      704.0
      15.600   597.0     15.8    596.0    16.50     588.0      18.00  
      572.00    0.00     0.00     0.4552   0.00     0.5597     0.250
      0.6716   0.5178   0.851     0.947   1.000     0.947      6.000
      20.00   0.010    0.000     0.115   0.790     0.115      0.900
      0.060   1.000    0.060     0.000   0.045     0.830     0.0018
      0.840  0.0025    1.000   0.00375   0.000     0.100     0.5900
      0.100   0.740    0.030     1.000   0.025     0.000      0.000
      0.565   0.392    0.900     0.769   1.000     1.000  / AES PARANA TG01
 2693 'GENROU'  2    8.5800      0.42000E-01  0.95000      0.73000E-01
        5.7500      0.00000E+00   2.130       2.070      0.26600
       0.4600      0.22300      0.1000      0.1667  0.648    /S.NIC-G2
 2693 'USRMDL'  2 'PARAEM' 4 0 1 22 6 7 0  0.004  81.0  0.1155  0.12688  10.0  97.2
                   2.15  0.708  0.123  0.0416  141.0  -110.0  5.78  0.0  1.0
                   0.0  0.141  -0.1642  9.0  2.63  32.05  36.48  /S.NIC-G2
 2693 'USRMDL'  2  'PWX5P4'       3      0      3     22      9      2
       ,,,
       0.10000       11.500       2.0000       3.0000      0.346000
       0.50000E-01  0.34600      0.20000E-01   3.29300      0.1000
      -0.10000   0.0000      0.20000      0.20000E-01  0.30000
       0.50000E-01 -0.50000E-01  0.20000E-01 -0.20000E-01 0.05 -0.05 2.5 / S.NIC-G2
 2693 'USRMDL' 2 'PARATG' 5 0 0 76 8 17
       0.070   0.067     1.50     0.270   0.10       0.05       0.50
      15.000   0.300     80.0     4.00    8.50      20.00      15.00
      120.00  10.000    268.0     0.00    920.      7.200      704.0
      15.600   597.0     15.8    596.0    16.50     588.0      18.00  
      572.00    0.00     0.00     0.4552   0.00     0.5597     0.250
      0.6716   0.5178   0.851     0.947   1.000     0.947      6.000
      20.00   0.010    0.000     0.115   0.790     0.115      0.900
      0.060   1.000    0.060     0.000   0.035     0.830     0.0018
      0.840  0.00017    1.000   0.00013   0.000     0.100     0.5900
      0.100   0.740    0.030     1.000   0.025     0.000      0.000
      0.565   0.392    0.8700     0.799   1.000     1.000  / AES PARANA TG01
 2694 'GENROU'  3    8.1700      0.17000E-01  0.98000      0.29000E-01
        4.5200      0.00000E+00   2.21       2.150      0.2900
       0.48100      0.25100      0.100      0.2571  0.9048000    /S.NIC-V1
 2694 'USRMDL'  3 'PARAEM' 4 0 1 22 6 7 0  0.004  95.0  0.33  0.3172  15.0  75.0
                   0.81  1.02  0.066  0.044  171.0  -139.0  6.18  0.0  1.0
                   0.0  0.158  -0.2791  9.0  1.8  73.8  80.84  /S.NIC-V1
 2694 'USRMDL'  3  'PWX5P4'       3      0      3     22      9      2
       ,,,
       0.10000       9.04       2.0000       3.0000      0.42600
       0.50000E-01  0.22600      0.20000E-01   4.0900      0.1000
      -0.10000   0.0000      0.20000      0.20000E-01  0.30000
       0.50000E-01 -0.50000E-01  0.20000E-01 -0.20000E-01 0.05 -0.05 2.5 / S.NIC-V1
 2694 'USRMDL' 3 'AECCTV' 5  0 5 25 5 15  
       2692	'1'	2693	'2'	2
       375.6    319.26  160.0    0.07     0.0005   0.05     1.0
       1.0      0.0     0.182    0.385    0.433    0.6      4.0
       0.2      1.0     0.0      0.0078  -0.0078   0.2      0.0
       1.0      1.0     268.0    0.0675/ AES PARANA TVCC
 2695 'GENROU' 1     14.880      0.54000E-01   1.6540      0.78000E-01
          7.5700       0.0000       2.0285       1.9766      0.24680
         0.38960      0.18070      0.15300      0.14000      0.55400    /
 2695 'ESST1A' 1          2            1      0.20000E-01   10.000
         -10.000       2.0000       100.00       1.0000       1.0000
          2775.0      0.20000E-02   9.0000      -8.1100       9.0000
         -8.1100       0.0000       0.0000       1.0000       500.00
          4.8000    /

 2695 'PSS2A'  1          1            0            3            0
               5            1       2.0000       2.0000      0.10000E-01
          2.0000       2.0000       2.0000      0.15200       1.0000    
         0.25000      0.10000       13.000      0.20000      0.10000E-01
         0.15000      0.10000E-01  0.10000     -0.10000    /BELGRANO TG11

 2696 'GENROU' 2     14.880      0.54000E-01   1.6540      0.78000E-01
          7.5700       0.0000       2.0285       1.9766      0.24680
         0.38960      0.18070      0.15300      0.14000      0.55400    /
 2696 'ESST1A' 2          2            1      0.20000E-01   10.000
         -10.000       2.0000       100.00       1.0000       1.0000
          2775.0      0.20000E-02   9.0000      -8.1100       9.0000
         -8.1100       0.0000       0.0000       1.0000       500.00
          4.8000    /
 2696 'PSS2A'  2          1            0            3            0
               5            1       2.0000       2.0000      0.10000E-01
          2.0000       2.0000       2.0000      0.15200       1.0000    
         0.25000      0.10000       13.000      0.20000      0.10000E-01
         0.15000      0.10000E-01  0.10000     -0.10000    /BELGRANO TG12
 3601 'GENROU'  1    6.0000      0.35000E-01  0.90000      0.70000E-01
        3.5500      0.00000E+00   2.0500       2.0500      0.25700
       0.51450      0.15750      0.10550      0.51600E-01  0.22150    /COSTTV01
 3601 'IEEET1'  1   0.00000E+00   400.00      0.50000E-01   4.5000
       -4.5000     -0.17000      0.95000      0.20000E-01  0.33000
       0.00000E+00   4.3270      0.22000       5.7690      0.95000    /COSTTV01
 3602 'GENROU'  2    6.0000      0.35000E-01  0.90000      0.70000E-01
        3.6000   0.00000E+00   2.0500       2.0500      0.25700
       0.51450      0.15750      0.10550      0.51600E-01  0.22150    /COSTTV02
 3602 'IEEET1'  2   0.00000E+00   400.00      0.50000E-01   4.5000
       -4.5000     -0.17000      0.95000      0.20000E-01  0.33000
       0.00000E+00   4.3270      0.22000       5.7690      0.95000    /COSTTV02
 3602 'IEESGO' 2    5.0  45  15  0.0  15  0.0  18.66  0.45  0.0 0.7656  0.0/COSTTV02
 3603 'GENROU'  3    6.0000      0.35000E-01  0.90000      0.70000E-01
        3.6000     0.00000E+00   2.0500       2.0500      0.25700
       0.51450      0.15750      0.10550      0.51600E-01  0.22150    /COSTTV03
 3603 'IEEET1'  3   0.00000E+00   400.00      0.50000E-01   4.5000
       -4.5000     -0.17000      0.95000      0.20000E-01  0.33000
       0.00000E+00   4.3270      0.22000       5.7690      0.95000    /COSTTV03
 3603 'USRMDL' 3 'STGV1P' 5 0 0 22 8 1 16.6 10 0.05833 -0.05833 0.00833 0.02
              0.0028 0.05 4.7 1 -1 2 0.942 0 0.5 0.1 15.0 1.0
              0.55 0.45 0.0 120/  COSTTV03  
 3604 'GENROU'  4    6.0000      0.35000E-01  0.90000      0.70000E-01
        3.6000   0.00000E+00   2.0500       2.0500      0.25700
       0.51450      0.15750      0.10550      0.51600E-01  0.22150    /COSTTV04
 3604 'IEEET1'  4   0.00000E+00   400.00      0.50000E-01   4.5000
       -4.5000     -0.17000      0.95000      0.20000E-01  0.33000
       0.00000E+00   4.3270      0.22000       5.7690      0.95000    /COSTTV04
 3604 'USRMDL' 4 'STGV1P' 5 0 0 22 8 1 16.6 10 0.05833 -0.05833 0.00833 0.02
              0.0028 0.05 4.7 1 -1 1.5 1.0 0 2.5 0.1 15.0 1.0
              0.55 0.45 0.0 120/  COSTTV04  
 3605 'GENROU'  5    6.0000      0.35000E-01  0.90000      0.70000E-01
        3.5500      0.00000E+00   2.0500       2.0500      0.25700
       0.51450      0.15750      0.10550      0.51600E-01  0.22150    /COSTTV05
 3605 'IEEET1'  5   0.00000E+00   400.00      0.50000E-01   4.5000
       -4.5000     -0.17000      0.95000      0.20000E-01  0.33000
       0.00000E+00   4.3270      0.22000       5.7690      0.95000    /COSTTV05
 3606 'GENROU'  6    8.0000      0.30000E-01   1.2000      0.70000E-01
        3.3600      0.00000E+00   1.6000       1.6000      0.26800
       0.53600      0.17000      0.80000E-01  0.16970      0.48190    /COSTTV06
 3606 'USRMDL' 6  'RATCOP'  4  0  0 11  4  0   112.00      0.50000E-01
        1.0000      -1.7600       3.3800       1.2100       3.3600
       0.76000      0.25000E-01   1.1000      -2.4900     /COSTTV06
 3606 'IEEEG1'  6  0  0
        20.410      0.00000E+00  0.00000E+00   2.5000      0.10000
       -1.0000      0.85000      0.31000      0.00000E+00  0.35000
       0.00000E+00   8.0000      0.65000      0.00000E+00  0.00000E+00
       0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00  0.00000E+00/ COSTTV06
 3607 'GENROU'  7    5.9000      0.30000E-01   1.4000      0.70000E-01
       2.55000   0.00000E+00   1.7600       1.6800      0.27000
       0.35100      0.22500      0.15000      0.69000E-01  0.22500    /COSTTV07
 3607 'IEEEX1'  7   0.60000E-01   40.000      0.10000      0.00000E+00
       0.00000E+00   1.0000      -1.0000     -0.50000E-01  0.50000
       0.10000       1.0000      0.00000E+00   2.4800      0.12000
        3.3000      0.47000    /COSTTV07
 3607 'USRMDL'  7  'STGV1P'       5      0      0     22      8      1
        14.280       40.000      0.50000E-01 -0.50000E-01  0.65000E-02
       0.00000E+00   1.9400       4.8000       14.280      0.10000
       -1.0000       1.5000       1.0000      0.39000      0.00000E+00
        20.000      0.00000E+00  0.00000E+00  0.40000      0.60000
       0.00000E+00   310.00                                           / COSTTV07
 3608 'GENROU'  8    11.170      0.42000E-01   2.5000      0.15000
        6.3400      0.00000E+00   2.5200       2.3900      0.31500
       0.51700      0.21700      0.15000      0.16000      0.565      / BSASTG01
 3608 'EXST1'   8   0.12000E-01   1.2000      -1.2000      0.00000E+00
       0.00000E+00   1000.0      0.50000E-01   8.9200      0.00000E+00
       0.00000E+00  0.60000E-02  0.40000    / BSASTG01
 3608 'USRMDL'  8 'BSASGO' 5 0 0 22 4 1  15  20  10  0.5  0.1  20
                                  -0.5  1.0  0.35  0  0.66  1.5  0.1
                                  0.5  0  218  0  0  0.032  -0.032
                                  1  0 / BSASTG01
 3609 'GENROU'  1     8.7000      0.43000E-01  0.97000      0.73000E-01
          5.7000       0.0000       2.1500       2.0900      0.23900    
         0.40600      0.19600      0.12000      0.16700      0.62800    /COCCTG09
 3609 'USRMDL' 1 'EXMITS'     4 0 0 14 4 0  220  0.030000     61.10000       0.0200
        57.000       -40.00      2.0       0.220      4.5000E+00
       0.00      0.100   0.5000    1.0       0.0                   /COCCTG09
 3609 'USRMDL' 1 'GASTWM' 5 0 0 32 14 5
       0.70000E-01   6.5770      2.50000      0.00000
       0.00000      1.00000       268.00      0.00000      1.00800
       0.00000      0.00000       1.0000      0.50000      0.30000
       1.00000      0.50000       0.0000      1.00000      0.00000
        100.00       0.9500       2000.0       44.000       570.00
        391.70      -0.7000       2.0000       0.0000       687.00
       0.70000       600.00       0.0100                         /     COCCTG09
 3610 'GENROU'  2     8.7000      0.43000E-01  0.97000      0.73000E-01
          5.7000       0.0000       2.1500       2.0900      0.23900    
         0.40600      0.19600      0.12000      0.16700      0.62800    /COCCTG10
 3610 'USRMDL' 2 'EXMITS'     4 0 0 14 4 0  220  0.030000     61.10000       0.0200
        57.000       -40.00      2.0000       0.220      4.5000E+00
       0.00      0.100   0.5000    1.0       0.0                   /COCCTG10
 3610 'USRMDL' 2 'GASTWM' 5 0 0 32 14 5 
       0.70000E-01   6.5770      2.50000      0.00000
       0.00000      1.00000       268.00      0.00000      1.00800
       0.00000      0.00000       1.0000      0.50000      0.30000
       1.00000      0.50000       0.0000      1.00000      0.00000
        100.00       0.9500       2000.0       44.000       570.00
        391.70      -0.7000       2.0000       0.0000       687.00
       0.70000       600.00       0.0100                         /     COCCTG08
 3611 'GENROU'  1     8.8000      0.17000E-01  0.98000      0.29000E-01
          4.5000       0.0000       2.2300       2.1700      0.25800    
         0.42700      0.22300      0.12000      0.16700      0.62800    /
 3611 'USRMDL' 1 'EXMITS'   4 0 0 14 4 0 293 0.03 204.8  0.02 195 -160  3.0  0.1
               4.5 0.0  0.067 0.267   1.0  0.0                 /COCCTV08
 3620 'GENROU'  1    6.3000      0.15         1.000        0.05
        5.8200       0.0         2.2          2.1          0.33
        0.8          0.27        0.146        0.07         0.26       / ENSETG01
 3620 'USRMDL'  1  'ST4BC' 4  0  0  17  3  0   4.31 4.31 1 -0.87 0.01
        1  0  1  -0.87  0.0  7.41  0  0  0.15  9.26  0  1.5   / ENSETG01
 3620 'PSS2A'  1   1  0 3  0 5  1  2.0  2.0  0.0  2.0  0.0  2.0  0.171  1.0  0.5  0.1  15.0
                  0.15  0.03  0.15  0.035  0.1  -0.1 /ENSETG01
 3620 'USRMDL'  1 'GAST5' 5 0 0 20 4 7 0.04 0.5 0.25 3.0 0.845 3.0 1.045 0.185 
               0.0  0.2 1.0 0.1 10.0 0.111 0.0 1.0 0.0 0.0 0.0 0.0 /ENSETG01 
 3621 'GENROU'  1    6.0000      0.50000E-01  0.90000      0.60000E-01
        5.2000      0.00000E+00   1.6000       1.5360      0.20000
       0.25000      0.10000      0.70000E-01  0.10000      0.37500    /DIQUTG01
 3621 'GENROU'  3    6.0000      0.50000E-01  0.90000      0.60000E-01
        5.2000      0.00000E+00   1.6000       1.5360      0.20000
       0.25000      0.10000      0.70000E-01  0.10000      0.37500    /DIQUTG03
 3622 'GENROU'  2    6.0000      0.50000E-01  0.90000      0.60000E-01
        5.2000      0.00000E+00   1.6000       1.5360      0.20000
       0.25000      0.10000      0.70000E-01  0.10000      0.37500    /DIQUTG02
 3622 'GENROU'  4    6.0000      0.50000E-01  0.90000      0.60000E-01
        5.2000      0.00000E+00   1.6000       1.5360      0.20000
       0.25000      0.10000      0.70000E-01  0.10000      0.37500    /DIQUTG04
 3636 'GENROU'  6    6.0000      0.50000E-01  0.80000      0.80000E-01
        5.2000      0.00000E+00   1.3600       1.3060      0.17000
       0.35000      0.14000      0.94000E-01  0.10000      0.37500    /DSUDTG06
 3637 'GENROU'  7    6.0000      0.50000E-01  0.80000      0.80000E-01
        7.5000      0.00000E+00   1.3600       1.3060      0.17000
       0.35000      0.14000      0.94000E-01  0.10000      0.37500    /DSUDTG07
 3637  'GAST'   7   0.072  0.02  0.5  3.0  0.79  5.0  0.77  0.0 0.0 /DSUDTG07
 3638 'GENROU'  8    6.0000      0.50000E-01  0.80000      0.80000E-01
        7.47000     0.00000E+00   1.3600       1.3060      0.17000
       0.35000      0.14000      0.94000E-01  0.10000      0.37500    /DSUDTG08
 3638  'GAST'   8   0.072  0.02  0.5  3.0  0.79  5.0  0.77  0.0 0.0 /DSUDTG08
 3640 'GENROU'  1     8.0500      0.40000E-01   2.5000      0.40000E-01
          7.7100       0.0000       2.5020       2.3830      0.27300    
         0.68300      0.21500      0.15000      0.25000      0.46700    /SHELL CAPSA  
 3640 'MNLEX2'  1    0.20000       0.2000      0.250000       0.2000    
         0.10000       2.0700       2.4700    /SHELL CAPSA  
 3640 'MAXEX2'  1          1       3.4300       1.1000       10.000    
          1.2000       5.0000       1.5000       2.0000       1.0000    
         0.15000E-01  -2.0000    /SHELL CAPSA  
 3640 'IEEET2'  1    0.22000E-01   200.0      0.10000       48.000    
          0.0000       1.0000       1.2000      0.3000E-01  0.740000    
          1.2000       3.7500       2.7000       5.0000       4.8000    /SHELL CAPSA  
 3640 'USRMDL'  1  'GGOV1P'   5  0  1  29 9 11
          0        26.950      0.60000E-01   1.0000      0.50000E-01 -0.50000E-01
        25.000       5.0000       0.0000       1.0000       1.0000    
       0.10000      0.50000       1.5000      0.15000      0.50000    
        0.0000       0.0000       7.0000       2.0000      0.40000    
        0.95000       0.0000      1.0000     -1.0000       0.0000    
        0.0000      0.10000E-01   1.0000      0.20000E-01/SHELL CAPSA  

 3645 'GENROU'  1    7.15      0.022   0.61      0.034
        7.6835      0.00000E+00   2.013     1.953     0.329
        0.543     0.262        0.19327     0.04657     0.074  / DSUDTG1
 3645 'USRMDL' 1 'SEXCDS' 4 0 0 13 6 10
       0.03    0.02    0.0   0.06   200.0   5.25    2.1  0.096    0.08
       0.003   0.0     5.33  -4.8/ DSUDTG1
 3645 'PSS2A'   1       1    0    3    0    5    1
       3.0      2.0     0.02     2.0      0.00000E+00   3.0
       0.1953    1.0     0.0      0.25      8.0     0.38     
       0.038     0.36    0.032     0.1     -0.1                / DSUDTG1
/ 3645 'USRMDL' 1 'GASTAB' 5 0 0 53 14 16
/       0.000    1.00     8.00     0.0005   0.00      0.00       0.50
/      20.000   13.00     1.00     0.001   20.00      0.027   1253.0   
/      0.7833  1107.3     4.99     1.00    0.0035    35.0        5.00
/       1.000  1273.0     0.05     0.37     0.2       0.3        0.50 
/       0.1      0.50     5.00   393.7204  -2.4111 -644.2     1544.20
/     315.825    0.879    0.10     0.50     5.0     117.1631  -0.7055
/       0.000  1070.0   1170.0    38.1332  -6.2397    0.9968  -0.0126
/       5.000   11.50   260.00   335.00  / DOCK SUD TG11
 3646 'GENROU'  2   7.15      0.022   0.61      0.034
        7.6835      0.00000E+00   2.013     1.953     0.329
        0.543     0.262        0.19327     0.04657     0.074    / DSUDTG2
 3646 'USRMDL' 2 'SEXCDS' 4 0 0 13 6 10
       0.03    0.02    0.0   0.06   200.0   5.33330    2.0   0.092308    0.08
       0.003   0.0     5.33  -4.8/ DSUDTG2
 3646 'PSS2A'   2       1    0    3    0    5    1
      3.0      2.0     0.02     2.0      0.00000E+00   3.0
       0.1953    1.0     0.0      0.20      8.0     0.31     
       0.03     0.31    0.036     0.1     -0.1                 / DSUDTG2
/ 3646 'USRMDL' 2 'GASTAB' 5 0 0 53 14 16
/       0.000    1.00     8.00     0.0005   0.00      0.00       0.50
/      20.000   13.00     1.00     0.001   20.00      0.027   1255.0   
/      0.7933  1108.0     4.99     1.00    0.0035    35.0        5.00
/       1.000  1280.0     0.05     0.37     0.2       0.3        0.50 
/       0.1      0.50     5.00   328.4892  -1.732   -900.5     1875.0
/      658.0    0.9011    0.10     0.50     5.0     117.1631  -0.7055
/       0.000  1070.0   1170.0    38.1332  -6.2397    0.9968  -0.0126
/       5.000   11.50   260.00   335.00  / DOCK SUD TG12
 3647 'GENROE' 4 12.69 0.04 2.5 0.04 6 0 2.4 1.95 0.244 
               0.477 0.175 0.141 0.12 0.65/GEBATG03
 3647 'USRMDL' 4 'SEMAVR' 4 0 0 40 8 5 0.383 9.375 5.0 24.492 -0.348
       -8.5 2.5 2.0 0.005 0.16 0.0 1.0023 -1 1 0.015 30 3 0.2 0 3.322 -0.1 500 5 0.428 0 0.428 0.31 0.428 
       0.91 0.34 1.04 0 3 -10.0 1 0.3 0.5 2 0 1.0528 /GEBATG03
 3647 'PSS2A' 4 1 0 3 0 5 1 2 2 0.02 2 0 2 0.356 1 0 0.1 17.5 0.12 0.04 0.28 0.04  0.1 -0.1/GEBATG03
 3647 'USRMDL' 4 'ST3000' 5 0 1 41 12 9
 1
 0.28000 -0.28000 0.06000 -0.06000 -0.00020
 0.00020 1.00000 -1.00000 1.00000 0.00000
 1.00000 8.00000 16.66670 14.28570 5.00000
 1.00000 15.00000 0.01000 0.74000 1.50000
 0.30000 4.00000 0.50000 5.00000 4.00000
 0.12000 0.00000 173.00000 0.25000 0.25000
 2.00000 2.00000 0.03000 0.97350 0.10000
 4.00000 -0.00030 0.00030 4.50000 -0.00030 0.00030 / GEBATG03

 3644 'GENROU'  1   7.15      0.022   0.61      0.034
        7.6835      0.00000E+00   2.013     1.953     0.329
        0.543     0.262        0.19327     0.04657     0.074  / DSUDTV1
 3644 'USRMDL' 1 'SEXCDS' 4 0 0 13 6 10
       0.03    0.02    0.0   0.06   200.0   5.8667    2.2   0.08    0.08
       0.003   0.0     5.33 -4.8/ DSUDTV1
 3644  'PSS2A'   1       1    0    3    0    5    1
       3.0      2.0     0.02     2.0      0.00000E+00   3.0
       0.3363     1.0     0.0     0.2      4.0
       0.25     0.31   0.25    0.033   0.1     -0.1      / DSUDTV1
 3651 'GENSAL'  1    6.5000      0.40000E-01  0.26000       1.3200
       0.00000E+00  0.92000      0.63000      0.30000      0.13000
       0.10500      0.27400E-01  0.14160    /EZEICS01
 3651 'REMCMP'  1    3000/EZEICS01
 3651 'USRMDL'    1  'UNIABB' 4 0 8 69 16 33    1    0 0 0 1 1 1 1
         0.4000E-01  -0.0800       0.0000      475.0000    2.0000
        20.0000       0.0000       0.0000        0.1000    1.0000    
         0.0000       0.0000       2.0000       20.0000    0.0000    
         0.0000       7.5600      -8.0300        0.0000    0.0000    
         0.0000       0.0000       0.3300E-02    0.0000    1.0000    
         1.0000       1.0000       0.0000        1.1000    0.0000    
         0.0000       1.1500       1.1500        1.1500    0.0000    
         3.5100       3.7300       2.3100        2.5300    0.1000    
         0.1000E-01   1.4400       0.5000       16.0000   10.5000    
         0.1000       0.1000E-01   4.0860        0.5000    0.5000    
         0.1540       0.5000       0.0000       -0.9600    0.2500    
        -0.9600       0.5000      -0.9600        0.7500   -0.9600    
         1.0000      -0.9600       0.2000       10.0000  300.0000
         1.1000       0.9000       0.5000E-02   2.000              /
 3652 'GENSAL'  2    6.5000      0.40000E-01  0.26000       1.3200
       0.00000E+00  0.92000      0.63000      0.30000      0.13000
       0.10500      0.27400E-01  0.14160    /EZEICS02
 3652 'REMCMP'  2    3000/EZEICS02
 3652 'USRMDL'    2  'UNIABB' 4 0 8 69 16 33    1    0 0 0 1 1 1 1
         0.4000E-01  -0.0800       0.0000      475.0000    2.0000
        20.0000       0.0000       0.0000        0.1000    1.0000    
         0.0000       0.0000       2.0000       20.0000    0.0000    
         0.0000       7.5600      -8.0300        0.0000    0.0000    
         0.0000       0.0000       0.3300E-02    0.0000    1.0000    
         1.0000       1.0000       0.0000        1.1000    0.0000    
         0.0000       1.1500       1.1500        1.1500    0.0000    
         3.5100       3.7300       2.3100        2.5300    0.1000    
         0.1000E-01   1.4400       0.5000       16.0000   10.5000    
         0.1000       0.1000E-01   4.0860        0.5000    0.5000    
         0.1540       0.5000       0.0000       -0.9600    0.2500    
        -0.9600       0.5000      -0.9600        0.7500   -0.9600    
         1.0000      -0.9600       0.2000       10.0000  300.0000
         1.1000       0.9000       0.5000E-02   2.000              /
 3653 'GENSAL'  3    6.5000      0.40000E-01  0.26000       1.3200
       0.00000E+00  0.92000      0.63000      0.30000      0.13000
       0.10500      0.27400E-01  0.14160    /EZEICS03
 3653 'REMCMP'  3    3000/EZEICS03
 3653 'USRMDL'    3  'UNIABB' 4 0 8 69 16 33    1    0 0 0 1 1 1 1
         0.4000E-01  -0.0800       0.0000      475.0000    2.0000
        20.0000       0.0000       0.0000        0.1000    1.0000    
         0.0000       0.0000       2.0000       20.0000    0.0000    
         0.0000       7.5600      -8.0300        0.0000    0.0000    
         0.0000       0.0000       0.3300E-02    0.0000    1.0000    
         1.0000       1.0000       0.0000        1.1000    0.0000    
         0.0000       1.1500       1.1500        1.1500    0.0000    
         3.5100       3.7300       2.3100        2.5300    0.1000    
         0.1000E-01   1.4400       0.5000       16.0000   10.5000    
         0.1000       0.1000E-01   4.0860        0.5000    0.5000    
         0.1540       0.5000       0.0000       -0.9600    0.2500    
        -0.9600       0.5000      -0.9600        0.7500   -0.9600    
         1.0000      -0.9600       0.2000       10.0000  300.0000
         1.1000       0.9000       0.5000E-02   2.000              /
 3654 'GENSAL'  4    6.5000      0.40000E-01  0.26000       1.3200
       0.00000E+00  0.92000      0.63000      0.30000      0.13000
       0.10500      0.27400E-01  0.14160    /EZEICS04
 3654 'REMCMP'  4    3000/EZEICS04
 3654 'USRMDL'    4  'UNIABB' 4 0 8 69 16 33    1    0 0 0 1 1 1 1
         0.4000E-01  -0.0800       0.0000      475.0000    2.0000
        20.0000       0.0000       0.0000        0.1000    1.0000    
         0.0000       0.0000       2.0000       20.0000    0.0000    
         0.0000       7.5600      -8.0300        0.0000    0.0000    
         0.0000       0.0000       0.3300E-02    0.0000    1.0000    
         1.0000       1.0000       0.0000        1.1000    0.0000    
         0.0000       1.1500       1.1500        1.1500    0.0000    
         3.5100       3.7300       2.3100        2.5300    0.1000    
         0.1000E-01   1.4400       0.5000       16.0000   10.5000    
         0.1000       0.1000E-01   4.0860        0.5000    0.5000    
         0.1540       0.5000       0.0000       -0.9600    0.2500    
        -0.9600       0.5000      -0.9600        0.7500   -0.9600    
         1.0000      -0.9600       0.2000       10.0000  300.0000
         1.1000       0.9000       0.5000E-02   2.000              /
 3655 'GENSAL'  5    6.5000      0.40000E-01  0.26000       1.3200
       0.00000E+00  0.92000      0.63000      0.30000      0.13000
       0.10500      0.27400E-01  0.14160    /EZEICS05
 3655 'REMCMP'  5    3000/EZEICS05
 3655 'USRMDL'    5  'UNIABB' 4 0 8 69 16 33    1    0 0 0 1 1 1 1
         0.4000E-01  -0.0800       0.0000      475.0000    2.0000
        20.0000       0.0000       0.0000        0.1000    1.0000    
         0.0000       0.0000       2.0000       20.0000    0.0000    
         0.0000       7.5600      -8.0300        0.0000    0.0000    
         0.0000       0.0000       0.3300E-02    0.0000    1.0000    
         1.0000       1.0000       0.0000        1.1000    0.0000    
         0.0000       1.1500       1.1500        1.1500    0.0000    
         3.5100       3.7300       2.3100        2.5300    0.1000    
         0.1000E-01   1.4400       0.5000       16.0000   10.5000    
         0.1000       0.1000E-01   4.0860        0.5000    0.5000    
         0.1540       0.5000       0.0000       -0.9600    0.2500    
        -0.9600       0.5000      -0.9600        0.7500   -0.9600    
         1.0000      -0.9600       0.2000       10.0000  300.0000
         1.1000       0.9000       0.5000E-02   2.000              /
 3656 'GENSAL'  6    6.5000      0.40000E-01  0.26000       1.3200
       0.00000E+00  0.92000      0.63000      0.30000      0.13000
       0.10500      0.27400E-01  0.14160    /EZEICS06
 3656 'REMCMP'  6    3000/EZEICS06
 3656 'USRMDL'    6  'UNIABB' 4 0 8 69 16 33    1    0 0 0 1 1 1 1
         0.4000E-01  -0.0800       0.0000      475.0000    2.0000
        20.0000       0.0000       0.0000        0.1000    1.0000    
         0.0000       0.0000       2.0000       20.0000    0.0000    
         0.0000       7.5600      -8.0300        0.0000    0.0000    
         0.0000       0.0000       0.3300E-02    0.0000    1.0000    
         1.0000       1.0000       0.0000        1.1000    0.0000    
         0.0000       1.1500       1.1500        1.1500    0.0000    
         3.5100       3.7300       2.3100        2.5300    0.1000    
         0.1000E-01   1.4400       0.5000       16.0000   10.5000    
         0.1000       0.1000E-01   4.0860        0.5000    0.5000    
         0.1540       0.5000       0.0000       -0.9600    0.2500    
        -0.9600       0.5000      -0.9600        0.7500   -0.9600    
         1.0000      -0.9600       0.2000       10.0000  300.0000
         1.1000       0.9000       0.5000E-02   2.000              /
   0 'USRMDL' 0 'CCCEZE'     8     0    25    10     3     6  3000
       3651 '1' 0 0 3652 '2' 0 0 3653 '3' 0 0 3654 '4' 0 0 3655 '5' 0 0 3656 '6' 0 0
       1.020 0.980 1.250E-04 1.100 0.900 14.400 0.200 1.000 -0.960 0.020   / 
    3201  'OLTC3T'       3651      3652   1
          25.000       5.0000       30.000      /EZEIZA 1
    3205  'OLTC3T'       3655      3656   3
          25.000       5.0000       30.000      /EZEIZA 3
    3207  'OLTC3T'       3653      3654   2
          25.000       5.0000       30.000      /EZE.TER7
 3664 'GENROU'  4    11.000      0.78000E-01   1.6000      0.10000
        4.6800      0.00000E+00   2.4500       2.3500      0.24500
       0.49000      0.12500      0.80000E-01  0.10000      0.37500    /
 3665 'GENROU'  5    5.6000      0.60000E-01  0.84000      0.20000
        4.3400      0.00000E+00   1.6900       1.6400      0.21000
       0.41700      0.14000      0.80000E-01  0.10000      0.37500    /NPUETV05
 3665 'IEEET1'  5   0.60000E-01   400.00      0.50000E-01   3.5000
       -3.5000     -0.17000      0.70000      0.10000       2.0000
       0.00000E+00   3.3650      0.22000       4.4870      0.95000    /NPUETV05
 3665 'IEESGO'  5   0.00000E+00  0.00000E+00  0.50000E-01   4.0000
        14.000      0.00000E+00   11.110      0.60000      0.00000E+00
       0.83000      0.26000                                           / NPUETV05
 3666 'GENROU'  6    5.5000      0.44000E-01  0.82000      0.70000E-01
       4.69000      0.00000E+00   2.2800       2.2000      0.37000
       0.73900      0.25000      0.15000      0.10000      0.37500    /NPUETV06
 3666 'EXST1'   6   0.10000E-01   1.2000      -1.2000      0.00000E+00
       0.00000E+00   200.00      0.20000E-01   4.0000      0.00000E+00
       0.20000      0.16500E-01  0.80000    /NPUETV06
 3666 'IEESGO'  6   0.00000E+00  0.00000E+00  0.50000       1.7000
        17.000      0.00000E+00   10.750      0.70000      0.00000E+00
       0.76000      0.27000                                           / NPUETV06
 3667 'GENROU'  1     8.00      0.25000E-01     1.100      0.3000E-01
          6.3000       0.0000       1.980       1.8      0.28    
         0.700      0.2400      0.1500      0.100      0.38000 /  CPCCTG01
 3667 'USRMDL' 1 'PSS2AM'  3  0  6  24  17  8  1  0 3   0
               5            1       2.0000       2.0000      0.0000    
          2.0000       0.0000       2.0000      0.1790000    1.0000    
         0.50000      0.10000       12.000      0.10000      0.018
         0.12000      0.018         0.10000     -0.10000     0.02
          -0.02         10            0.3         0.5        0.02     -0.02 /CPCCTG01
 3667 'USRMDL'   1  'ST4BC ' 4 0 0 17 3 0 
        12.00       12.00       1.0000     -0.87000    
       0.10000E-01   1.0000       0.0000       1.0000     -0.87000    
        0.0000       5.5500       0.0000       0.0000      0.14000    
        6.9400       0.0000       1.5000    / 				NPCCTG01
 3667 'USRMDL'    1  'GEGT1'   5 0 0 64 13 19 
        14.700       0.0000       15.000       288.15       273.15    
        371.00       244.00      0.40000E-01   5.0000       10.000    
        5.0000       0.0000       3.0000      0.36000E-02  0.10000E-01
        10.000       1.0000      0.22000      0.17000      0.20000    
        1.6400       4.0000       4.0000       4.0000       5.0000    
        90.000       54.000      0.36000       4.0000      0.50000E-01
        8000.0       2.0000       1.6670       16.670       999.00    
       -1.1110      0.83300     -0.55600       878.00       16.670    
        771.00       11.100       678.00       3.8900       648.89    
       0.30000E-03  0.10000E-02   99.000       1.0000       10.000    
        15.000       4.0000       1.6000       1.8000       100.00    
        600.00       11.600       5.0000       0.0000      0.30000    
       0.64000      0.75000E-02   100.00       0.0000    /NPCCTG01
 3668 'GENROU'  2     8.00      0.25000E-01     1.100      0.3000E-01
          6.3000       0.0000       1.980       1.8      0.28    
         0.700      0.2400      0.1500      0.100      0.38000 /  CPCCTG02
 3668 'USRMDL' 2 'PSS2AM'  3  0  6  24  17  8  1  0 3   0
               5            1       2.0000       2.0000      0.0000    
          2.0000       0.0000       2.0000      0.1790000    1.0000    
         0.50000      0.10000       12.000      0.10000      0.018
         0.12000      0.018         0.10000     -0.10000     0.02
          -0.02         10            0.3         0.5        0.02     -0.02 /CPCCTG02
 3668 'USRMDL'   2  'ST4BC ' 4 0 0 17 3 0 
        12.00       12.00       1.0000     -0.87000    
       0.10000E-01   1.0000       0.0000       1.0000     -0.87000    
        0.0000       5.5500       0.0000       0.0000      0.14000    
        6.9400       0.0000       1.5000    / CPCCTG02
 3668 'USRMDL'    2  'GEGT1'   5 0 0 64 13 19 
        14.700       0.0000       15.000       288.15       273.15    
        371.00       244.00      0.40000E-01   5.0000       10.000    
        5.0000       0.0000       3.0000      0.36000E-02  0.10000E-01
        10.000       1.0000      0.22000      0.17000      0.20000    
        1.6400       4.0000       4.0000       4.0000       5.0000    
        90.000       54.000      0.36000       4.0000      0.50000E-01
        8000.0       2.0000       1.6670       16.670       999.00    
       -1.1110      0.83300     -0.55600       878.00       16.670    
        771.00       11.100       678.00       3.8900       648.89    
       0.30000E-03  0.10000E-02   99.000       1.0000       10.000    
        15.000       4.0000       1.6000       1.8000       100.00    
        600.00       11.600       5.0000       0.0000      0.30000    
       0.64000      0.75000E-02   100.00       0.0000    /
 3669 'GENROU'  1     7.70      0.25000E-01  1.400      0.07
          4.87000       0.0000       2.10       1.850      0.300    
         0.800      0.2600      0.1500      0.1200      0.48000 / CPCCTV01
 3669 'USRMDL' 1 'PSS2AM'  3  0  6  24  17  8  1  0 3   0
               5            1       2.0000       2.0000      0.0000    
          2.0000       0.0000       2.0000      0.1790000    1.0000    
         0.50000      0.10000       12.000      0.10000      0.022
         0.1000      0.022         0.10000     -0.10000     0.02
          -0.02         10            0.3         0.5        0.02     -0.02 /CPCCTGV1
 3669 'USRMDL'   1  'ST4BC ' 4 0 0 17 3 0 
        11.00       11.00       1.0000     -0.87000    
       0.10000E-01   1.0000       0.0000       1.0000     -0.87000    
        0.0000       5.9800       0.0000       0.0000      0.14000    
        7.4800       0.0000       1.5000    /  				CPCCTV01
 3669 'USRMDL' 1 'CCNPTV'  5  0 4 23 6 15  
       3667 '1' 3668 '2' 332.6  270 100  0.055  0.0005  0.0014  2.0 1.0
       30.0  0.1961  0.3673  0.4366  0.5  10.0  0.5  1.0  0.0  0.005  -0.005
       0.6  100.0  0.5  0.5   / CPCCTV01

 3677 'GENROU'  7    6.0000      0.35000E-01  0.90000      0.70000E-01
        5.2800      0.00000E+00   1.7600       1.7600      0.28100
       0.52800      0.20900      0.14000      0.12930      0.49760    /NPUETV07
 3677 'IEEET1'  7   0.00000E+00   400.00      0.50000E-01   4.5000
       -4.5000     -0.17000      0.95000      0.20000E-01  0.33000
       0.00000E+00   4.3270      0.22000       5.7690      0.95000    /NPUETV07
 3677 'IEESGO'  7   0.20000E+00  0.00000E+00  0.50   0.0000
        10.000      0.00   14.65      0.500000      0.00000E+00
       0.900      0.000                                           / NPUETV07
 3678 'GENROU'  8    6.5000      0.35000E-01  0.97000      0.70000E-01
        3.700      0.00000E+00   1.6700       1.6700      0.18500
       0.36800      0.12000      0.85000E-01  0.99100E-01  0.45490    /PNUETV08
 3678 'IEEET1'  8   0.00000E+00   400.00      0.50000E-01   4.5000
       -4.5000     -0.17000      0.95000      0.20000E-01  0.33000
       0.00000E+00   4.3270      0.22000       5.7690      0.95000    /PNUETV08
 3678 'IEESGO'  8   5   20   10   0   12   0   20   0.5   0.0
                        0.84     0.0                                  /PNUETV08
 3679 'GENROU'  9    4.7000      0.35000E-01  0.70000      0.70000E-01
        4.2500      0.00000E+00   1.9600       1.9000      0.25200
       0.50300      0.16800      0.10200      0.10000      0.37500    /NPUETV09
 3679 'EXST1'   9   0.10000E-01   1.2000      -1.2000      0.00000E+00
       0.00000E+00   200.00      0.20000E-01   4.0000      0.00000E+00
       0.20000      0.16500E-01  0.80000    /NPUETV09
 3679 'IEESGO'  9   0.00000E+00  0.00000E+00  2.00   0.0000
        12.000      0.00000E+00   14.20      0.60000      0.00000E+00
       0.846000      0.000                                           / NPUETV09
 4600 'GENROU'  1    6.0000      0.40000E-01  0.90000      0.60000E-01
        3.4970      0.00000E+00   1.8420       1.5510      0.20000
       0.40000      0.11000      0.80000E-01  0.10000      0.37500    /CALCTV11

4601 'GENSAE'  1    7.294     0.55300E-01   0.086      4.44
        0        1.007      0.66      0.3
       0.228      0.198  0.14      0.3500    /SGDEHI

4601 'USRMDL'  1 'UT5AVR' 4  0  0  34 15 5      
0.0, 0.0, 312.0, -0.05, 0.0, 2.0, 11.67, 1.2, 7.0, 0.42,
 2.45, 0.1, 0.1, 0.1, 0.1, 0.1, 0.1, 4.95,-4.77, 0.02,
 1.15, 1.15, 1.15, 0.02, 1.060017, 1.6, 10.0, 100.0, 0.1, 0.53, 
0.2, 0.02, 0.059, 0.5 /SGDEHI

4601 'USRMDL'  1 'UT5OEL' 10  0  0  7 3 1
      0.02, 3.73036649215, 2.15968586387, 30.0, 300.0, 0.6, 0.5 /SGDEHI

4601 'USRMDL'  1 'UT5UEL' 9  0  0  14 3 0
      0.02, 1.28, 1.0, 1.5, 0.0, -0.73, 0.25, -0.67, 0.5, -0.47, 0.75,
 -0.27, 1.0, -0.107 /SGDEHI

4601  'PSS2B'   1  
       2,   0,   3,    0,   4,   1,
       2.0,  2.0, 0,  2.0, 0.0, 2.0, 0.23, 1.0, 0.4, 0.1,
       15.0, 0.1, 0.03,  0.1,  0.03, 1.0,  1.0, 99, -99,
       99.0, -99.0, 0.05, -0.05/ SGDEHI

4602 'GENSAE'  2    7.294     0.55300E-01   0.086      4.44
        0        1.007      0.66      0.3
       0.228      0.198  0.14      0.3500    /SGDEHI

4602 'USRMDL'  2 'UT5AVR' 4  0  0  34 15 5      
0.0, 0.0, 312.0, -0.05, 0.0, 2.0, 11.67, 1.2, 7.0, 0.42,
 2.45, 0.1, 0.1, 0.1, 0.1, 0.1, 0.1, 4.95,-4.77, 0.02,
 1.15, 1.15, 1.15, 0.02, 1.060017, 1.6, 10.0, 100.0, 0.1, 0.53, 
0.2, 0.02, 0.059, 0.5 /SGDEHI

4602 'USRMDL'  2 'UT5OEL' 10  0  0  7 3 1
      0.02, 3.73036649215, 2.15968586387, 30.0, 300.0, 0.6, 0.5 /SGDEHI

4602 'USRMDL'  2 'UT5UEL' 9  0  0  14 3 0
      0.02, 1.28, 1.0, 1.5, 0.0, -0.73, 0.25, -0.67, 0.5, -0.47, 0.75,
 -0.27, 1.0, -0.107 /SGDEHI

4602  'PSS2B'   2  
       2,   0,   3,    0,   4,   1,
       2.0,  2.0, 0,  2.0, 0.0, 2.0, 0.23, 1.0, 0.4, 0.1,
       15.0, 0.1, 0.03,  0.1,  0.03, 1.0,  1.0, 99, -99,
       99.0, -99.0, 0.05, -0.05/ SGDEHI

4603 'GENSAE'  3    7.294     0.55300E-01   0.086      4.44
        0        1.007      0.66      0.3
       0.228      0.198  0.14      0.3500    /SGDEHI

4603 'USRMDL'  3 'UT5AVR' 4  0  0  34 15 5      
0.0, 0.0, 312.0, -0.05, 0.0, 2.0, 11.67, 1.2, 7.0, 0.42,
 2.45, 0.1, 0.1, 0.1, 0.1, 0.1, 0.1, 4.95,-4.77, 0.02,
 1.15, 1.15, 1.15, 0.02, 1.060017, 1.6, 10.0, 100.0, 0.1, 0.53, 
0.2, 0.02, 0.059, 0.5 /SGDEHI

4603 'USRMDL'  3 'UT5OEL' 10  0  0  7 3 1
      0.02, 3.73036649215, 2.15968586387, 30.0, 300.0, 0.6, 0.5 /SGDEHI

4603 'USRMDL'  3 'UT5UEL' 9  0  0  14 3 0
      0.02, 1.28, 1.0, 1.5, 0.0, -0.73, 0.25, -0.67, 0.5, -0.47, 0.75,
 -0.27, 1.0, -0.107 /SGDEHI

4603  'PSS2B'   3  
       2,   0,   3,    0,   4,   1,
       2.0,  2.0, 0,  2.0, 0.0, 2.0, 0.23, 1.0, 0.4, 0.1,
       15.0, 0.1, 0.03,  0.1,  0.03, 1.0,  1.0, 99, -99,
       99.0, -99.0, 0.05, -0.05/ SGDEHI

4604 'GENSAE'  4    7.294     0.55300E-01   0.086      4.44
        0        1.007      0.66      0.3
       0.228      0.198  0.14      0.3500    /SGDEHI

4604 'USRMDL'  4 'UT5AVR' 4  0  0  34 15 5      
0.0, 0.0, 312.0, -0.05, 0.0, 2.0, 11.67, 1.2, 7.0, 0.42,
 2.45, 0.1, 0.1, 0.1, 0.1, 0.1, 0.1, 4.95,-4.77, 0.02,
 1.15, 1.15, 1.15, 0.02, 1.060017, 1.6, 10.0, 100.0, 0.1, 0.53, 
0.2, 0.02, 0.059, 0.5 /SGDEHI

4604 'USRMDL'  4 'UT5OEL' 10  0  0  7 3 1
      0.02, 3.73036649215, 2.15968586387, 30.0, 300.0, 0.6, 0.5 /SGDEHI

4604 'USRMDL'  4 'UT5UEL' 9  0  0  14 3 0
      0.02, 1.28, 1.0, 1.5, 0.0, -0.73, 0.25, -0.67, 0.5, -0.47, 0.75,
 -0.27, 1.0, -0.107 /SGDEHI

4604  'PSS2B'   4  
       2,   0,   3,    0,   4,   1,
       2.0,  2.0, 0,  2.0, 0.0, 2.0, 0.23, 1.0, 0.4, 0.1,
       15.0, 0.1, 0.03,  0.1,  0.03, 1.0,  1.0, 99, -99,
       99.0, -99.0, 0.05, -0.05/ SGDEHI

4605 'GENSAE'  5    7.294     0.55300E-01   0.086      4.44
        0        1.007      0.66      0.3
       0.228      0.198  0.14      0.3500    /SGDEHI

4605 'USRMDL'  5 'UT5AVR' 4  0  0  34 15 5      
0.0, 0.0, 312.0, -0.05, 0.0, 2.0, 11.67, 1.2, 7.0, 0.42,
 2.45, 0.1, 0.1, 0.1, 0.1, 0.1, 0.1, 4.95,-4.77, 0.02,
 1.15, 1.15, 1.15, 0.02, 1.060017, 1.6, 10.0, 100.0, 0.1, 0.53, 
0.2, 0.02, 0.059, 0.5 /SGDEHI

4605 'USRMDL'  5 'UT5OEL' 10  0  0  7 3 1
      0.02, 3.73036649215, 2.15968586387, 30.0, 300.0, 0.6, 0.5 /SGDEHI

4605 'USRMDL'  5 'UT5UEL' 9  0  0  14 3 0
      0.02, 1.28, 1.0, 1.5, 0.0, -0.73, 0.25, -0.67, 0.5, -0.47, 0.75,
 -0.27, 1.0, -0.107 /SGDEHI

4605  'PSS2B'   5  
       2,   0,   3,    0,   4,   1,
       2.0,  2.0, 0,  2.0, 0.0, 2.0, 0.23, 1.0, 0.4, 0.1,
       15.0, 0.1, 0.03,  0.1,  0.03, 1.0,  1.0, 99, -99,
       99.0, -99.0, 0.05, -0.05/ SGDEHI

4606 'GENSAE'  6    7.294     0.55300E-01   0.086      4.44
        0        1.007      0.66      0.3
       0.228      0.198  0.14      0.3500    /SGDEHI

4606 'USRMDL'  6 'UT5AVR' 4  0  0  34 15 5      
0.0, 0.0, 312.0, -0.05, 0.0, 2.0, 11.67, 1.2, 7.0, 0.42,
 2.45, 0.1, 0.1, 0.1, 0.1, 0.1, 0.1, 4.95,-4.77, 0.02,
 1.15, 1.15, 1.15, 0.02, 1.060017, 1.6, 10.0, 100.0, 0.1, 0.53, 
0.2, 0.02, 0.059, 0.5 /SGDEHI

4606 'USRMDL'  6 'UT5OEL' 10  0  0  7 3 1
      0.02, 3.73036649215, 2.15968586387, 30.0, 300.0, 0.6, 0.5 /SGDEHI

4606 'USRMDL'  6 'UT5UEL' 9  0  0  14 3 0
      0.02, 1.28, 1.0, 1.5, 0.0, -0.73, 0.25, -0.67, 0.5, -0.47, 0.75,
 -0.27, 1.0, -0.107 /SGDEHI

4606  'PSS2B'   6  
       2,   0,   3,    0,   4,   1,
       2.0,  2.0, 0,  2.0, 0.0, 2.0, 0.23, 1.0, 0.4, 0.1,
       15.0, 0.1, 0.03,  0.1,  0.03, 1.0,  1.0, 99, -99,
       99.0, -99.0, 0.05, -0.05/ SGDEHI

98011 'GENSAE'  1    7.294     0.55300E-01   0.086      4.44
        0        1.007      0.66      0.3
       0.228      0.198  0.14      0.3500    /SGDEHI

98011 'USRMDL'  1 'UT5AVR' 4  0  0  34 15 5      
0.0, 0.0, 312.0, -0.05, 0.0, 2.0, 11.67, 1.2, 7.0, 0.42,
 2.45, 0.1, 0.1, 0.1, 0.1, 0.1, 0.1, 4.95,-4.77, 0.02,
 1.15, 1.15, 1.15, 0.02, 1.060017, 1.6, 10.0, 100.0, 0.1, 0.53, 
0.2, 0.02, 0.059, 0.5 /SGDEHI

98011 'USRMDL'  1 'UT5OEL' 10  0  0  7 3 1
      0.02, 3.73036649215, 2.15968586387, 30.0, 300.0, 0.6, 0.5 /SGDEHI

98011 'USRMDL'  1 'UT5UEL' 9  0  0  14 3 0
      0.02, 1.28, 1.0, 1.5, 0.0, -0.73, 0.25, -0.67, 0.5, -0.47, 0.75,
 -0.27, 1.0, -0.107 /SGDEHI

98011  'PSS2B'   1  
       2,   0,   3,    0,   4,   1,
       2.0,  2.0, 0,  2.0, 0.0, 2.0, 0.23, 1.0, 0.4, 0.1,
       15.0, 0.1, 0.03,  0.1,  0.03, 1.0,  1.0, 99, -99,
       99.0, -99.0, 0.05, -0.05/ SGDEHI

98012 'GENSAE'  2    7.294     0.55300E-01   0.086      4.44
        0        1.007      0.66      0.3
       0.228      0.198  0.14      0.3500    /SGDEHI

98012 'USRMDL'  2 'UT5AVR' 4  0  0  34 15 5      
0.0, 0.0, 312.0, -0.05, 0.0, 2.0, 11.67, 1.2, 7.0, 0.42,
 2.45, 0.1, 0.1, 0.1, 0.1, 0.1, 0.1, 4.95,-4.77, 0.02,
 1.15, 1.15, 1.15, 0.02, 1.060017, 1.6, 10.0, 100.0, 0.1, 0.53, 
0.2, 0.02, 0.059, 0.5 /SGDEHI

98012 'USRMDL'  2 'UT5OEL' 10  0  0  7 3 1
      0.02, 3.73036649215, 2.15968586387, 30.0, 300.0, 0.6, 0.5 /SGDEHI

98012 'USRMDL'  2 'UT5UEL' 9  0  0  14 3 0
      0.02, 1.28, 1.0, 1.5, 0.0, -0.73, 0.25, -0.67, 0.5, -0.47, 0.75,
 -0.27, 1.0, -0.107 /SGDEHI

98012  'PSS2B'   2  
       2,   0,   3,    0,   4,   1,
       2.0,  2.0, 0,  2.0, 0.0, 2.0, 0.23, 1.0, 0.4, 0.1,
       15.0, 0.1, 0.03,  0.1,  0.03, 1.0,  1.0, 99, -99,
       99.0, -99.0, 0.05, -0.05/ SGDEHI

98013 'GENSAE'  3    7.294     0.55300E-01   0.086      4.44
        0        1.007      0.66      0.3
       0.228      0.198  0.14      0.3500    /SGDEHI

98013 'USRMDL'  3 'UT5AVR' 4  0  0  34 15 5      
0.0, 0.0, 312.0, -0.05, 0.0, 2.0, 11.67, 1.2, 7.0, 0.42,
 2.45, 0.1, 0.1, 0.1, 0.1, 0.1, 0.1, 4.95,-4.77, 0.02,
 1.15, 1.15, 1.15, 0.02, 1.060017, 1.6, 10.0, 100.0, 0.1, 0.53, 
0.2, 0.02, 0.059, 0.5 /SGDEHI

98013 'USRMDL'  3 'UT5OEL' 10  0  0  7 3 1
      0.02, 3.73036649215, 2.15968586387, 30.0, 300.0, 0.6, 0.5 /SGDEHI

98013 'USRMDL'  3 'UT5UEL' 9  0  0  14 3 0
      0.02, 1.28, 1.0, 1.5, 0.0, -0.73, 0.25, -0.67, 0.5, -0.47, 0.75,
 -0.27, 1.0, -0.107 /SGDEHI

98013  'PSS2B'   3  
       2,   0,   3,    0,   4,   1,
       2.0,  2.0, 0,  2.0, 0.0, 2.0, 0.23, 1.0, 0.4, 0.1,
       15.0, 0.1, 0.03,  0.1,  0.03, 1.0,  1.0, 99, -99,
       99.0, -99.0, 0.05, -0.05/ SGDEHI

98014 'GENSAE'  4    7.294     0.55300E-01   0.086      4.44
        0        1.007      0.66      0.3
       0.228      0.198  0.14      0.3500    /SGDEHI

98014 'USRMDL'  4 'UT5AVR' 4  0  0  34 15 5      
0.0, 0.0, 312.0, -0.05, 0.0, 2.0, 11.67, 1.2, 7.0, 0.42,
 2.45, 0.1, 0.1, 0.1, 0.1, 0.1, 0.1, 4.95,-4.77, 0.02,
 1.15, 1.15, 1.15, 0.02, 1.060017, 1.6, 10.0, 100.0, 0.1, 0.53, 
0.2, 0.02, 0.059, 0.5 /SGDEHI

98014 'USRMDL'  4 'UT5OEL' 10  0  0  7 3 1
      0.02, 3.73036649215, 2.15968586387, 30.0, 300.0, 0.6, 0.5 /SGDEHI

98014 'USRMDL'  4 'UT5UEL' 9  0  0  14 3 0
      0.02, 1.28, 1.0, 1.5, 0.0, -0.73, 0.25, -0.67, 0.5, -0.47, 0.75,
 -0.27, 1.0, -0.107 /SGDEHI

98014  'PSS2B'   4  
       2,   0,   3,    0,   4,   1,
       2.0,  2.0, 0,  2.0, 0.0, 2.0, 0.23, 1.0, 0.4, 0.1,
       15.0, 0.1, 0.03,  0.1,  0.03, 1.0,  1.0, 99, -99,
       99.0, -99.0, 0.05, -0.05/ SGDEHI

98015 'GENSAE'  5    7.294     0.55300E-01   0.086      4.44
        0        1.007      0.66      0.3
       0.228      0.198  0.14      0.3500    /SGDEHI

98015 'USRMDL'  5 'UT5AVR' 4  0  0  34 15 5      
0.0, 0.0, 312.0, -0.05, 0.0, 2.0, 11.67, 1.2, 7.0, 0.42,
 2.45, 0.1, 0.1, 0.1, 0.1, 0.1, 0.1, 4.95,-4.77, 0.02,
 1.15, 1.15, 1.15, 0.02, 1.060017, 1.6, 10.0, 100.0, 0.1, 0.53, 
0.2, 0.02, 0.059, 0.5 /SGDEHI

98015 'USRMDL'  5 'UT5OEL' 10  0  0  7 3 1
      0.02, 3.73036649215, 2.15968586387, 30.0, 300.0, 0.6, 0.5 /SGDEHI

98015 'USRMDL'  5 'UT5UEL' 9  0  0  14 3 0
      0.02, 1.28, 1.0, 1.5, 0.0, -0.73, 0.25, -0.67, 0.5, -0.47, 0.75,
 -0.27, 1.0, -0.107 /SGDEHI

98015  'PSS2B'   5  
       2,   0,   3,    0,   4,   1,
       2.0,  2.0, 0,  2.0, 0.0, 2.0, 0.23, 1.0, 0.4, 0.1,
       15.0, 0.1, 0.03,  0.1,  0.03, 1.0,  1.0, 99, -99,
       99.0, -99.0, 0.05, -0.05/ SGDEHI

98016 'GENSAE'  6    7.294     0.55300E-01   0.086      4.44
        0        1.007      0.66      0.3
       0.228      0.198  0.14      0.3500    /SGDEHI

98016 'USRMDL'  6 'UT5AVR' 4  0  0  34 15 5      
0.0, 0.0, 312.0, -0.05, 0.0, 2.0, 11.67, 1.2, 7.0, 0.42,
 2.45, 0.1, 0.1, 0.1, 0.1, 0.1, 0.1, 4.95,-4.77, 0.02,
 1.15, 1.15, 1.15, 0.02, 1.060017, 1.6, 10.0, 100.0, 0.1, 0.53, 
0.2, 0.02, 0.059, 0.5 /SGDEHI

98016 'USRMDL'  6 'UT5OEL' 10  0  0  7 3 1
      0.02, 3.73036649215, 2.15968586387, 30.0, 300.0, 0.6, 0.5 /SGDEHI

98016 'USRMDL'  6 'UT5UEL' 9  0  0  14 3 0
      0.02, 1.28, 1.0, 1.5, 0.0, -0.73, 0.25, -0.67, 0.5, -0.47, 0.75,
 -0.27, 1.0, -0.107 /SGDEHI

98016  'PSS2B'   6  
       2,   0,   3,    0,   4,   1,
       2.0,  2.0, 0,  2.0, 0.0, 2.0, 0.23, 1.0, 0.4, 0.1,
       15.0, 0.1, 0.03,  0.1,  0.03, 1.0,  1.0, 99, -99,
       99.0, -99.0, 0.05, -0.05/ SGDEHI

4613 'GENSAE'  7    7.294     0.55300E-01   0.086      4.44
        0        1.007      0.66      0.3
       0.228      0.198  0.14      0.3500    /SGDEHI

4613 'USRMDL'  7 'UT5AVR' 4  0  0  34 15 5      
0.0, 0.0, 312.0, -0.05, 0.0, 2.0, 11.67, 1.2, 7.0, 0.42,
 2.45, 0.1, 0.1, 0.1, 0.1, 0.1, 0.1, 4.95,-4.77, 0.02,
 1.15, 1.15, 1.15, 0.02, 1.060017, 1.6, 10.0, 100.0, 0.1, 0.53, 
0.2, 0.02, 0.059, 0.5 /SGDEHI

4613 'USRMDL'  7 'UT5OEL' 10  0  0  7 3 1
      0.02, 3.73036649215, 2.15968586387, 30.0, 300.0, 0.6, 0.5 /SGDEHI

4613 'USRMDL'  7 'UT5UEL' 9  0  0  14 3 0
      0.02, 1.28, 1.0, 1.5, 0.0, -0.73, 0.25, -0.67, 0.5, -0.47, 0.75,
 -0.27, 1.0, -0.107 /SGDEHI

4613  'PSS2B'   7  
       2,   0,   3,    0,   4,   1,
       2.0,  2.0, 0,  2.0, 0.0, 2.0, 0.23, 1.0, 0.4, 0.1,
       15.0, 0.1, 0.03,  0.1,  0.03, 1.0,  1.0, 99, -99,
       99.0, -99.0, 0.05, -0.05/ SGDEHI

98017 'GENSAE'  7  7.294000 0.055300 0.086000
                   4.5900 0.0000 1.0070 0.6600 0.3000
                   0.2280 0.1980 0.1400 0.3500/SGDEHI14

98017 'USRMDL'  7 'UT5AVR' 4  0  0  34 15 5      
0.0, 0.0, 312.0, -0.05, 0.0, 2.0, 11.67, 1.2, 7.0, 0.42,
 2.45, 0.1, 0.1, 0.1, 0.1, 0.1, 0.1, 4.95,-4.77, 0.02,
 1.15, 1.15, 1.15, 0.02, 1.060017, 1.6, 10.0, 100.0, 0.1, 0.53, 
0.2, 0.02, 0.059, 0.5 /SGDEHI

98017 'USRMDL'  7 'UT5OEL' 10  0  0  7 3 1
      0.02, 3.73036649215, 2.15968586387, 30.0, 300.0, 0.6, 0.5 /SGDEHI

98017 'USRMDL'  7 'UT5UEL' 9  0  0  14 3 0
      0.02, 1.28, 1.0, 1.5, 0.0, -0.73, 0.25, -0.67, 0.5, -0.47, 0.75,
 -0.27, 1.0, -0.107 /SGDEHI

98017  'PSS2B'   7  
       2,   0,   3,    0,   4,   1,
       2.0,  2.0, 0,  2.0, 0.0, 2.0, 0.23, 1.0, 0.4, 0.1,
       15.0, 0.1, 0.03,  0.1,  0.03, 1.0,  1.0, 99, -99,
       99.0, -99.0, 0.05, -0.05/ SGDEHI


4601 'USRMDL'  1  'GOV_OVATION'  5  0  1 149 22 20
      1 
    0.0500,    130.0000,      0.1000,      0.5000,    100.0000,     20.0000,      0.0266,      0.3330,      3.0000,      0.3330,  
    0.5000,      0.3300,      0.0500,      0.5000,      0.5000,      0.0000,      3.7000,      7.4100,     11.1100,     17.7800,  
   29.6300,     33.3300,     37.0400,     59.2600,     81.4800,     92.5900,    100.0000,      9.0000,     12.8900,     17.3300,  
   24.0000,     33.2500,     43.7500,     46.5300,     49.0800,     63.5700,     74.5800,     79.4500,     82.5400,    100.0000,  
    0.0000,      0.0126,      2.0000,     20.0000,    -20.0000,      0.0100,      0.1000,      3.0000,      0.0500,      0.0200,  
    1.0000,      0.5000,     24.0000,      1.0000,     -1.0000,      3.5100,      1.0000,      0.0000,      0.0500,      0.0500,  
    0.2000,     -0.2000,      4.0000,      4.0000,      0.1500,     20.0000,      0.0000,      0.5000,      0.0300,     -0.0300,  
    1.0000,      0.0200,      1.0000,      0.0900,     -0.0700,      1.0000,      0.0000,      0.0000,      0.0000,      0.3100,  
    0.4600,      0.6000,      0.7000,      0.7500,      0.8000,      0.8500,      0.8700,      1.0500,      0.0000,      0.0000,  
    0.1600,      0.3600,      0.5500,      0.6700,      0.8000,      0.9300,      1.0000,      1.0000,      0.0000,      0.2000,  
    0.0000,      0.1000,      0.1000,     -0.1000,     20.0000,      0.1000,      0.5000,     -0.5000,      1.0000,      0.0060,  
    0.0600,      0.0300,     -0.0180,      1.0000,      0.1000,      0.0000,       0.000,      0.0968,      0.1978,      0.3018,   
    0.3999,      0.4966,      0.5981,      0.6978,      0.7319,      0.7850,      0.8289,      0.8994,      1.0000,      0.0930,   
    0.1006,      0.1766,      0.2340,      0.3528,      0.4467,      0.5847,      0.7574,      0.8196,      0.9000,      0.9885, 
    1.1170,      1.3000,      0.1500,      0.0930,      2.1300,      2.0000,      0.0005,      1.0000,    135.0000/SGDEHI01

4602 'USRMDL'  2  'GOV_OVATION'  5  0  1 149 22 20
      1 
    0.0500,    130.0000,      0.1000,      0.5000,    100.0000,     20.0000,      0.0266,      0.3330,      3.0000,      0.3330,  
    0.5000,      0.3300,      0.0500,      0.5000,      0.5000,      0.0000,      3.7000,      7.4100,     11.1100,     17.7800,  
   29.6300,     33.3300,     37.0400,     59.2600,     81.4800,     92.5900,    100.0000,      9.0000,     12.8900,     17.3300,  
   24.0000,     33.2500,     43.7500,     46.5300,     49.0800,     63.5700,     74.5800,     79.4500,     82.5400,    100.0000,  
    0.0000,      0.0126,      2.0000,     20.0000,    -20.0000,      0.0100,      0.1000,      3.0000,      0.0500,      0.0200,  
    1.0000,      0.5000,     24.0000,      1.0000,     -1.0000,      3.5100,      1.0000,      0.0000,      0.0500,      0.0500,  
    0.2000,     -0.2000,      4.0000,      4.0000,      0.1500,     20.0000,      0.0000,      0.5000,      0.0300,     -0.0300,  
    1.0000,      0.0200,      1.0000,      0.0900,     -0.0700,      1.0000,      0.0000,      0.0000,      0.0000,      0.3100,  
    0.4600,      0.6000,      0.7000,      0.7500,      0.8000,      0.8500,      0.8700,      1.0500,      0.0000,      0.0000,  
    0.1600,      0.3600,      0.5500,      0.6700,      0.8000,      0.9300,      1.0000,      1.0000,      0.0000,      0.2000,  
    0.0000,      0.1000,      0.1000,     -0.1000,     20.0000,      0.1000,      0.5000,     -0.5000,      1.0000,      0.0060,  
    0.0600,      0.0300,     -0.0180,      1.0000,      0.1000,      0.0000,       0.000,      0.0968,      0.1978,      0.3018,   
    0.3999,      0.4966,      0.5981,      0.6978,      0.7319,      0.7850,      0.8289,      0.8994,      1.0000,      0.0930,   
    0.1006,      0.1766,      0.2340,      0.3528,      0.4467,      0.5847,      0.7574,      0.8196,      0.9000,      0.9885, 
    1.1170,      1.3000,      0.1500,      0.0930,      2.1300,      2.0000,      0.0005,      1.0000,    135.0000/SGDEHI02

4603 'USRMDL'  3  'GOV_OVATION'  5  0  1 149 22 20
      1 
    0.0500,    130.0000,      0.1000,      0.5000,    100.0000,     20.0000,      0.0266,      0.3330,      3.0000,      0.3330,  
    0.5000,      0.3300,      0.0500,      0.5000,      0.5000,      0.0000,      3.7000,      7.4100,     11.1100,     17.7800,  
   29.6300,     33.3300,     37.0400,     59.2600,     81.4800,     92.5900,    100.0000,      9.0000,     12.8900,     17.3300,  
   24.0000,     33.2500,     43.7500,     46.5300,     49.0800,     63.5700,     74.5800,     79.4500,     82.5400,    100.0000,  
    0.0000,      0.0126,      2.0000,     20.0000,    -20.0000,      0.0100,      0.1000,      3.0000,      0.0500,      0.0200,  
    1.0000,      0.5000,     24.0000,      1.0000,     -1.0000,      3.5100,      1.0000,      0.0000,      0.0500,      0.0500,  
    0.2000,     -0.2000,      4.0000,      4.0000,      0.1500,     20.0000,      0.0000,      0.5000,      0.0300,     -0.0300,  
    1.0000,      0.0200,      1.0000,      0.0900,     -0.0700,      1.0000,      0.0000,      0.0000,      0.0000,      0.3100,  
    0.4600,      0.6000,      0.7000,      0.7500,      0.8000,      0.8500,      0.8700,      1.0500,      0.0000,      0.0000,  
    0.1600,      0.3600,      0.5500,      0.6700,      0.8000,      0.9300,      1.0000,      1.0000,      0.0000,      0.2000,  
    0.0000,      0.1000,      0.1000,     -0.1000,     20.0000,      0.1000,      0.5000,     -0.5000,      1.0000,      0.0060,  
    0.0600,      0.0300,     -0.0180,      1.0000,      0.1000,      0.0000,       0.000,      0.0968,      0.1978,      0.3018,   
    0.3999,      0.4966,      0.5981,      0.6978,      0.7319,      0.7850,      0.8289,      0.8994,      1.0000,      0.0930,   
    0.1006,      0.1766,      0.2340,      0.3528,      0.4467,      0.5847,      0.7574,      0.8196,      0.9000,      0.9885, 
    1.1170,      1.3000,      0.1500,      0.0930,      2.1300,      2.0000,      0.0005,      1.0000,    135.0000/SGDEHI03

4604 'USRMDL'  4  'GOV_OVATION'  5  0  1 149 22 20
      1 
    0.0500,    130.0000,      0.1000,      0.5000,    100.0000,     20.0000,      0.0266,      0.3330,      3.0000,      0.3330,  
    0.5000,      0.3300,      0.0500,      0.5000,      0.5000,      0.0000,      3.7000,      7.4100,     11.1100,     17.7800,  
   29.6300,     33.3300,     37.0400,     59.2600,     81.4800,     92.5900,    100.0000,      9.0000,     12.8900,     17.3300,  
   24.0000,     33.2500,     43.7500,     46.5300,     49.0800,     63.5700,     74.5800,     79.4500,     82.5400,    100.0000,  
    0.0000,      0.0126,      2.0000,     20.0000,    -20.0000,      0.0100,      0.1000,      3.0000,      0.0500,      0.0200,  
    1.0000,      0.5000,     24.0000,      1.0000,     -1.0000,      3.5100,      1.0000,      0.0000,      0.0500,      0.0500,  
    0.2000,     -0.2000,      4.0000,      4.0000,      0.1500,     20.0000,      0.0000,      0.5000,      0.0300,     -0.0300,  
    1.0000,      0.0200,      1.0000,      0.0900,     -0.0700,      1.0000,      0.0000,      0.0000,      0.0000,      0.3100,  
    0.4600,      0.6000,      0.7000,      0.7500,      0.8000,      0.8500,      0.8700,      1.0500,      0.0000,      0.0000,  
    0.1600,      0.3600,      0.5500,      0.6700,      0.8000,      0.9300,      1.0000,      1.0000,      0.0000,      0.2000,  
    0.0000,      0.1000,      0.1000,     -0.1000,     20.0000,      0.1000,      0.5000,     -0.5000,      1.0000,      0.0060,  
    0.0600,      0.0300,     -0.0180,      1.0000,      0.1000,      0.0000,       0.000,      0.0968,      0.1978,      0.3018,   
    0.3999,      0.4966,      0.5981,      0.6978,      0.7319,      0.7850,      0.8289,      0.8994,      1.0000,      0.0930,   
    0.1006,      0.1766,      0.2340,      0.3528,      0.4467,      0.5847,      0.7574,      0.8196,      0.9000,      0.9885, 
    1.1170,      1.3000,      0.1500,      0.0930,      2.1300,      2.0000,      0.0005,      1.0000,    135.0000/SGDEHI04

4605 'USRMDL'  5  'GOV_OVATION'  5  0  1 149 22 20
      1 
    0.0500,    130.0000,      0.1000,      0.5000,    100.0000,     20.0000,      0.0266,      0.3330,      3.0000,      0.3330,  
    0.5000,      0.3300,      0.0500,      0.5000,      0.5000,      0.0000,      3.7000,      7.4100,     11.1100,     17.7800,  
   29.6300,     33.3300,     37.0400,     59.2600,     81.4800,     92.5900,    100.0000,      9.0000,     12.8900,     17.3300,  
   24.0000,     33.2500,     43.7500,     46.5300,     49.0800,     63.5700,     74.5800,     79.4500,     82.5400,    100.0000,  
    0.0000,      0.0126,      2.0000,     20.0000,    -20.0000,      0.0100,      0.1000,      3.0000,      0.0500,      0.0200,  
    1.0000,      0.5000,     24.0000,      1.0000,     -1.0000,      3.5100,      1.0000,      0.0000,      0.0500,      0.0500,  
    0.2000,     -0.2000,      4.0000,      4.0000,      0.1500,     20.0000,      0.0000,      0.5000,      0.0300,     -0.0300,  
    1.0000,      0.0200,      1.0000,      0.0900,     -0.0700,      1.0000,      0.0000,      0.0000,      0.0000,      0.3100,  
    0.4600,      0.6000,      0.7000,      0.7500,      0.8000,      0.8500,      0.8700,      1.0500,      0.0000,      0.0000,  
    0.1600,      0.3600,      0.5500,      0.6700,      0.8000,      0.9300,      1.0000,      1.0000,      0.0000,      0.2000,  
    0.0000,      0.1000,      0.1000,     -0.1000,     20.0000,      0.1000,      0.5000,     -0.5000,      1.0000,      0.0060,  
    0.0600,      0.0300,     -0.0180,      1.0000,      0.1000,      0.0000,       0.000,      0.0968,      0.1978,      0.3018,   
    0.3999,      0.4966,      0.5981,      0.6978,      0.7319,      0.7850,      0.8289,      0.8994,      1.0000,      0.0930,   
    0.1006,      0.1766,      0.2340,      0.3528,      0.4467,      0.5847,      0.7574,      0.8196,      0.9000,      0.9885, 
    1.1170,      1.3000,      0.1500,      0.0930,      2.1300,      2.0000,      0.0005,      1.0000,    135.0000/SGDEHI05

4606 'USRMDL'  6  'GOV_OVATION'  5  0  1 149 22 20
      1 
    0.0500,    130.0000,      0.1000,      0.5000,    100.0000,     20.0000,      0.0266,      0.3330,      3.0000,      0.3330,  
    0.5000,      0.3300,      0.0500,      0.5000,      0.5000,      0.0000,      3.7000,      7.4100,     11.1100,     17.7800,  
   29.6300,     33.3300,     37.0400,     59.2600,     81.4800,     92.5900,    100.0000,      9.0000,     12.8900,     17.3300,  
   24.0000,     33.2500,     43.7500,     46.5300,     49.0800,     63.5700,     74.5800,     79.4500,     82.5400,    100.0000,  
    0.0000,      0.0126,      2.0000,     20.0000,    -20.0000,      0.0100,      0.1000,      3.0000,      0.0500,      0.0200,  
    1.0000,      0.5000,     24.0000,      1.0000,     -1.0000,      3.5100,      1.0000,      0.0000,      0.0500,      0.0500,  
    0.2000,     -0.2000,      4.0000,      4.0000,      0.1500,     20.0000,      0.0000,      0.5000,      0.0300,     -0.0300,  
    1.0000,      0.0200,      1.0000,      0.0900,     -0.0700,      1.0000,      0.0000,      0.0000,      0.0000,      0.3100,  
    0.4600,      0.6000,      0.7000,      0.7500,      0.8000,      0.8500,      0.8700,      1.0500,      0.0000,      0.0000,  
    0.1600,      0.3600,      0.5500,      0.6700,      0.8000,      0.9300,      1.0000,      1.0000,      0.0000,      0.2000,  
    0.0000,      0.1000,      0.1000,     -0.1000,     20.0000,      0.1000,      0.5000,     -0.5000,      1.0000,      0.0060,  
    0.0600,      0.0300,     -0.0180,      1.0000,      0.1000,      0.0000,       0.000,      0.0968,      0.1978,      0.3018,   
    0.3999,      0.4966,      0.5981,      0.6978,      0.7319,      0.7850,      0.8289,      0.8994,      1.0000,      0.0930,   
    0.1006,      0.1766,      0.2340,      0.3528,      0.4467,      0.5847,      0.7574,      0.8196,      0.9000,      0.9885, 
    1.1170,      1.3000,      0.1500,      0.0930,      2.1300,      2.0000,      0.0005,      1.0000,    135.0000/SGDEHI06

4613 'USRMDL'  7  'GOV_OVATION'  5  0  1 149 22 20
      1 
    0.0500,    130.0000,      0.1000,      0.5000,    100.0000,     20.0000,      0.0266,      0.3330,      3.0000,      0.3330,  
    0.5000,      0.3300,      0.0500,      0.5000,      0.5000,      0.0000,      3.7000,      7.4100,     11.1100,     17.7800,  
   29.6300,     33.3300,     37.0400,     59.2600,     81.4800,     92.5900,    100.0000,      9.0000,     12.8900,     17.3300,  
   24.0000,     33.2500,     43.7500,     46.5300,     49.0800,     63.5700,     74.5800,     79.4500,     82.5400,    100.0000,  
    0.0000,      0.0126,      2.0000,     20.0000,    -20.0000,      0.0100,      0.1000,      3.0000,      0.0500,      0.0200,  
    1.0000,      0.5000,     24.0000,      1.0000,     -1.0000,      3.5100,      1.0000,      0.0000,      0.0500,      0.0500,  
    0.2000,     -0.2000,      4.0000,      4.0000,      0.1500,     20.0000,      0.0000,      0.5000,      0.0300,     -0.0300,  
    1.0000,      0.0200,      1.0000,      0.0900,     -0.0700,      1.0000,      0.0000,      0.0000,      0.0000,      0.3100,  
    0.4600,      0.6000,      0.7000,      0.7500,      0.8000,      0.8500,      0.8700,      1.0500,      0.0000,      0.0000,  
    0.1600,      0.3600,      0.5500,      0.6700,      0.8000,      0.9300,      1.0000,      1.0000,      0.0000,      0.2000,  
    0.0000,      0.1000,      0.1000,     -0.1000,     20.0000,      0.1000,      0.5000,     -0.5000,      1.0000,      0.0060,  
    0.0600,      0.0300,     -0.0180,      1.0000,      0.1000,      0.0000,       0.000,      0.0968,      0.1978,      0.3018,   
    0.3999,      0.4966,      0.5981,      0.6978,      0.7319,      0.7850,      0.8289,      0.8994,      1.0000,      0.0930,   
    0.1006,      0.1766,      0.2340,      0.3528,      0.4467,      0.5847,      0.7574,      0.8196,      0.9000,      0.9885, 
    1.1170,      1.3000,      0.1500,      0.0930,      2.1300,      2.0000,      0.0005,      1.0000,    135.0000/SGDEHI13

98011 'USRMDL'  1  'GOV_OVATION'  5  0  1 149 22 20
      1 
    0.0500,    130.0000,      0.1000,      0.5000,    100.0000,     20.0000,      0.0266,      0.3330,      3.0000,      0.3330,  
    0.5000,      0.3300,      0.0500,      0.5000,      0.5000,      0.0000,      3.7000,      7.4100,     11.1100,     17.7800,  
   29.6300,     33.3300,     37.0400,     59.2600,     81.4800,     92.5900,    100.0000,      9.0000,     12.8900,     17.3300,  
   24.0000,     33.2500,     43.7500,     46.5300,     49.0800,     63.5700,     74.5800,     79.4500,     82.5400,    100.0000,  
    0.0000,      0.0126,      2.0000,     20.0000,    -20.0000,      0.0100,      0.1000,      3.0000,      0.0500,      0.0200,  
    1.0000,      0.5000,     24.0000,      1.0000,     -1.0000,      3.5100,      1.0000,      0.0000,      0.0500,      0.0500,  
    0.2000,     -0.2000,      4.0000,      4.0000,      0.1500,     20.0000,      0.0000,      0.5000,      0.0300,     -0.0300,  
    1.0000,      0.0200,      1.0000,      0.0900,     -0.0700,      1.0000,      0.0000,      0.0000,      0.0000,      0.3100,  
    0.4600,      0.6000,      0.7000,      0.7500,      0.8000,      0.8500,      0.8700,      1.0500,      0.0000,      0.0000,  
    0.1600,      0.3600,      0.5500,      0.6700,      0.8000,      0.9300,      1.0000,      1.0000,      0.0000,      0.2000,  
    0.0000,      0.1000,      0.1000,     -0.1000,     20.0000,      0.1000,      0.5000,     -0.5000,      1.0000,      0.0060,  
    0.0600,      0.0300,     -0.0180,      1.0000,      0.1000,      0.0000,       0.000,      0.0968,      0.1978,      0.3018,   
    0.3999,      0.4966,      0.5981,      0.6978,      0.7319,      0.7850,      0.8289,      0.8994,      1.0000,      0.0930,   
    0.1006,      0.1766,      0.2340,      0.3528,      0.4467,      0.5847,      0.7574,      0.8196,      0.9000,      0.9885, 
    1.1170,      1.3000,      0.1500,      0.0930,      2.1300,      2.0000,      0.0005,      1.0000,    135.0000/SGDEHI07

98012 'USRMDL'  2  'GOV_OVATION'  5  0  1 149 22 20
      1 
    0.0500,    130.0000,      0.1000,      0.5000,    100.0000,     20.0000,      0.0266,      0.3330,      3.0000,      0.3330,  
    0.5000,      0.3300,      0.0500,      0.5000,      0.5000,      0.0000,      3.7000,      7.4100,     11.1100,     17.7800,  
   29.6300,     33.3300,     37.0400,     59.2600,     81.4800,     92.5900,    100.0000,      9.0000,     12.8900,     17.3300,  
   24.0000,     33.2500,     43.7500,     46.5300,     49.0800,     63.5700,     74.5800,     79.4500,     82.5400,    100.0000,  
    0.0000,      0.0126,      2.0000,     20.0000,    -20.0000,      0.0100,      0.1000,      3.0000,      0.0500,      0.0200,  
    1.0000,      0.5000,     24.0000,      1.0000,     -1.0000,      3.5100,      1.0000,      0.0000,      0.0500,      0.0500,  
    0.2000,     -0.2000,      4.0000,      4.0000,      0.1500,     20.0000,      0.0000,      0.5000,      0.0300,     -0.0300,  
    1.0000,      0.0200,      1.0000,      0.0900,     -0.0700,      1.0000,      0.0000,      0.0000,      0.0000,      0.3100,  
    0.4600,      0.6000,      0.7000,      0.7500,      0.8000,      0.8500,      0.8700,      1.0500,      0.0000,      0.0000,  
    0.1600,      0.3600,      0.5500,      0.6700,      0.8000,      0.9300,      1.0000,      1.0000,      0.0000,      0.2000,  
    0.0000,      0.1000,      0.1000,     -0.1000,     20.0000,      0.1000,      0.5000,     -0.5000,      1.0000,      0.0060,  
    0.0600,      0.0300,     -0.0180,      1.0000,      0.1000,      0.0000,       0.000,      0.0968,      0.1978,      0.3018,   
    0.3999,      0.4966,      0.5981,      0.6978,      0.7319,      0.7850,      0.8289,      0.8994,      1.0000,      0.0930,   
    0.1006,      0.1766,      0.2340,      0.3528,      0.4467,      0.5847,      0.7574,      0.8196,      0.9000,      0.9885, 
    1.1170,      1.3000,      0.1500,      0.0930,      2.1300,      2.0000,      0.0005,      1.0000,    135.0000/SGDEHI08


98013 'USRMDL'  3  'GOV_OVATION'  5  0  1 149 22 20
      1 
    0.0500,    130.0000,      0.1000,      0.5000,    100.0000,     20.0000,      0.0266,      0.3330,      3.0000,      0.3330,  
    0.5000,      0.3300,      0.0500,      0.5000,      0.5000,      0.0000,      3.7000,      7.4100,     11.1100,     17.7800,  
   29.6300,     33.3300,     37.0400,     59.2600,     81.4800,     92.5900,    100.0000,      9.0000,     12.8900,     17.3300,  
   24.0000,     33.2500,     43.7500,     46.5300,     49.0800,     63.5700,     74.5800,     79.4500,     82.5400,    100.0000,  
    0.0000,      0.0126,      2.0000,     20.0000,    -20.0000,      0.0100,      0.1000,      3.0000,      0.0500,      0.0200,  
    1.0000,      0.5000,     24.0000,      1.0000,     -1.0000,      3.5100,      1.0000,      0.0000,      0.0500,      0.0500,  
    0.2000,     -0.2000,      4.0000,      4.0000,      0.1500,     20.0000,      0.0000,      0.5000,      0.0300,     -0.0300,  
    1.0000,      0.0200,      1.0000,      0.0900,     -0.0700,      1.0000,      0.0000,      0.0000,      0.0000,      0.3100,  
    0.4600,      0.6000,      0.7000,      0.7500,      0.8000,      0.8500,      0.8700,      1.0500,      0.0000,      0.0000,  
    0.1600,      0.3600,      0.5500,      0.6700,      0.8000,      0.9300,      1.0000,      1.0000,      0.0000,      0.2000,  
    0.0000,      0.1000,      0.1000,     -0.1000,     20.0000,      0.1000,      0.5000,     -0.5000,      1.0000,      0.0060,  
    0.0600,      0.0300,     -0.0180,      1.0000,      0.1000,      0.0000,       0.000,      0.0968,      0.1978,      0.3018,   
    0.3999,      0.4966,      0.5981,      0.6978,      0.7319,      0.7850,      0.8289,      0.8994,      1.0000,      0.0930,   
    0.1006,      0.1766,      0.2340,      0.3528,      0.4467,      0.5847,      0.7574,      0.8196,      0.9000,      0.9885, 
    1.1170,      1.3000,      0.1500,      0.0930,      2.1300,      2.0000,      0.0005,      1.0000,    135.0000/SGDEHI09

		
98014 'USRMDL'  4  'GOV_OVATION'  5  0  1 149 22 20
      1 
    0.0500,    130.0000,      0.1000,      0.5000,    100.0000,     20.0000,      0.0266,      0.3330,      3.0000,      0.3330,  
    0.5000,      0.3300,      0.0500,      0.5000,      0.5000,      0.0000,      3.7000,      7.4100,     11.1100,     17.7800,  
   29.6300,     33.3300,     37.0400,     59.2600,     81.4800,     92.5900,    100.0000,      9.0000,     12.8900,     17.3300,  
   24.0000,     33.2500,     43.7500,     46.5300,     49.0800,     63.5700,     74.5800,     79.4500,     82.5400,    100.0000,  
    0.0000,      0.0126,      2.0000,     20.0000,    -20.0000,      0.0100,      0.1000,      3.0000,      0.0500,      0.0200,  
    1.0000,      0.5000,     24.0000,      1.0000,     -1.0000,      3.5100,      1.0000,      0.0000,      0.0500,      0.0500,  
    0.2000,     -0.2000,      4.0000,      4.0000,      0.1500,     20.0000,      0.0000,      0.5000,      0.0300,     -0.0300,  
    1.0000,      0.0200,      1.0000,      0.0900,     -0.0700,      1.0000,      0.0000,      0.0000,      0.0000,      0.3100,  
    0.4600,      0.6000,      0.7000,      0.7500,      0.8000,      0.8500,      0.8700,      1.0500,      0.0000,      0.0000,  
    0.1600,      0.3600,      0.5500,      0.6700,      0.8000,      0.9300,      1.0000,      1.0000,      0.0000,      0.2000,  
    0.0000,      0.1000,      0.1000,     -0.1000,     20.0000,      0.1000,      0.5000,     -0.5000,      1.0000,      0.0060,  
    0.0600,      0.0300,     -0.0180,      1.0000,      0.1000,      0.0000,       0.000,      0.0968,      0.1978,      0.3018,   
    0.3999,      0.4966,      0.5981,      0.6978,      0.7319,      0.7850,      0.8289,      0.8994,      1.0000,      0.0930,   
    0.1006,      0.1766,      0.2340,      0.3528,      0.4467,      0.5847,      0.7574,      0.8196,      0.9000,      0.9885, 
    1.1170,      1.3000,      0.1500,      0.0930,      2.1300,      2.0000,      0.0005,      1.0000,    135.0000/SGDEHI10

98015 'USRMDL'  5  'GOV_OVATION'  5  0  1 149 22 20
      1 
    0.0500,    130.0000,      0.1000,      0.5000,    100.0000,     20.0000,      0.0266,      0.3330,      3.0000,      0.3330,  
    0.5000,      0.3300,      0.0500,      0.5000,      0.5000,      0.0000,      3.7000,      7.4100,     11.1100,     17.7800,  
   29.6300,     33.3300,     37.0400,     59.2600,     81.4800,     92.5900,    100.0000,      9.0000,     12.8900,     17.3300,  
   24.0000,     33.2500,     43.7500,     46.5300,     49.0800,     63.5700,     74.5800,     79.4500,     82.5400,    100.0000,  
    0.0000,      0.0126,      2.0000,     20.0000,    -20.0000,      0.0100,      0.1000,      3.0000,      0.0500,      0.0200,  
    1.0000,      0.5000,     24.0000,      1.0000,     -1.0000,      3.5100,      1.0000,      0.0000,      0.0500,      0.0500,  
    0.2000,     -0.2000,      4.0000,      4.0000,      0.1500,     20.0000,      0.0000,      0.5000,      0.0300,     -0.0300,  
    1.0000,      0.0200,      1.0000,      0.0900,     -0.0700,      1.0000,      0.0000,      0.0000,      0.0000,      0.3100,  
    0.4600,      0.6000,      0.7000,      0.7500,      0.8000,      0.8500,      0.8700,      1.0500,      0.0000,      0.0000,  
    0.1600,      0.3600,      0.5500,      0.6700,      0.8000,      0.9300,      1.0000,      1.0000,      0.0000,      0.2000,  
    0.0000,      0.1000,      0.1000,     -0.1000,     20.0000,      0.1000,      0.5000,     -0.5000,      1.0000,      0.0060,  
    0.0600,      0.0300,     -0.0180,      1.0000,      0.1000,      0.0000,       0.000,      0.0968,      0.1978,      0.3018,   
    0.3999,      0.4966,      0.5981,      0.6978,      0.7319,      0.7850,      0.8289,      0.8994,      1.0000,      0.0930,   
    0.1006,      0.1766,      0.2340,      0.3528,      0.4467,      0.5847,      0.7574,      0.8196,      0.9000,      0.9885, 
    1.1170,      1.3000,      0.1500,      0.0930,      2.1300,      2.0000,      0.0005,      1.0000,    135.0000/SGDEHI11

98016 'USRMDL'  6  'GOV_OVATION'  5  0  1 149 22 20
      1 
    0.0500,    130.0000,      0.1000,      0.5000,    100.0000,     20.0000,      0.0266,      0.3330,      3.0000,      0.3330,  
    0.5000,      0.3300,      0.0500,      0.5000,      0.5000,      0.0000,      3.7000,      7.4100,     11.1100,     17.7800,  
   29.6300,     33.3300,     37.0400,     59.2600,     81.4800,     92.5900,    100.0000,      9.0000,     12.8900,     17.3300,  
   24.0000,     33.2500,     43.7500,     46.5300,     49.0800,     63.5700,     74.5800,     79.4500,     82.5400,    100.0000,  
    0.0000,      0.0126,      2.0000,     20.0000,    -20.0000,      0.0100,      0.1000,      3.0000,      0.0500,      0.0200,  
    1.0000,      0.5000,     24.0000,      1.0000,     -1.0000,      3.5100,      1.0000,      0.0000,      0.0500,      0.0500,  
    0.2000,     -0.2000,      4.0000,      4.0000,      0.1500,     20.0000,      0.0000,      0.5000,      0.0300,     -0.0300,  
    1.0000,      0.0200,      1.0000,      0.0900,     -0.0700,      1.0000,      0.0000,      0.0000,      0.0000,      0.3100,  
    0.4600,      0.6000,      0.7000,      0.7500,      0.8000,      0.8500,      0.8700,      1.0500,      0.0000,      0.0000,  
    0.1600,      0.3600,      0.5500,      0.6700,      0.8000,      0.9300,      1.0000,      1.0000,      0.0000,      0.2000,  
    0.0000,      0.1000,      0.1000,     -0.1000,     20.0000,      0.1000,      0.5000,     -0.5000,      1.0000,      0.0060,  
    0.0600,      0.0300,     -0.0180,      1.0000,      0.1000,      0.0000,       0.000,      0.0968,      0.1978,      0.3018,   
    0.3999,      0.4966,      0.5981,      0.6978,      0.7319,      0.7850,      0.8289,      0.8994,      1.0000,      0.0930,   
    0.1006,      0.1766,      0.2340,      0.3528,      0.4467,      0.5847,      0.7574,      0.8196,      0.9000,      0.9885, 
    1.1170,      1.3000,      0.1500,      0.0930,      2.1300,      2.0000,      0.0005,      1.0000,    135.0000/SGDEHI12

98017 'USRMDL'  7  'GOV_OVATION'  5  0  1 149 22 20
      1 
    0.0500,    130.0000,      0.1000,      0.5000,    100.0000,     20.0000,      0.0266,      0.3330,      3.0000,      0.3330,  
    0.5000,      0.3300,      0.0500,      0.5000,      0.5000,      0.0000,      3.7000,      7.4100,     11.1100,     17.7800,  
   29.6300,     33.3300,     37.0400,     59.2600,     81.4800,     92.5900,    100.0000,      9.0000,     12.8900,     17.3300,  
   24.0000,     33.2500,     43.7500,     46.5300,     49.0800,     63.5700,     74.5800,     79.4500,     82.5400,    100.0000,  
    0.0000,      0.0126,      2.0000,     20.0000,    -20.0000,      0.0100,      0.1000,      3.0000,      0.0500,      0.0200,  
    1.0000,      0.5000,     24.0000,      1.0000,     -1.0000,      3.5100,      1.0000,      0.0000,      0.0500,      0.0500,  
    0.2000,     -0.2000,      4.0000,      4.0000,      0.1500,     20.0000,      0.0000,      0.5000,      0.0300,     -0.0300,  
    1.0000,      0.0200,      1.0000,      0.0900,     -0.0700,      1.0000,      0.0000,      0.0000,      0.0000,      0.3100,  
    0.4600,      0.6000,      0.7000,      0.7500,      0.8000,      0.8500,      0.8700,      1.0500,      0.0000,      0.0000,  
    0.1600,      0.3600,      0.5500,      0.6700,      0.8000,      0.9300,      1.0000,      1.0000,      0.0000,      0.2000,  
    0.0000,      0.1000,      0.1000,     -0.1000,     20.0000,      0.1000,      0.5000,     -0.5000,      1.0000,      0.0060,  
    0.0600,      0.0300,     -0.0180,      1.0000,      0.1000,      0.0000,       0.000,      0.0968,      0.1978,      0.3018,   
    0.3999,      0.4966,      0.5981,      0.6978,      0.7319,      0.7850,      0.8289,      0.8994,      1.0000,      0.0930,   
    0.1006,      0.1766,      0.2340,      0.3528,      0.4467,      0.5847,      0.7574,      0.8196,      0.9000,      0.9885, 
    1.1170,      1.3000,      0.1500,      0.0930,      2.1300,      2.0000,      0.0005,      1.0000,    135.0000/SGDEHI14


 4607 'GENROU'  1    8.938      0.30000E-01   0.9000      0.036
        1.871      0.00000E+00   2.1500      1.0100      0.25200
        0.400      0.19900      0.80000E-01  0.1000      0.3750    /MOLITV01
 4650 'GENROU'  1    8.0000      0.35000E-01   1.2000      0.70000E-01
        3.720      0.00000E+00   1.9500       1.9500      0.20000
       0.40000      0.11500      0.80000E-01  0.10000      0.37500    /SORRTV13
 4650 'IEEX2A'  1   0.00000E+00   1346.0      0.00000E+00   10.000
       0.91000       4.5000      -4.5000       1.0000      0.24000
       0.78400E-01   2.1000       2.0000      0.16700       2.7000
       0.45710    /SORRTV13

  4656 'GENROU' 12     7.6400      0.50000E-01   2.3300      0.50000E-01
         0.94000       0.0000       2.2900       2.1000      0.25600    
         0.36600      0.18800      0.14400      0.10600      0.46000    /PARAESTG

  4656 'AC8B'  12  0.02   1.735   0.154   0.571   0.03   1   -1   43.8   0
              43.8      0       0.424   0.994   1      1.8  50  0      5.55
              0.361     7.3     2.958 /PARAESTG
  
  4656 'COMP' 12 -0.05 /PARAESTG

  4656 'MAXEX2'  12 1 2.875 1.0500 155.00
                   1.200 38 9.5000 1 1
                   0.20000 -0.10000 /PARAESTG

  4656 'MNLEX3'  12 0.0  1  0.3  2.0  0.1  -0.31  0.11/ PARAESTG  


  4656 'GENROU' 13     7.6400      0.50000E-01   2.3300      0.50000E-01
         0.94000       0.0000       2.2900       2.1000      0.25600    
         0.36600      0.18800      0.14400      0.10600      0.46000    /PARAESTG

  4656 'AC8B'  13  0.02   1.735   0.154   0.571   0.03   1   -1   43.8   0
              43.8      0       0.424   0.994   1      1.8  50  0      5.55
              0.361     7.3     2.958 /PARAESTG
  
  4656 'COMP' 13 -0.05 /PARAESTG

  4656 'MAXEX2'  13 1 2.875 1.0500 155.00
                   1.200 38 9.5000 1 1
                   0.20000 -0.10000 /PARAESTG

  4656 'MNLEX3'  13 0.0  1  0.3  2.0  0.1  -0.31  0.11/ PARAESTG

4656 'USRMDL', 12, 'GFT8WX', 5, 0, 0, 37, 12, 3,
0.039	22.75	4.0	1.0	0.04	0.01	20.5	0.015	1.0	0.0
0.0	0.9	1.2	0.5	1.0	0.64	0.0	0.2	0.8	15
2.5	0.0037	3.0	756.7	550.0	-0.7058	1.036	0.0	1049   	0.6
1520	2.0	0.0	0	1.0	0.0	0.0/PARAESTG

4656 'USRMDL', 13, 'GFT8WX', 5, 0, 0, 37, 12, 3,
0.039	22.75	4.0	1.0	0.04	0.01	20.5	0.015	1.0	0.0
0.0	0.9	1.2	0.5	1.0	0.64	0.0	0.2	0.8	15
2.5	0.0037	3.0	756.7	550.0	-0.7058	1.036	0.0	1049   	0.6
1520	2.0	0.0	0	1.0	0.0	0.0/PARAESTG

 5102, 'GENCLS'  1  0.0  0.0 / CLO-GUA

5600 'GENROU'  1    6.0000      0.50000E-01  0.90000      0.60000E-01
        2.6700      0.00000E+00   1.8000       1.7000      0.17800
       0.35600      0.12000      0.80000E-01  0.11000      0.48000    /CAZUTV01

      5606 'GENROU' 1     3.1892      0.44700E-01  0.35000      0.44000E-01
          2.7000       0.0000       1.6300       1.6000      0.27000
         0.50000      0.21000      0.10000      0.72200E-01  0.25200      /PMISTV01
      5606 'ESAC8B' 1    0.50000E-02   7.6000       11.800       2.3000
         0.80000E-01   1.0000      0.25000       10.000       0.0000
         0.25000       0.0000       6.5000      0.30000       9.0000
          3.0000    /PMISTV01
      5606 'IEEEG1' 1          0           0        12.000      0.10000
          6.0000      0.90000      0.20000E-02 -0.10000E-02   1.0000
          0.0000      0.90000      0.31600       0.0000       12.000
         0.51100       0.0000      0.52000E-01  0.17300       0.0000
          0.0000       0.0000       0.0000    /PMISTV01
 5623 'GENROU'  3    4.9000      0.50000E-01   1.5000      0.60000E-01
        3.6360      0.00000E+00   2.0790       1.9382      0.22880
       0.45760      0.15200      0.10000      0.10000      0.37500    /BARRTG23
 5630 'GENROU'  1    8.9000      0.50000E-01   1.5000      0.60000E-01
        3.4000      0.00000E+00   1.7000       1.7000      0.16750
       0.33500      0.11200      0.75000E-01  0.10000      0.37500    /CORRTG21
 5640 'GENROU'  2    4.9000      0.50000E-01   1.5000      0.60000E-01
        3.6360      0.00000E+00   2.0790       1.9382      0.22880
       0.62920      0.15200      0.10000      0.10000      0.37500    /FORMTG21
 5660 'GENROE'  1    8.000      0.20000E-01   1.5000      0.0600
        8.000      0.00000E+00   2.474      2.1500      0.25700
       0.500      0.17500      0.1000    0.2280      0.73200    /OBERATG1
 5662 'GENROE'  2    9.7600      0.80000E-01   6.0000      0.0900
        6.8900      0.00000E+00   2.500      2.2500      0.2300
       0.3450      0.23700      0.1000    0.1440      0.49100    /POSATG02
 5661 'GENROU'  2    4.9000      0.50000E-01   1.5000      0.60000E-01
        3.6360      0.00000E+00   2.0790       1.9382      0.22880
       0.45760      0.15200      0.10000      0.10000      0.37500    /SCATTG22
 5663 'GENROU'  3    5.0000      0.50000E-01   1.6000      0.60000E-01
        7.0000      0.00000E+00   1.9000       1.2700      0.17000
       0.34000      0.12000      0.80000E-01  0.10000      0.37500    /SACTTG23
 5671 'GENSAL'  1    6.1000      0.50000E-01  0.70000E-01   4.8400
       0.00000E+00  0.95000      0.68000      0.33000      0.25000
       0.16750      0.93700E-01  0.29200    /YACYHI01
 5671 'USRMDL' 1  'ABBSP2'     4     0     1    15     4     3     0
       0.50000E-01  0.20000E-01   200.00       5.0000       1.0000
       0.13000E-01  0.20000E-01   10.400      -10.400      0.30000E-02
        10.400      -9.1000      0.20800       10.000       1.0000    /YACYHI01
  5671 'USRMDL'  1 'HYCON_V2' 5  0  4  95 16 26
      2, 1, 1, 2 
      0.01, 4.25531914894, 100.0, 0.01, 1.0, 0.9, 0.0, 0.0, 1.0, 0.025,
      0.0, 1.0, -1.0, 0.0, 1.0, 1.0, 0.2, 0.0833333333333, 1.0, -1.0,
      0.0, 0.0, 1.0, 0.2, 1.0, 0.45, 0.0, 1.0, 0.0454545454545, 0.35,
      0.02, -0.02, 1.435, 0.44, 1.2, 0.8, 0.0245, 1.0, 0.1, 1.1,
      0.11, 0.00425, 0.0, 1.0, 0.5, -0.00425, 0.001, 172.5, 0.0205423171734, 1.0,
      1.0, 0.25, 0.03125, 0.00092936802974, 48.68, -6.9e-05, 0.00376, -0.184, 25.7, -0.0203,
      23.25, 6.5, 100.0, 0.01, 1.0, 23.23, 0.0430477830392, 0.1, 0.23, 0.0,
      1.6, 0.333333333333, 1.0, 1.0, 0.02584, 0.4134, 0.925, 0.01212, 10.0, 100000.0,
      0.0, 0.0255, 0.39, 0.00035, 1.60811, 14.81, 4.0, 18.81, -0.0005, 1.0,
      0.1, 1.0, 0.0, 10000.0, 2.99 /YACYHI01


      5672 'GENSAE' 2     6.1000      0.50000E-01  0.70000E-01   4.8800
          0.0000      0.95000      0.68000      0.29000      0.25000
         0.16000      0.10461      0.39000      /YACYHI02
     5672 'USRMDL'   2  'THYRICON6'  4 0 9 61 17 16  
           1    1    0    1    0    1    1    1    1
          10.0000     2.0000    12.6000     0.0040     0.0000     5.0000
           0.0200     0.0200     1.0500     0.9000     1.4000    18.0000
           2.0000     0.9850    -0.8660     0.1000    10.0000     2.0000
           1.0000     2.0000     0.0200     1.0500     1.1000    30.0000
           0.0500     0.0000    20.0000     0.3000     0.0200     0.0200
           1.1000    10.0000     0.0000    10.0000     0.5500    -0.3000
           0.0200     2.0000     0.0200     0.1000     0.0000    -0.8600
           0.6000    -0.7000     1.8000     0.0000     2.0000     0.0000
           2.0000     0.0000     2.0000     0.0000     2.0000     0.0000
          10.0000    -0.0150    -0.0030     0.6000     0.9000     1.1000
          10.0000    /YACYHI02
  5672 'USRMDL'  2 'HYCON' 5  0  4  106 16 17
      2, 2, 1, 2 
      0.01, 53.3, 100.0, 0.01, 1.0, 0.8048, 0.0, 0.0, 1.0, 0.025,
      0.0, 1.0, -1.0, 0.0, 1.0, 1.0, 0.2, 0.0833333333333, 1.0, -1.0,
      0.0, 0.0, 1.0, 0.2, 1.0, 0.025, 0.0, 1.0, 0.04545, 0.35,
      0.02, -0.02, 1.435, 0.44, 1.2, 0.8, 0.0245, 1.0, 0.1, 1.1,
      0.11, 0.005, 0.0, 1.0, 0.0, -0.005, 0.002, 172.5, 0.0187617260788, 1.0,
      1.0, 0.2, 0.025, 0.000877192982456, 1000000.0, 0.0, -230.47, -216.27, 1485.6, -0.8451,
      27.051, 9.9076, 1000000.0, 10.0, -0.1447, 3.7994, -0.9998, 21.858, -10.25, 0.449,
      -14.533, 0.6952, 1.0, 0.8, 1.0, 23.0, 0.0434782608696, 0.1, 0.23, 0.0,
      1.0, 0.333333333333, 1.0, 1.0, 0.02584, 0.4134, 0.925, 0.01212, 10.0, 100000.0,
      0.0, 0.0255, 0.39, 0.00035, 1.297, 14.28, 4.0, 18.28, -0.0005, 1.0,
      0.1, 1.0, 0.0, 10000.0, 1.0, 0.0 /YACYHI02

 5673 'GENSAL'  3    6.1000      0.50000E-01  0.70000E-01   4.8400
       0.00000E+00  0.95000      0.68000      0.33000      0.25000
       0.16750      0.93700E-01  0.29200    /YACYHI03
 5673 'USRMDL' 3  'ABBSP2'     4     0     1    15     4     3     0
       0.50000E-01  0.20000E-01   200.00       5.0000       1.0000
       0.13000E-01  0.20000E-01   10.400      -10.400      0.30000E-02
        10.400      -9.1000      0.20800       10.000       1.0000    /YACYHI03
  5673 'USRMDL'  3 'HYCON_V2' 5  0  4  95 16 26
      2, 1, 1, 2 
      0.01, 4.25531914894, 100.0, 0.01, 1.0, 0.9, 0.0, 0.0, 1.0, 0.025,
      0.0, 1.0, -1.0, 0.0, 1.0, 1.0, 0.2, 0.0833333333333, 1.0, -1.0,
      0.0, 0.0, 1.0, 0.2, 1.0, 0.45, 0.0, 1.0, 0.0454545454545, 0.35,
      0.02, -0.02, 1.435, 0.44, 1.2, 0.8, 0.0245, 1.0, 0.1, 1.1,
      0.11, 0.00425, 0.0, 1.0, 0.5, -0.00425, 0.001, 172.5, 0.0205423171734, 1.0,
      1.0, 0.25, 0.03125, 0.00092936802974, 48.68, -6.9e-05, 0.00376, -0.184, 25.7, -0.0203,
      23.25, 6.5, 100.0, 0.01, 1.0, 23.23, 0.0430477830392, 0.1, 0.23, 0.0,
      1.6, 0.333333333333, 1.0, 1.0, 0.02584, 0.4134, 0.925, 0.01212, 10.0, 100000.0,
      0.0, 0.0255, 0.39, 0.00035, 1.60811, 14.81, 4.0, 18.81, -0.0005, 1.0,
      0.1, 1.0, 0.0, 10000.0, 2.99 /YACYHI03

 5674 'GENSAL'  4    6.1000      0.50000E-01  0.70000E-01   4.8400
       0.00000E+00  0.95000      0.68000      0.33000      0.25000
       0.16750      0.93700E-01  0.29200    /YACYHI04
 5674 'USRMDL' 4  'ABBSP2'     4     0     1    15     4     3     0
       0.50000E-01  0.20000E-01   200.00       5.0000       1.0000
       0.13000E-01  0.20000E-01   10.400      -10.400      0.30000E-02
        10.400      -9.1000      0.20800       10.000       1.0000    /YACYHI04
  5674 'USRMDL'  4 'HYCON' 5  0  4  106 16 17
      2, 2, 1, 2 
      0.01, 53.3, 100.0, 0.01, 1.0, 0.8048, 0.0, 0.0, 1.0, 0.025,
      0.0, 1.0, -1.0, 0.0, 1.0, 1.0, 0.2, 0.0833333333333, 1.0, -1.0,
      0.0, 0.0, 1.0, 0.2, 1.0, 0.025, 0.0, 1.0, 0.04545, 0.35,
      0.02, -0.02, 1.435, 0.44, 1.2, 0.8, 0.0245, 1.0, 0.1, 1.1,
      0.11, 0.005, 0.0, 1.0, 0.0, -0.005, 0.002, 172.5, 0.0187617260788, 1.0,
      1.0, 0.2, 0.025, 0.000877192982456, 1000000.0, 0.0, -230.47, -216.27, 1485.6, -0.8451,
      27.051, 9.9076, 1000000.0, 10.0, -0.1447, 3.7994, -0.9998, 21.858, -10.25, 0.449,
      -14.533, 0.6952, 1.0, 0.8, 1.0, 23.0, 0.0434782608696, 0.1, 0.23, 0.0,
      1.0, 0.333333333333, 1.0, 1.0, 0.02584, 0.4134, 0.925, 0.01212, 10.0, 100000.0,
      0.0, 0.0255, 0.39, 0.00035, 1.297, 14.28, 4.0, 18.28, -0.0005, 1.0,
      0.1, 1.0, 0.0, 10000.0, 1.0, 0.0 /YACYHI04

 5675 'GENSAL'  5    6.1000      0.50000E-01  0.70000E-01   4.8400
       0.00000E+00  0.95000      0.68000      0.33000      0.25000
       0.16750      0.93700E-01  0.29200    /YACYHI05
 5675 'USRMDL' 5  'ABBSP2'     4     0     1    15     4     3     0
       0.50000E-01  0.20000E-01   200.00       5.0000       1.0000
       0.13000E-01  0.20000E-01   10.400      -10.400      0.30000E-02
        10.400      -9.1000      0.20800       10.000       1.0000    /YACYHI05
  5675 'USRMDL'  5 'HYCON' 5  0  4  106 16 17
      2, 2, 1, 2 
      0.01, 53.3, 100.0, 0.01, 1.0, 0.8048, 0.0, 0.0, 1.0, 0.025,
      0.0, 1.0, -1.0, 0.0, 1.0, 1.0, 0.2, 0.0833333333333, 1.0, -1.0,
      0.0, 0.0, 1.0, 0.2, 1.0, 0.025, 0.0, 1.0, 0.04545, 0.35,
      0.02, -0.02, 1.435, 0.44, 1.2, 0.8, 0.0245, 1.0, 0.1, 1.1,
      0.11, 0.005, 0.0, 1.0, 0.0, -0.005, 0.002, 172.5, 0.0187617260788, 1.0,
      1.0, 0.2, 0.025, 0.000877192982456, 1000000.0, 0.0, -230.47, -216.27, 1485.6, -0.8451,
      27.051, 9.9076, 1000000.0, 10.0, -0.1447, 3.7994, -0.9998, 21.858, -10.25, 0.449,
      -14.533, 0.6952, 1.0, 0.8, 1.0, 23.0, 0.0434782608696, 0.1, 0.23, 0.0,
      1.0, 0.333333333333, 1.0, 1.0, 0.02584, 0.4134, 0.925, 0.01212, 10.0, 100000.0,
      0.0, 0.0255, 0.39, 0.00035, 1.297, 14.28, 4.0, 18.28, -0.0005, 1.0,
      0.1, 1.0, 0.0, 10000.0, 1.0, 0.0 /YACYHI05

 5676 'GENSAL'  6    6.1000      0.50000E-01  0.70000E-01   4.8400
       0.00000E+00  0.95000      0.68000      0.33000      0.25000
       0.16750      0.93700E-01  0.29200    /YACYHI06
 5676 'USRMDL' 6  'ABBSP2'     4     0     1    15     4     3     0
       0.50000E-01  0.20000E-01   200.00       5.0000       1.0000
       0.13000E-01  0.20000E-01   10.400      -10.400      0.30000E-02
        10.400      -9.1000      0.20800       10.000       1.0000    /YACYHI06
  5676 'USRMDL'  6 'HYCON' 5  0  4  106 16 17
      2, 2, 1, 2 
      0.01, 53.3, 100.0, 0.01, 1.0, 0.8048, 0.0, 0.0, 1.0, 0.025,
      0.0, 1.0, -1.0, 0.0, 1.0, 1.0, 0.2, 0.0833333333333, 1.0, -1.0,
      0.0, 0.0, 1.0, 0.2, 1.0, 0.025, 0.0, 1.0, 0.04545, 0.35,
      0.02, -0.02, 1.435, 0.44, 1.2, 0.8, 0.0245, 1.0, 0.1, 1.1,
      0.11, 0.005, 0.0, 1.0, 0.0, -0.005, 0.002, 172.5, 0.0187617260788, 1.0,
      1.0, 0.2, 0.025, 0.000877192982456, 1000000.0, 0.0, -230.47, -216.27, 1485.6, -0.8451,
      27.051, 9.9076, 1000000.0, 10.0, -0.1447, 3.7994, -0.9998, 21.858, -10.25, 0.449,
      -14.533, 0.6952, 1.0, 0.8, 1.0, 23.0, 0.0434782608696, 0.1, 0.23, 0.0,
      1.0, 0.333333333333, 1.0, 1.0, 0.02584, 0.4134, 0.925, 0.01212, 10.0, 100000.0,
      0.0, 0.0255, 0.39, 0.00035, 1.297, 14.28, 4.0, 18.28, -0.0005, 1.0,
      0.1, 1.0, 0.0, 10000.0, 1.0, 0.0 /YACYHI06

 5677 'GENSAL'  7    6.1000      0.50000E-01  0.70000E-01   4.8400
       0.00000E+00  0.95000      0.68000      0.33000      0.25000
       0.16750      0.93700E-01  0.29200    /YACYHI07
 5677 'USRMDL' 7  'ABBSP2'     4     0     1    15     4     3     0
       0.50000E-01  0.20000E-01   200.00       5.0000       1.0000
       0.13000E-01  0.20000E-01   10.400      -10.400      0.30000E-02
        10.400      -9.1000      0.20800       10.000       1.0000    /YACYHI07
  5677 'USRMDL'  7 'HYCON' 5  0  4  106 16 17
      2, 2, 1, 2 
      0.01, 53.3, 100.0, 0.01, 1.0, 0.8048, 0.0, 0.0, 1.0, 0.025,
      0.0, 1.0, -1.0, 0.0, 1.0, 1.0, 0.2, 0.0833333333333, 1.0, -1.0,
      0.0, 0.0, 1.0, 0.2, 1.0, 0.025, 0.0, 1.0, 0.04545, 0.35,
      0.02, -0.02, 1.435, 0.44, 1.2, 0.8, 0.0245, 1.0, 0.1, 1.1,
      0.11, 0.005, 0.0, 1.0, 0.0, -0.005, 0.002, 172.5, 0.0187617260788, 1.0,
      1.0, 0.2, 0.025, 0.000877192982456, 1000000.0, 0.0, -230.47, -216.27, 1485.6, -0.8451,
      27.051, 9.9076, 1000000.0, 10.0, -0.1447, 3.7994, -0.9998, 21.858, -10.25, 0.449,
      -14.533, 0.6952, 1.0, 0.8, 1.0, 23.0, 0.0434782608696, 0.1, 0.23, 0.0,
      1.0, 0.333333333333, 1.0, 1.0, 0.02584, 0.4134, 0.925, 0.01212, 10.0, 100000.0,
      0.0, 0.0255, 0.39, 0.00035, 1.297, 14.28, 4.0, 18.28, -0.0005, 1.0,
      0.1, 1.0, 0.0, 10000.0, 1.0, 0.0 /YACYHI07

 5678 'GENSAL'  8    6.1000      0.50000E-01  0.70000E-01   4.8400
       0.00000E+00  0.95000      0.68000      0.33000      0.25000
       0.16750      0.93700E-01  0.29200    /YACYHI08
 5678 'USRMDL' 8  'ABBSP2'     4     0     1    15     4     3     0
       0.50000E-01  0.20000E-01   200.00       5.0000       1.0000
       0.13000E-01  0.20000E-01   10.400      -10.400      0.30000E-02
        10.400      -9.1000      0.20800       10.000       1.0000    /YACYHI08
  5678 'USRMDL'  8 'HYCON' 5  0  4  106 16 17
      2, 2, 1, 2 
      0.01, 53.3, 100.0, 0.01, 1.0, 0.8048, 0.0, 0.0, 1.0, 0.025,
      0.0, 1.0, -1.0, 0.0, 1.0, 1.0, 0.2, 0.0833333333333, 1.0, -1.0,
      0.0, 0.0, 1.0, 0.2, 1.0, 0.025, 0.0, 1.0, 0.04545, 0.35,
      0.02, -0.02, 1.435, 0.44, 1.2, 0.8, 0.0245, 1.0, 0.1, 1.1,
      0.11, 0.005, 0.0, 1.0, 0.0, -0.005, 0.002, 172.5, 0.0187617260788, 1.0,
      1.0, 0.2, 0.025, 0.000877192982456, 1000000.0, 0.0, -230.47, -216.27, 1485.6, -0.8451,
      27.051, 9.9076, 1000000.0, 10.0, -0.1447, 3.7994, -0.9998, 21.858, -10.25, 0.449,
      -14.533, 0.6952, 1.0, 0.8, 1.0, 23.0, 0.0434782608696, 0.1, 0.23, 0.0,
      1.0, 0.333333333333, 1.0, 1.0, 0.02584, 0.4134, 0.925, 0.01212, 10.0, 100000.0,
      0.0, 0.0255, 0.39, 0.00035, 1.297, 14.28, 4.0, 18.28, -0.0005, 1.0,
      0.1, 1.0, 0.0, 10000.0, 1.0, 0.0 /YACYHI08

 5679 'GENSAL'  9    6.1000      0.50000E-01  0.70000E-01   4.8400
       0.00000E+00  0.95000      0.68000      0.33000      0.25000
       0.16750      0.93700E-01  0.29200    /YACYHI09
 5679 'USRMDL' 9  'ABBSP2'     4     0     1    15     4     3     0
       0.50000E-01  0.20000E-01   200.00       5.0000       1.0000
       0.13000E-01  0.20000E-01   10.400      -10.400      0.30000E-02
        10.400      -9.1000      0.20800       10.000       1.0000    /YACYHI09
  5679 'USRMDL'  9 'HYCON' 5  0  4  106 16 17
      2, 2, 1, 2 
      0.01, 53.3, 100.0, 0.01, 1.0, 0.8048, 0.0, 0.0, 1.0, 0.025,
      0.0, 1.0, -1.0, 0.0, 1.0, 1.0, 0.2, 0.0833333333333, 1.0, -1.0,
      0.0, 0.0, 1.0, 0.2, 1.0, 0.025, 0.0, 1.0, 0.04545, 0.35,
      0.02, -0.02, 1.435, 0.44, 1.2, 0.8, 0.0245, 1.0, 0.1, 1.1,
      0.11, 0.005, 0.0, 1.0, 0.0, -0.005, 0.002, 172.5, 0.0187617260788, 1.0,
      1.0, 0.2, 0.025, 0.000877192982456, 1000000.0, 0.0, -230.47, -216.27, 1485.6, -0.8451,
      27.051, 9.9076, 1000000.0, 10.0, -0.1447, 3.7994, -0.9998, 21.858, -10.25, 0.449,
      -14.533, 0.6952, 1.0, 0.8, 1.0, 23.0, 0.0434782608696, 0.1, 0.23, 0.0,
      1.0, 0.333333333333, 1.0, 1.0, 0.02584, 0.4134, 0.925, 0.01212, 10.0, 100000.0,
      0.0, 0.0255, 0.39, 0.00035, 1.297, 14.28, 4.0, 18.28, -0.0005, 1.0,
      0.1, 1.0, 0.0, 10000.0, 1.0, 0.0 /YACYHI09

 5680 'GENSAL'  1    6.1000      0.50000E-01  0.70000E-01   4.8400
       0.00000E+00  0.95000      0.68000      0.33000      0.25000
       0.16750      0.93700E-01  0.29200    /YACYHI10
 5680 'USRMDL' 1  'ABBSP2'     4     0     1    15     4     3     0
       0.50000E-01  0.20000E-01   200.00       5.0000       1.0000
       0.13000E-01  0.20000E-01   10.400      -10.400      0.30000E-02
        10.400      -9.1000      0.20800       10.000       1.0000    /YACYHI10
  5680 'USRMDL'  1 'HYCON' 5  0  4  106 16 17
      2, 2, 1, 2 
      0.01, 53.3, 100.0, 0.01, 1.0, 0.8048, 0.0, 0.0, 1.0, 0.025,
      0.0, 1.0, -1.0, 0.0, 1.0, 1.0, 0.2, 0.0833333333333, 1.0, -1.0,
      0.0, 0.0, 1.0, 0.2, 1.0, 0.025, 0.0, 1.0, 0.04545, 0.35,
      0.02, -0.02, 1.435, 0.44, 1.2, 0.8, 0.0245, 1.0, 0.1, 1.1,
      0.11, 0.005, 0.0, 1.0, 0.0, -0.005, 0.002, 172.5, 0.0187617260788, 1.0,
      1.0, 0.2, 0.025, 0.000877192982456, 1000000.0, 0.0, -230.47, -216.27, 1485.6, -0.8451,
      27.051, 9.9076, 1000000.0, 10.0, -0.1447, 3.7994, -0.9998, 21.858, -10.25, 0.449,
      -14.533, 0.6952, 1.0, 0.8, 1.0, 23.0, 0.0434782608696, 0.1, 0.23, 0.0,
      1.0, 0.333333333333, 1.0, 1.0, 0.02584, 0.4134, 0.925, 0.01212, 10.0, 100000.0,
      0.0, 0.0255, 0.39, 0.00035, 1.297, 14.28, 4.0, 18.28, -0.0005, 1.0,
      0.1, 1.0, 0.0, 10000.0, 1.0, 0.0 /YACYHI10

 5681 'GENSAL'  1    6.1000      0.50000E-01  0.70000E-01   4.8400
       0.00000E+00  0.95000      0.68000      0.33000      0.25000
       0.16750      0.93700E-01  0.29200    /YACYHI11
 5681 'USRMDL' 1 'THYRIX' 4 0 0 10 3 3   0.015 0.025 0.8
                  2.88 7.88 -6.3 0.003 2.8 1 0.05 /YACYHI11

  5681 'USRMDL'  1 'HYCON' 5  0  4  106 16 17
      2, 2, 1, 2 
      0.01, 53.3, 100.0, 0.01, 1.0, 0.8048, 0.0, 0.0, 1.0, 0.025,
      0.0, 1.0, -1.0, 0.0, 1.0, 1.0, 0.2, 0.0833333333333, 1.0, -1.0,
      0.0, 0.0, 1.0, 0.2, 1.0, 0.025, 0.0, 1.0, 0.04545, 0.35,
      0.02, -0.02, 1.435, 0.44, 1.2, 0.8, 0.0245, 1.0, 0.1, 1.1,
      0.11, 0.005, 0.0, 1.0, 0.0, -0.005, 0.002, 172.5, 0.0187617260788, 1.0,
      1.0, 0.2, 0.025, 0.000877192982456, 1000000.0, 0.0, -230.47, -216.27, 1485.6, -0.8451,
      27.051, 9.9076, 1000000.0, 10.0, -0.1447, 3.7994, -0.9998, 21.858, -10.25, 0.449,
      -14.533, 0.6952, 1.0, 0.8, 1.0, 23.0, 0.0434782608696, 0.1, 0.23, 0.0,
      1.0, 0.333333333333, 1.0, 1.0, 0.02584, 0.4134, 0.925, 0.01212, 10.0, 100000.0,
      0.0, 0.0255, 0.39, 0.00035, 1.297, 14.28, 4.0, 18.28, -0.0005, 1.0,
      0.1, 1.0, 0.0, 10000.0, 1.0, 0.0 /YACYHI11

 5682 'GENSAL'  2    6.1000      0.50000E-01  0.70000E-01   4.8400
       0.00000E+00  0.95000      0.68000      0.33000      0.25000
       0.16750      0.93700E-01  0.29200    /YACYHI12
 5682 'USRMDL' 2 'THYRIX' 4 0 0 10 3 3   0.015 0.025 0.8
                  2.88 7.88 -6.3 0.003 2.8 1 0.05 /YACYHI12

  5682 'USRMDL'  2 'HYCON' 5  0  4  106 16 17
      2, 2, 1, 2 
      0.01, 53.3, 100.0, 0.01, 1.0, 0.8048, 0.0, 0.0, 1.0, 0.025,
      0.0, 1.0, -1.0, 0.0, 1.0, 1.0, 0.2, 0.0833333333333, 1.0, -1.0,
      0.0, 0.0, 1.0, 0.2, 1.0, 0.025, 0.0, 1.0, 0.04545, 0.35,
      0.02, -0.02, 1.435, 0.44, 1.2, 0.8, 0.0245, 1.0, 0.1, 1.1,
      0.11, 0.005, 0.0, 1.0, 0.0, -0.005, 0.002, 172.5, 0.0187617260788, 1.0,
      1.0, 0.2, 0.025, 0.000877192982456, 1000000.0, 0.0, -230.47, -216.27, 1485.6, -0.8451,
      27.051, 9.9076, 1000000.0, 10.0, -0.1447, 3.7994, -0.9998, 21.858, -10.25, 0.449,
      -14.533, 0.6952, 1.0, 0.8, 1.0, 23.0, 0.0434782608696, 0.1, 0.23, 0.0,
      1.0, 0.333333333333, 1.0, 1.0, 0.02584, 0.4134, 0.925, 0.01212, 10.0, 100000.0,
      0.0, 0.0255, 0.39, 0.00035, 1.297, 14.28, 4.0, 18.28, -0.0005, 1.0,
      0.1, 1.0, 0.0, 10000.0, 1.0, 0.0 /YACYHI12

 5683 'GENSAL'  3    6.1000      0.50000E-01  0.70000E-01   4.8400
       0.00000E+00  0.95000      0.68000      0.33000      0.25000
       0.16750      0.93700E-01  0.29200    /YACYHI13
 5683 'USRMDL' 3 'THYRIX' 4 0 0 10 3 3   0.015 0.025 0.8
                  2.88 7.88 -6.3 0.003 2.8 1 0.05 /YACYHI13
  5683 'USRMDL'  3 'HYCON' 5  0  4  106 16 17
      2, 2, 1, 2 
      0.01, 53.3, 100.0, 0.01, 1.0, 0.8048, 0.0, 0.0, 1.0, 0.025,
      0.0, 1.0, -1.0, 0.0, 1.0, 1.0, 0.2, 0.0833333333333, 1.0, -1.0,
      0.0, 0.0, 1.0, 0.2, 1.0, 0.025, 0.0, 1.0, 0.04545, 0.35,
      0.02, -0.02, 1.435, 0.44, 1.2, 0.8, 0.0245, 1.0, 0.1, 1.1,
      0.11, 0.005, 0.0, 1.0, 0.0, -0.005, 0.002, 172.5, 0.0187617260788, 1.0,
      1.0, 0.2, 0.025, 0.000877192982456, 1000000.0, 0.0, -230.47, -216.27, 1485.6, -0.8451,
      27.051, 9.9076, 1000000.0, 10.0, -0.1447, 3.7994, -0.9998, 21.858, -10.25, 0.449,
      -14.533, 0.6952, 1.0, 0.8, 1.0, 23.0, 0.0434782608696, 0.1, 0.23, 0.0,
      1.0, 0.333333333333, 1.0, 1.0, 0.02584, 0.4134, 0.925, 0.01212, 10.0, 100000.0,
      0.0, 0.0255, 0.39, 0.00035, 1.297, 14.28, 4.0, 18.28, -0.0005, 1.0,
      0.1, 1.0, 0.0, 10000.0, 1.0, 0.0 /YACYHI13

 5684 'GENSAL'  4    6.1000      0.50000E-01  0.70000E-01   4.8400
       0.00000E+00  0.95000      0.68000      0.33000      0.25000
       0.16750      0.93700E-01  0.29200    /YACYHI14
 5684 'USRMDL' 4 'THYRIX' 4 0 0 10 3 3   0.015 0.025 0.8
                  2.88 7.88 -6.3 0.003 2.8 1 0.05 /YACYHI14
  5684 'USRMDL'  4 'HYCON' 5  0  4  106 16 17
      2, 2, 1, 2 
      0.01, 53.3, 100.0, 0.01, 1.0, 0.8048, 0.0, 0.0, 1.0, 0.025,
      0.0, 1.0, -1.0, 0.0, 1.0, 1.0, 0.2, 0.0833333333333, 1.0, -1.0,
      0.0, 0.0, 1.0, 0.2, 1.0, 0.025, 0.0, 1.0, 0.04545, 0.35,
      0.02, -0.02, 1.435, 0.44, 1.2, 0.8, 0.0245, 1.0, 0.1, 1.1,
      0.11, 0.005, 0.0, 1.0, 0.0, -0.005, 0.002, 172.5, 0.0187617260788, 1.0,
      1.0, 0.2, 0.025, 0.000877192982456, 1000000.0, 0.0, -230.47, -216.27, 1485.6, -0.8451,
      27.051, 9.9076, 1000000.0, 10.0, -0.1447, 3.7994, -0.9998, 21.858, -10.25, 0.449,
      -14.533, 0.6952, 1.0, 0.8, 1.0, 23.0, 0.0434782608696, 0.1, 0.23, 0.0,
      1.0, 0.333333333333, 1.0, 1.0, 0.02584, 0.4134, 0.925, 0.01212, 10.0, 100000.0,
      0.0, 0.0255, 0.39, 0.00035, 1.297, 14.28, 4.0, 18.28, -0.0005, 1.0,
      0.1, 1.0, 0.0, 10000.0, 1.0, 0.0 /YACYHI14

 5685 'GENSAL'  5    6.1000      0.50000E-01  0.70000E-01   4.8400
       0.00000E+00  0.95000      0.68000      0.33000      0.25000
       0.16750      0.93700E-01  0.29200    /YACYHI15
 5685 'USRMDL' 5 'THYRIX' 4 0 0 10 3 3   0.015 0.025 0.8
                  2.88 7.88 -6.3 0.003 2.8 1 0.05 /YACYHI15
  5685 'USRMDL'  5 'HYCON' 5  0  4  106 16 17
      2, 2, 1, 2 
      0.01, 53.3, 100.0, 0.01, 1.0, 0.8048, 0.0, 0.0, 1.0, 0.025,
      0.0, 1.0, -1.0, 0.0, 1.0, 1.0, 0.2, 0.0833333333333, 1.0, -1.0,
      0.0, 0.0, 1.0, 0.2, 1.0, 0.025, 0.0, 1.0, 0.04545, 0.35,
      0.02, -0.02, 1.435, 0.44, 1.2, 0.8, 0.0245, 1.0, 0.1, 1.1,
      0.11, 0.005, 0.0, 1.0, 0.0, -0.005, 0.002, 172.5, 0.0187617260788, 1.0,
      1.0, 0.2, 0.025, 0.000877192982456, 1000000.0, 0.0, -230.47, -216.27, 1485.6, -0.8451,
      27.051, 9.9076, 1000000.0, 10.0, -0.1447, 3.7994, -0.9998, 21.858, -10.25, 0.449,
      -14.533, 0.6952, 1.0, 0.8, 1.0, 23.0, 0.0434782608696, 0.1, 0.23, 0.0,
      1.0, 0.333333333333, 1.0, 1.0, 0.02584, 0.4134, 0.925, 0.01212, 10.0, 100000.0,
      0.0, 0.0255, 0.39, 0.00035, 1.297, 14.28, 4.0, 18.28, -0.0005, 1.0,
      0.1, 1.0, 0.0, 10000.0, 1.0, 0.0 /YACYHI15

 5686 'GENSAL'  6    6.1000      0.50000E-01  0.70000E-01   4.8400
       0.00000E+00  0.95000      0.68000      0.33000      0.25000
       0.16750      0.93700E-01  0.29200    /YACYHI16
 5686 'USRMDL' 6 'THYRIX' 4 0 0 10 3 3   0.015 0.025 0.8
                  2.88 7.88 -6.3 0.003 2.8 1 0.05 /YACYHI16
  5686 'USRMDL'  6 'HYCON' 5  0  4  106 16 17
      2, 2, 1, 2 
      0.01, 53.3, 100.0, 0.01, 1.0, 0.8048, 0.0, 0.0, 1.0, 0.025,
      0.0, 1.0, -1.0, 0.0, 1.0, 1.0, 0.2, 0.0833333333333, 1.0, -1.0,
      0.0, 0.0, 1.0, 0.2, 1.0, 0.025, 0.0, 1.0, 0.04545, 0.35,
      0.02, -0.02, 1.435, 0.44, 1.2, 0.8, 0.0245, 1.0, 0.1, 1.1,
      0.11, 0.005, 0.0, 1.0, 0.0, -0.005, 0.002, 172.5, 0.0187617260788, 1.0,
      1.0, 0.2, 0.025, 0.000877192982456, 1000000.0, 0.0, -230.47, -216.27, 1485.6, -0.8451,
      27.051, 9.9076, 1000000.0, 10.0, -0.1447, 3.7994, -0.9998, 21.858, -10.25, 0.449,
      -14.533, 0.6952, 1.0, 0.8, 1.0, 23.0, 0.0434782608696, 0.1, 0.23, 0.0,
      1.0, 0.333333333333, 1.0, 1.0, 0.02584, 0.4134, 0.925, 0.01212, 10.0, 100000.0,
      0.0, 0.0255, 0.39, 0.00035, 1.297, 14.28, 4.0, 18.28, -0.0005, 1.0,
      0.1, 1.0, 0.0, 10000.0, 1.0, 0.0 /YACYHI16

 5687 'GENSAL'  7    6.1000      0.50000E-01  0.70000E-01   4.8400
       0.00000E+00  0.95000      0.68000      0.33000      0.25000
       0.16750      0.93700E-01  0.29200    /YACYHI17
 5687 'USRMDL' 7 'THYRIX' 4 0 0 10 3 3   0.015 0.025 0.8
                  2.88 7.88 -6.3 0.003 2.8 1 0.05 /YACYHI17
  5687 'USRMDL'  7 'HYCON' 5  0  4  106 16 17
      2, 2, 1, 2 
      0.01, 53.3, 100.0, 0.01, 1.0, 0.8048, 0.0, 0.0, 1.0, 0.025,
      0.0, 1.0, -1.0, 0.0, 1.0, 1.0, 0.2, 0.0833333333333, 1.0, -1.0,
      0.0, 0.0, 1.0, 0.2, 1.0, 0.025, 0.0, 1.0, 0.04545, 0.35,
      0.02, -0.02, 1.435, 0.44, 1.2, 0.8, 0.0245, 1.0, 0.1, 1.1,
      0.11, 0.005, 0.0, 1.0, 0.0, -0.005, 0.002, 172.5, 0.0187617260788, 1.0,
      1.0, 0.2, 0.025, 0.000877192982456, 1000000.0, 0.0, -230.47, -216.27, 1485.6, -0.8451,
      27.051, 9.9076, 1000000.0, 10.0, -0.1447, 3.7994, -0.9998, 21.858, -10.25, 0.449,
      -14.533, 0.6952, 1.0, 0.8, 1.0, 23.0, 0.0434782608696, 0.1, 0.23, 0.0,
      1.0, 0.333333333333, 1.0, 1.0, 0.02584, 0.4134, 0.925, 0.01212, 10.0, 100000.0,
      0.0, 0.0255, 0.39, 0.00035, 1.297, 14.28, 4.0, 18.28, -0.0005, 1.0,
      0.1, 1.0, 0.0, 10000.0, 1.0, 0.0 /YACYHI17

 5688 'GENSAL'  8    6.1000      0.50000E-01  0.70000E-01   4.8400
       0.00000E+00  0.95000      0.68000      0.33000      0.25000
       0.16750      0.93700E-01  0.29200    /YACYHI18
 5688 'USRMDL' 8 'THYRIX' 4 0 0 10 3 3   0.015 0.025 0.8
                  2.88 7.88 -6.3 0.003 2.8 1 0.05 /YACYHI18
  5688 'USRMDL'  8 'HYCON' 5  0  4  106 16 17
      2, 2, 1, 2 
      0.01, 53.3, 100.0, 0.01, 1.0, 0.8048, 0.0, 0.0, 1.0, 0.025,
      0.0, 1.0, -1.0, 0.0, 1.0, 1.0, 0.2, 0.0833333333333, 1.0, -1.0,
      0.0, 0.0, 1.0, 0.2, 1.0, 0.025, 0.0, 1.0, 0.04545, 0.35,
      0.02, -0.02, 1.435, 0.44, 1.2, 0.8, 0.0245, 1.0, 0.1, 1.1,
      0.11, 0.005, 0.0, 1.0, 0.0, -0.005, 0.002, 172.5, 0.0187617260788, 1.0,
      1.0, 0.2, 0.025, 0.000877192982456, 1000000.0, 0.0, -230.47, -216.27, 1485.6, -0.8451,
      27.051, 9.9076, 1000000.0, 10.0, -0.1447, 3.7994, -0.9998, 21.858, -10.25, 0.449,
      -14.533, 0.6952, 1.0, 0.8, 1.0, 23.0, 0.0434782608696, 0.1, 0.23, 0.0,
      1.0, 0.333333333333, 1.0, 1.0, 0.02584, 0.4134, 0.925, 0.01212, 10.0, 100000.0,
      0.0, 0.0255, 0.39, 0.00035, 1.297, 14.28, 4.0, 18.28, -0.0005, 1.0,
      0.1, 1.0, 0.0, 10000.0, 1.0, 0.0 /YACYHI18

      5689 'GENSAE' 9     6.1000      0.50000E-01  0.70000E-01   4.8800
          0.0000      0.98000      0.68000      0.33500      0.25000
         0.16000      0.10000      0.55000      /YACYHI19
     5689 'USRMDL'   9  'THYRICON6'  4 0 9 61 17 16  
           1    1    0    1    0    1    1    1    1
          10.0000     2.0200    12.8100     0.0040     0.0000     0.0040
           0.0200     0.0200     1.0500     0.9000     1.4000    16.0000
           2.0000     0.9848    -0.8660     0.1000    10.0000     2.0000
           1.0000     1.0000     0.0200     1.0500     1.1000    30.0000
           0.0500     0.0000    20.0000     0.3000     0.0200     0.0200
           1.1000     8.5000     0.0000     6.0000     0.5420    -0.3000
           0.0200     2.0000     0.0200     0.1000     0.0000    -0.8600
           0.6000    -0.7000     1.8000     0.0000     2.0000     0.0000
           2.0000     0.0000     2.0000     0.0000     2.0000     0.0000
          10.0000    -0.0150    -0.0030     0.6000     0.9000     1.1000
          10.0000    /YACYHI19
  5689 'USRMDL'  9 'HYCON' 5  0  4  106 16 17
      2, 2, 1, 2 
      0.01, 53.3, 100.0, 0.01, 1.0, 0.8048, 0.0, 0.0, 1.0, 0.025,
      0.0, 1.0, -1.0, 0.0, 1.0, 1.0, 0.2, 0.0833333333333, 1.0, -1.0,
      0.0, 0.0, 1.0, 0.2, 1.0, 0.025, 0.0, 1.0, 0.04545, 0.35,
      0.02, -0.02, 1.435, 0.44, 1.2, 0.8, 0.0245, 1.0, 0.1, 1.1,
      0.11, 0.005, 0.0, 1.0, 0.0, -0.005, 0.002, 172.5, 0.0187617260788, 1.0,
      1.0, 0.2, 0.025, 0.000877192982456, 1000000.0, 0.0, -230.47, -216.27, 1485.6, -0.8451,
      27.051, 9.9076, 1000000.0, 10.0, -0.1447, 3.7994, -0.9998, 21.858, -10.25, 0.449,
      -14.533, 0.6952, 1.0, 0.8, 1.0, 23.0, 0.0434782608696, 0.1, 0.23, 0.0,
      1.0, 0.333333333333, 1.0, 1.0, 0.02584, 0.4134, 0.925, 0.01212, 10.0, 100000.0,
      0.0, 0.0255, 0.39, 0.00035, 1.297, 14.28, 4.0, 18.28, -0.0005, 1.0,
      0.1, 1.0, 0.0, 10000.0, 1.0, 0.0 /YACYHI19

 5690 'GENSAL'  1    6.1000      0.50000E-01  0.70000E-01   4.8400
       0.00000E+00  0.95000      0.68000      0.33000      0.25000
       0.16750      0.93700E-01  0.29200    /YACYHI20
 5690 'USRMDL' 1 'THYRIX' 4 0 0 10 3 3   0.015 0.025 0.8
                  2.88 7.88 -6.3 0.003 2.8 1 0.05 /YACYHI20

  5690 'USRMDL'  1 'HYCON' 5  0  4  106 16 17
      2, 2, 1, 2 
      0.01, 53.3, 100.0, 0.01, 1.0, 0.8048, 0.0, 0.0, 1.0, 0.025,
      0.0, 1.0, -1.0, 0.0, 1.0, 1.0, 0.2, 0.0833333333333, 1.0, -1.0,
      0.0, 0.0, 1.0, 0.2, 1.0, 0.025, 0.0, 1.0, 0.04545, 0.35,
      0.02, -0.02, 1.435, 0.44, 1.2, 0.8, 0.0245, 1.0, 0.1, 1.1,
      0.11, 0.005, 0.0, 1.0, 0.0, -0.005, 0.002, 172.5, 0.0187617260788, 1.0,
      1.0, 0.2, 0.025, 0.000877192982456, 1000000.0, 0.0, -230.47, -216.27, 1485.6, -0.8451,
      27.051, 9.9076, 1000000.0, 10.0, -0.1447, 3.7994, -0.9998, 21.858, -10.25, 0.449,
      -14.533, 0.6952, 1.0, 0.8, 1.0, 23.0, 0.0434782608696, 0.1, 0.23, 0.0,
      1.0, 0.333333333333, 1.0, 1.0, 0.02584, 0.4134, 0.925, 0.01212, 10.0, 100000.0,
      0.0, 0.0255, 0.39, 0.00035, 1.297, 14.28, 4.0, 18.28, -0.0005, 1.0,
      0.1, 1.0, 0.0, 10000.0, 1.0, 0.0 /YACYHI20

 5671 'USRMDL'  1  'PWX5P4'       3      0      3     22      9      2
       ,,,
       0.10000       6.4800       3.0000       3.0000      0.15000
       0.30000E-01  0.15000      0.30000E-01   15.000      0.10000
      -0.10000      0.00000E+00  0.30000      0.50000E-01  0.50000
       0.50000E-01 -0.50000E-01  0.20000E-01 -0.20000E-01 0.05 -0.05 2.5 / YACYHI01
      5672 'PSS2B'  2          2            5672            3            0
               4            1       3.0000       3.0000       0.0000
          3.0000       3.0000       3.0000      0.38000       1.0000
         0.40000      0.10000       4.5000      0.12900      0.76000E-01
         0.12900      0.76000E-01   1.0000       1.0000       999.00
         -999.00       999.00      -999.00      0.50000E-01 -0.50000E-01 /YACYHI02
 5673 'USRMDL'  3  'PWX5P4'       3      0      3     22      9      2
       ,,,
       0.10000       6.4800       3.0000       3.0000      0.15000
       0.30000E-01  0.15000      0.30000E-01   15.000      0.10000
      -0.10000      0.00000E+00  0.30000      0.50000E-01  0.50000
       0.50000E-01 -0.50000E-01  0.20000E-01 -0.20000E-01 0.05 -0.05  2.5/ YACYHI03
 5674 'USRMDL'  4  'PWX5P4'       3      0      3     22      9      2
       ,,,
       0.10000       6.4800       3.0000       3.0000      0.15000
       0.30000E-01  0.15000      0.30000E-01   15.000      0.10000
      -0.10000      0.00000E+00  0.30000      0.50000E-01  0.50000
       0.50000E-01 -0.50000E-01  0.20000E-01 -0.20000E-01 0.05 -0.05 2.5 / YACYHI04
 5675 'USRMDL'  5  'PWX5P4'       3      0      3     22      9      2
       ,,,
       0.10000       6.4800       3.0000       3.0000      0.15000
       0.30000E-01  0.15000      0.30000E-01   15.000      0.10000
      -0.10000      0.00000E+00  0.30000      0.50000E-01  0.50000
       0.50000E-01 -0.50000E-01  0.20000E-01 -0.20000E-01 0.05 -0.05 2.5 / YACYHI05
 5676 'USRMDL'  6  'PWX5P4'       3      0      3     22      9      2
       ,,,
       0.10000       6.4800       3.0000       3.0000      0.15000
       0.30000E-01  0.15000      0.30000E-01   15.000      0.10000
      -0.10000      0.00000E+00  0.30000      0.50000E-01  0.50000
       0.50000E-01 -0.50000E-01  0.20000E-01 -0.20000E-01 0.05 -0.05 2.5 / YACYHI06
 5677 'USRMDL'  7  'PWX5P4'       3      0      3     22      9      2
       ,,,
       0.10000       6.4800       3.0000       3.0000      0.15000
       0.30000E-01  0.15000      0.30000E-01   15.000      0.10000
      -0.10000      0.00000E+00  0.30000      0.50000E-01  0.50000
       0.50000E-01 -0.50000E-01  0.20000E-01 -0.20000E-01 0.05 -0.05 2.5 / YACYHI07
 5678 'USRMDL'  8  'PWX5P4'       3      0      3     22      9      2
       ,,,
       0.10000       6.4800       3.0000       3.0000      0.15000
       0.30000E-01  0.15000      0.30000E-01   15.000      0.10000
      -0.10000      0.00000E+00  0.30000      0.50000E-01  0.50000
       0.50000E-01 -0.50000E-01  0.20000E-01 -0.20000E-01 0.05 -0.05 2.5 / YACYHI08
 5679 'USRMDL'  9  'PWX5P4'       3      0      3     22      9      2
       ,,,
       0.10000       6.4800       3.0000       3.0000      0.15000
       0.30000E-01  0.15000      0.30000E-01   15.000      0.10000
      -0.10000      0.00000E+00  0.30000      0.50000E-01  0.50000
       0.50000E-01 -0.50000E-01  0.20000E-01 -0.20000E-01 0.05 -0.05 2.5 / YACYHI09
 5680 'USRMDL'  1  'PWX5P4'       3      0      3     22      9      2
       ,,,
       0.10000       6.4800       3.0000       3.0000      0.15000
       0.30000E-01  0.15000      0.30000E-01   15.000      0.10000
      -0.10000      0.00000E+00  0.30000      0.50000E-01  0.50000
       0.50000E-01 -0.50000E-01  0.20000E-01 -0.20000E-01 0.05 -0.05 2.5 / YACYHI10
 5681 'USRMDL'  1  'PWX5P4'       3      0      3     22      9      2
       ,,,
       0.10000       6.4800       3.0000       3.0000      0.15000
       0.30000E-01  0.15000      0.30000E-01   15.000      0.10000
      -0.10000      0.00000E+00  0.30000      0.50000E-01  0.50000
       0.50000E-01 -0.50000E-01  0.20000E-01 -0.20000E-01 0.05 -0.05 2.5 / YACYHI11
 5682 'USRMDL'  2  'PWX5P4'       3      0      3     22      9      2
       ,,,
       0.10000       6.4800       3.0000       3.0000      0.15000
       0.30000E-01  0.15000      0.30000E-01   15.000      0.10000
      -0.10000      0.00000E+00  0.30000      0.50000E-01  0.50000
       0.50000E-01 -0.50000E-01  0.20000E-01 -0.20000E-01 0.05 -0.05 2.5 / YACYHI12
 5683 'USRMDL'  3  'PWX5P4'       3      0      3     22      9      2
       ,,,
       0.10000       6.4800       3.0000       3.0000      0.15000
       0.30000E-01  0.15000      0.30000E-01   15.000      0.10000
      -0.10000      0.00000E+00  0.30000      0.50000E-01  0.50000
       0.50000E-01 -0.50000E-01  0.20000E-01 -0.20000E-01 0.05 -0.05 2.5 / YACYHI13
 5684 'USRMDL'  4  'PWX5P4'       3      0      3     22      9      2
       ,,,
       0.10000       6.4800       3.0000       3.0000      0.15000
       0.30000E-01  0.15000      0.30000E-01   15.000      0.10000
      -0.10000      0.00000E+00  0.30000      0.50000E-01  0.50000
       0.50000E-01 -0.50000E-01  0.20000E-01 -0.20000E-01 0.05 -0.05 2.5 / YACYHI14
 5685 'USRMDL'  5  'PWX5P4'       3      0      3     22      9      2
       ,,,
       0.10000       6.4800       3.0000       3.0000      0.15000
       0.30000E-01  0.15000      0.30000E-01   15.000      0.10000
      -0.10000      0.00000E+00  0.30000      0.50000E-01  0.50000
       0.50000E-01 -0.50000E-01  0.20000E-01 -0.20000E-01 0.05 -0.05 2.5 / YACYHI15
 5686 'USRMDL'  6  'PWX5P4'       3      0      3     22      9      2
       ,,,
       0.10000       6.4800       3.0000       3.0000      0.15000
       0.30000E-01  0.15000      0.30000E-01   15.000      0.10000
      -0.10000      0.00000E+00  0.30000      0.50000E-01  0.50000
       0.50000E-01 -0.50000E-01  0.20000E-01 -0.20000E-01 0.05 -0.05 2.5 / YACYHI16
 5687 'USRMDL'  7  'PWX5P4'       3      0      3     22      9      2
       ,,,
       0.10000       6.4800       3.0000       3.0000      0.15000
       0.30000E-01  0.15000      0.30000E-01   15.000      0.10000
      -0.10000      0.00000E+00  0.30000      0.50000E-01  0.50000
       0.50000E-01 -0.50000E-01  0.20000E-01 -0.20000E-01 0.05 -0.05 2.5 / YACYHI17
 5688 'USRMDL'  8  'PWX5P4'       3      0      3     22      9      2
       ,,,
       0.10000       6.4800       3.0000       3.0000      0.15000
       0.30000E-01  0.15000      0.30000E-01   15.000      0.10000
      -0.10000      0.00000E+00  0.30000      0.50000E-01  0.50000
       0.50000E-01 -0.50000E-01  0.20000E-01 -0.20000E-01 0.05 -0.05 2.5 / YACYHI18
      5689 'PSS2B'  9          2            5689            3            0
               4            1       3.0000       3.0000       0.0000
          3.0000       3.0000       3.0000      0.30000       1.0000
         0.40000      0.10000       4.5000      0.12900      0.76000E-01
         0.12900      0.76000E-01   1.0000       1.0000       999.00
         -999.00       999.00      -999.00      0.50000E-01 -0.50000E-01 /YACYHI19
 5690 'USRMDL'  1  'PWX5P4'       3      0      3     22      9      2
       ,,,
       0.10000       6.4800       3.0000       3.0000      0.15000
       0.30000E-01  0.15000      0.30000E-01   15.000      0.10000
      -0.10000      0.00000E+00  0.30000      0.50000E-01  0.50000
       0.50000E-01 -0.50000E-01  0.20000E-01 -0.20000E-01 0.05 -0.05 2.5 / YACYHI20
 5691 'GENSAL'  1    8.7000      0.50000E-01  0.11000       3.5600
       0.00   1.1100      0.62000      0.34300      0.23700
       0.14500      0.10300      0.31700    /URUGHI01
 5691 'EXAC4'  1    0.20000E-01   1.0000      -1.0000       1.0000
        10.000       522.00      0.20000E-01   6.6000      -5.3000
       0.00000E+00                                                    / URUIHI01
 5692 'GENSAL'  2    8.7000      0.50000E-01  0.11000       3.5600
       0.00   1.1100      0.62000      0.34300      0.23700
       0.14500      0.10300      0.31700    /URUGHI02
 5692 'EXAC4'  2    0.20000E-01   1.0000      -1.0000       1.0000
        10.000       522.00      0.20000E-01   6.6000      -5.3000
       0.00000E+00                                                    / URUIHI02
      6600 'GENROE' 1     11.200      0.30000E-01  0.51400      0.30000E-01
          3.9000       0.0000       1.9800       1.8300      0.34200
         0.85000      0.25800      0.19700      0.50000E-01  0.40000      /EMBANUCL
      6600 'PSS2B'  1          1            0            3            0
               5            1       2.0000       2.0000      0.20000E-01
          2.0000       0.0000       2.0000      0.25600       1.0000
         0.50000      0.11000       6.0000      0.20000      0.40000E-01
         0.28000      0.12000       1.0000       1.0000       1.0000
         -1.0000       1.0000      -1.0000      0.50000E-01 -0.50000E-01 /EMBANUCL
    6600 'USRMDL'  1  'UT5UEL'   9  0  0  14 3 0
       0.10000E-01   1.9800       1.0000      0.25000       0.0000    
      -0.38000      0.20000     -0.40000      0.60000     -0.35000    
       0.80000     -0.29000       1.0000     -0.15000    /EMBANUCL
    6600 'USRMDL'  1  'UT5OEL'   10  0  0  7 3 1
       0.20000E-01   4.7100       3.0900       3.7350       300.00    
       0.80000      0.40000    /EMBANUCL
    6600 'USRMDL'  1  'UT5AVR'   4  0  0  34 15 5
        0.0000       0.0000       500.00       0.0000       0.0000    
        2.0000       10.000       2.0000       10.000       2.0000    
        10.000      0.10000      0.10000      0.10000      0.10000    
       0.10000      0.10000       7.6000      -6.1180      0.10000E-01
        1.1000       1.0500       10.000      0.20000E-01   9.9000    
        10.000       10.000       100.00      0.10000      0.53000    
       0.20000      0.20000E-01  0.59000E-01  0.50000    /EMBANUCL
    6600 'USRMDL'  1  'SPOT02'   5  0  1  106 9 20
             1      0.15000E-02  -20.000      0.10000E-01  0.20000E-01
        3.6330     -0.12900      0.12900      -1.5000      0.30000    
        1.0000       0.0000      0.40000       1.3800       0.0000    
        23.100       14.000       0.0000       2.0000       4.0000    
       0.73000      0.27000       18.000      0.24910       2.0000    
       -50.000       1.0000       2.5000       2.5000       1.0000    
      -0.12300     -0.12300      0.12300      -1.5000      0.30000    
        22.000       672.00     -0.25000E-01  0.20000       2.5000    
        20.000       0.0000       0.0000      0.10000      0.10000    
       0.20000      0.20000      0.30000      0.30000      0.40000    
       0.40000      0.50000      0.50000      0.60000      0.60000    
       0.70000      0.70000      0.80000      0.80000      0.90000    
       0.90000       1.0000       1.0000       0.0000       0.0000    
       0.10000      0.10000      0.20000      0.20000      0.30000    
       0.30000      0.40000      0.40000      0.50000      0.50000    
       0.60000      0.60000      0.70000      0.70000      0.80000    
       0.80000      0.90000      0.90000       1.0000       1.0000    
        0.0000       0.0000      0.10000      0.18900      0.20000    
       0.30900      0.30000      0.39500      0.40000      0.48200    
       0.50000      0.56800      0.60000      0.65400      0.70000    
       0.74100      0.80000      0.82700      0.90000      0.91400    
        1.0000       1.0000    /EMBANUCL
 6601 'GENSAL'  1    6.0000      0.50000E-01  0.60000E-01   2.7300
       0.00000E+00   1.4600      0.87500      0.20000      0.10000
       0.70000E-01  0.11000      0.48000    /CASSHI01
 6601 'IEEEG3'  1   0.085000      0.233000  0.080   -0.2400  1.000  0.000
                    0.043  0.2000  2.3   0.83  0.500  1.00 1.500  1.000 /CASSHI01
 6602 'GENSAL'  2    6.0000      0.50000E-01  0.60000E-01   2.80
       0.00000E+00   1.4600      0.87500      0.20000      0.10000
       0.70000E-01  0.11000      0.48000    /CASSHI02
 6602 'IEEEG3'  2   0.085000      0.233000  0.080   -0.2400  1.000  0.000
                    0.043  0.2000  2.3   0.83  0.500  1.00 1.500  1.000 /CASSHI02
 6603 'GENSAL'  3    6.0000      0.50000E-01  0.60000E-01   2.5800
       0.00000E+00   1.4600      0.87500      0.20000      0.10000
       0.70000E-01  0.11000      0.48000    /CASSHI03
 6603 'IEEEG3'  3   0.085000      0.233000  0.080   -0.2400  1.000  0.000
                    0.043  0.2000  2.3   0.83  0.500  1.00 1.500  1.000 /CASSHI03
 6605 'GENROU'  1    6.0000      0.50000E-01  0.90000      0.60000E-01
        7.7270      0.00000E+00   2.3500       2.3500      0.23000
       0.46000      0.16000      0.10700      0.11000      0.48000    /DFUNTG01
 6605 'GENROU'  2    6.0000      0.50000E-01  0.90000      0.60000E-01
        7.7270      0.00000E+00   2.3500       2.3500      0.23000
       0.46000      0.16000      0.10700      0.11000      0.48000    /DFUNTG02
 6606 'GENSAL'  1    6.0000      0.50000E-01  0.60000E-01   3.40
       0.00000E+00  0.91000      0.54600      0.20000      0.10000
       0.70000E-01  0.11000      0.48000    /FSIMHI01
 6606 'GENSAL'  2    6.0000      0.50000E-01  0.60000E-01   3.40
       0.00000E+00  0.91000      0.54600      0.20000      0.10000
       0.70000E-01  0.11000      0.48000    /FSIMHI02
 6606 'GENSAL'  3    6.0000      0.50000E-01  0.60000E-01   3.400
       0.00000E+00  0.91000      0.54600      0.20000      0.10000
       0.70000E-01  0.11000      0.48000    /FSINHI03
 6607 'GENSAL'  1    6.0000      0.50000E-01  0.60000E-01   2.1200
       0.00000E+00  0.87000      0.52000      0.20000      0.10000
       0.70000E-01  0.11000      0.48000    /LVINHI01
 6607  'IEEEG3' 1 0.07  0.033 0.07  -0.55  0.75  0.0  0.042  0.33  1.15
                 0.49  0.5  1.0  1.5  1.0 /LVINHI01
 6607 'GENSAL'  2    6.0000      0.50000E-01  0.60000E-01   2.120
       0.00000E+00  0.87000      0.52000      0.20000      0.10000
       0.70000E-01  0.11000      0.48000    /LVINHI02
 6607  'IEEEG3' 2 0.07  0.033 0.07  -0.55  0.75  0.0  0.042  0.33  1.15
                 0.49  0.5  1.0  1.5  1.0 /LVINHI02

6608, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/NOG1FV01

6608, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/NOG1FV01

6608  'REPCA1'	'1' 
	6608	6608	6510	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/NOG1FV01


 6611 'GENROU'  1    5.0000      0.50000E-01  0.75000      0.60000E-01
        7.9860      0.00000E+00   1.7800       1.7000      0.19000
       0.38000      0.15000      0.10000      0.11000      0.48000    /SOESTG01
 6612 'GENROU'  2    5.0000      0.50000E-01  0.75000      0.60000E-01
        7.9860      0.00000E+00   1.7800       1.7000      0.19000
       0.38000      0.15000      0.10000      0.11000      0.48000    /SOESTG02
 6613 'GENROU'  3    7.6000      0.50000E-01  0.90000      0.60000E-01
        7.9860      0.00000E+00   2.4880       2.4090      0.28300
       0.56600      0.20300      0.13600      0.11000      0.48000    /SOESTG03
 6614 'GENROU'  4    7.6000      0.50000E-01  0.90000      0.60000E-01
        7.9860      0.00000E+00   2.4880       2.4090      0.28300
       0.56600      0.20300      0.13600      0.11000      0.48000    /SOESTG04
 6621 'GENROU'  1    6.0000      0.50000E-01   1.0000      0.60000E-01
        9.740      0.00000E+00   1.9200       1.8430      0.24000
       0.45000      0.18000      0.12000      0.10000      0.37500    /LEVATG01
 6622 'GENROU'  2    6.0000      0.50000E-01   1.0000      0.60000E-01
        9.740      0.00000E+00   1.9200       1.8430      0.24000
       0.45000      0.18000      0.12000      0.10000      0.37500    /LEVATG02
 6630 'GENROU'  1    6.0000      0.50000E-01  0.90000      0.60000E-01
        7.7270      0.00000E+00   2.3500       2.3500      0.22900
       0.46000      0.17000      0.10000      0.10000      0.37500    /SFRATG01
 6630 'GENROU'  2    6.0000      0.50000E-01  0.90000      0.60000E-01
        6.1500      0.00000E+00   1.8312       1.8312      0.20400
       0.40800      0.11200      0.59000E-01  0.10000      0.37500    /SFRATG02
6631 'GENROE'  1  8.7806 0.035 0.887 0.0124
                     5.1 0.0000 1.705 1.629 0.22 0.44
                     0.1855 0.1545 0.11 0.55 / MMARTG01
6631 'USRMDL'  1 'EX21ST' 4  0  1  15 2 0
        0	11.7	0.105	7.542437  -6.361218	3	-1.6	1.1 
	0.9	6	1	0	1.09	0.05	1.1
	0.0	/ MMARTG01
6631 'USRMDL'  1 'EX2UEL' 9  0  0  32 3 2
	5.0	0.10	1.0	4.3558	1.6	0.25	0.0
	0.8	5.0	50.0	0.0	-0.46	0.1301574	-0.45
	0.2603147 -0.45	 0.3904721  -0.4  0.5206295  -0.35  0.6507868	-0.3
	0.73	-0.25	0.8	-0.2	0.8	-0.2	1.0	0.0	1.0	0.0 / MMARTG01
6631 'USRMDL'  1 'EX2OEL' 10  0  0  11 3 1
      2.926, 90.0, 0.367, 0.1318, 2.869, 3.041, 0.2, 1.225, 4.878, 3.0, -1.0 / MMARTG01
6631 'PSS2A'   1	   
       2,   0,   3,    0,   5,   1,
       2.0,  2.0, 0.0,  2.0, 0.0, 2.0, 0.196078, 1.0, 0.5, 0.1,
       12.0, 0.13, 0.03,  0.13,  0.03, 0.05, -0.05 / MMARTG01
 6631 'TGOV1'  1    0.64000E-01  0.50000      0.71000      0.30000
        8.3000       10.000      0.00000E+00                          / MMARCC01
 6632 'GENROU'  2    9.0000      0.30000E-01   1.0000      0.70000E-01
        5.1000      0.00000E+00   1.8100       1.8100      0.22000
       0.44000      0.17000      0.10550      0.12100      0.46370    /MMARCC02
 6632 'USRMDL' 2  'RATCHP'  4  0  0 15  3  2  0.00000E+00  0.00000E+00
       0.00000E+00   1.0000      -1.0000       52.000       4.9000
        1.0000       6.2000      -6.4000       6.2000      -6.4000
        1.5000      0.00000E+00   10.000    /MMARCC02
 6632 'TGOV1'  2    0.64000E-01  0.50000      0.71000      0.30000
        8.3000       10.000      0.00000E+00                          / MMARCC02
6633 'GENROU' 3  9.28 0.052 1.50 0.070 1.37 0.00 2.5170 2.4000 
                 0.2830 0.4000 0.2180 0.1100 0.0700 0.3870/MARATG03
6633 'USRMDL' 3 'EXABRU'  4  0  0  14   3  0
       84.0      5.0  10.0   0.1
       20         0.0   1.3      0.64       1
       5.7      0.16  7.6       1.66      0.14           / MARATG03
6633 'PSS2B' 3           1         0         3         0         5         1
          2.0000       0.0000       0.0000       2.0000       0.0000
          2.0000      0.73000       1.0000      0.50000       5.0000
          10.000      0.14200      0.20000E-01  0.14800      0.11000E-01
         0.10900      0.14000E-01   999.00      -999.00       999.00
         -999.00      0.10000     -0.10000     /MARATG03
6634 'GENROU' 4  9.28 0.052 1.50 0.070 1.37 0.00 2.5170 2.4000 
                 0.2830 0.4000 0.2180 0.1100 0.0700 0.3870/MARATG04
6634 'USRMDL' 4 'EXABRU'  4  0  0  14   3  0
       84.0      5.0  10.0   0.1
       20         0.0   1.3      0.64       1
       5.7      0.16  7.6       1.66      0.14           / MARATG04
6634 'PSS2B' 4           1         0         3         0         5         1
          2.0000       0.0000       0.0000       2.0000       0.0000
          2.0000      0.73000       1.0000      0.50000       5.0000
          10.000      0.14200      0.20000E-01  0.14800      0.11000E-01
         0.10900      0.14000E-01   999.00      -999.00       999.00
         -999.00      0.10000     -0.10000     /MARATG04
6640 'GENSAL'  1    6.0000      0.50000E-01  0.10000       5.550
       0.00000E+00   1.1380      0.68320      0.30600      0.10000
       0.40000E-01  0.10000      0.50000    /LMO2HI01
 6641 'GENSAL'  1    6.0000      0.50000E-01  0.60000E-01   3.4700
       0.00000E+00   1.0650      0.63920      0.30600      0.17000
       0.70000E-01  0.11000      0.48000    /LMO1HI01
 6642 'GENSAL'  2    6.0000      0.50000E-01  0.60000E-01  3.2900
       0.00000E+00   1.0650      0.63920      0.30600      0.17000
       0.70000E-01  0.11000      0.48000    /LMO1HI02
 6643 'GENSAL'  3    6.0000      0.50000E-01  0.60000E-01   3.380
       0.00000E+00   1.0650      0.63920      0.30600      0.17000
       0.70000E-01  0.11000      0.48000    /LMO1HI03
 6644 'GENSAL'  4    6.0000      0.50000E-01  0.60000E-01   3.700
       0.00000E+00   1.0650      0.63920      0.30600      0.17000
       0.70000E-01  0.11000      0.48000    /LMO1HI04
 6661 'GENSAL'  1    6.0000      0.50000E-01  0.60000E-01   6.50
       0.00000E+00   1.4500      0.87000      0.38000      0.10000
       0.70000E-01  0.11000      0.48000    /REOLHI01
 6661 'IEEEG2' 1 20.83 0.5 1.0 7.76 0.8 0.0 0.2 /REOLHI01
 6662 'GENSAL'  2    6.0000      0.50000E-01  0.60000E-01   6.50
       0.00000E+00   1.4500      0.87000      0.38000      0.10000
       0.70000E-01  0.11000      0.48000    /REOLHI02
 6662 'IEEEG2' 2 20.83 0.5 1.0 7.76 0.8 0.0 0.2 /REOLHI02
 6663 'GENSAL'  3    6.0000      0.50000E-01  0.60000E-01   6.500
       0.00000E+00   1.4500      0.87000      0.38000      0.10000
       0.70000E-01  0.11000      0.48000    /REOLHI03
 6663 'IEEEG2' 3 20.83 0.5 1.0 7.76 0.8 0.0 0.2 /REOLHI03
 6671 'GENSAL'  1    14.500      0.68000E-01  0.10000       4.275000
       0.00000E+00   1.2150      0.72000      0.36000      0.26300
       0.21000      0.11890      0.43520    /RGDEHB01
 6671 'USRMDL' 1  'RATCHP'  4  0  0 15  3  2  0.00000E+00  0.00000E+00
       0.00000E+00   1.3000      -1.3000       300.00       1.0000
       0.51000       10.900      -10.900       5.2100      -3.6400
        1.2000      0.00000E+00   10.000    /
 6671 'USRMDL'  1  'PWX5P6'  3  0  3 26  9  2  0  1  0  0.10000
        9.0000       2.0000       2.0000      0.15000      0.30000E-01
       0.15000      0.30000E-01   15.000      0.50000E-01 -0.50000E-01
       0.00000E+00  0.30000      0.20000E-01  0.50000      0.50000E-01
      -0.50000E-01  0.20000E-01 -0.20000E-01  0.05   -0.05 2.5 15 -15 -0.1 -0.1/ RGDEHB01
 6671 'WPIDHY'  1     1.5000    -0.06       6.337        1.330
         1.076        0.020  	 0.700 	    0.067	-0.067
         1.000        0.000      1.200      1.100        0.000   
         0.000        0.250      0.7213     0.7845       0.8408   
         0.8975       1.000   /RGDEHB01
 6672 'GENSAL'  2    14.500      0.68000E-01  0.10000       4.275000
       0.00000E+00   1.2150      0.72000      0.36000      0.26300
       0.21000      0.11890      0.43520    /RGDEHB02
 6672 'USRMDL' 2  'RATCHP'  4  0  0 15  3  2  0.00000E+00  0.00000E+00
       0.00000E+00   1.3000      -1.3000       300.00       1.0000
       0.51000       10.900      -10.900       5.2100      -3.6400
        1.2000      0.00000E+00   10.000    /RGDEHB02
 6672 'USRMDL'  2  'PWX5P6'  3  0  3 26  9  2  0  1  0  0.10000
        9.0000       2.0000       2.0000      0.15000      0.30000E-01
       0.15000      0.30000E-01   15.000      0.50000E-01 -0.50000E-01
       0.00000E+00  0.30000      0.20000E-01  0.50000      0.50000E-01
      -0.50000E-01  0.20000E-01 -0.20000E-01  0.05   -0.05 2.5 15 -15 -0.1 -0.1/ RGDEHB02
 6672 'WPIDHY'  2     1.5000    -0.06       6.337        1.3300 
         1.076        0.020  	 0.700 	    0.067	-0.067
         1.000        0.000      1.200      1.100        0.000   
         0.000        0.250      0.7213     0.7845       0.8408   
         0.8975       1.000   /RGDEHB02
 6673 'GENSAL'  3    14.500      0.68000E-01  0.10000       4.275000
       0.00000E+00   1.2150      0.72000      0.36000      0.26300
       0.21000      0.11890      0.43520    /RGDEHB03
 6673 'USRMDL' 3  'RATCHP'  4  0  0 15  3  2  0.00000E+00  0.00000E+00
       0.00000E+00   1.3000      -1.3000       300.00       1.0000
       0.51000       10.900      -10.900       5.2100      -3.6400
        1.2000      0.00000E+00   10.000    /RGDEHB03
 6673 'USRMDL'  3  'PWX5P6'  3  0  3 26  9  2  0  1  0  0.10000
        9.0000       2.0000       2.0000      0.15000      0.30000E-01
       0.15000      0.30000E-01   15.000      0.50000E-01 -0.50000E-01
       0.00000E+00  0.30000      0.20000E-01  0.50000      0.50000E-01
      -0.50000E-01  0.20000E-01 -0.20000E-01  0.05   -0.05 2.5 15 -15 -0.1 -0.1/ RGDEHB03
 6673 'WPIDHY'  3   1.5  -0.032         6.40500       1.3300
       1.0600      0.02         0.6         0.068       -0.068
        0.941      0.00000E+00   1.2000      1.10      0.0
       0.00000E+00  0.25200000E+00  0.6620      0.66860      0.754100
       0.74950      0.90000    /RGDEHB03
 6674 'GENSAL'  4    14.500      0.68000E-01  0.10000       4.275000
       0.00000E+00   1.2150      0.72000      0.36000      0.26300
       0.21000      0.11890      0.43520    /RGDEHB04
 6674 'USRMDL' 4  'RATCHP'  4  0  0 15  3  2  0.00000E+00  0.00000E+00
       0.00000E+00   1.3000      -1.3000       300.00       1.0000
       0.51000       10.900      -10.900       5.2100      -3.6400
        1.2000      0.00000E+00   10.000    /RGDEHB04
 6674 'USRMDL'  4  'PWX5P6'  3  0  3 26  9  2  0  1  0  0.10000
        9.0000       2.0000       2.0000      0.15000      0.30000E-01
       0.15000      0.30000E-01   15.000      0.50000E-01 -0.50000E-01
       0.00000E+00  0.30000      0.20000E-01  0.50000      0.50000E-01
      -0.50000E-01  0.20000E-01 -0.20000E-01  0.05   -0.05 2.5 15 -15 -0.1 -0.1/ RGDEHB04
 6674 'WPIDHY'  4   1.5  -0.032         6.4050       1.3300
       1.0600      0.02         0.6         0.068       -0.068
        0.941      0.00000E+00   1.2000      1.10      0.0
       0.00000E+00  0.25200000E+00  0.6620      0.66860      0.754100
       0.74950      0.90000    /RGDEHB04
 6681 'GENSAL'  1    6.0000      0.50000E-01  0.60000E-01   6.1600
       0.00000E+00  0.99700      0.60000      0.23000      0.16400
       0.11000      0.11000      0.48000    /SROQHI01
 6682 'GENSAL'  2    6.0000      0.50000E-01  0.60000E-01   6.1600
       0.00000E+00  0.99700      0.60000      0.23000      0.16400
       0.11000      0.11000      0.48000    /SROQHI02
 6683 'GENSAL'  3    6.0000      0.50000E-01  0.60000E-01   6.1600
       0.00000E+00  0.99700      0.60000      0.23000      0.16400
       0.11000      0.11000      0.48000    /SROQHI03
 6684 'GENSAL'  4    6.0000      0.50000E-01  0.60000E-01   6.1600
       0.00000E+00  0.99700      0.60000      0.23000      0.16400
       0.11000      0.11000      0.48000    /SROQHI04
6685 'GENROE' 1    3.47  0.032  0.4  0.04  3  0  2.39  2.16  0.22  0.45  0.17  0.1  0.2  0.84 / MSEVE.TV01
					
6685 'EXPIC1' 1   0.0400  2.000  17.5000  3.8200   0.0000  0.0000  0.0000  0.0000  
                  3.8200  0.000  0.0000   1.0000   1.0000  10.000  -10.00  1.0000
                  0.5000  7.500  0.0000   10.000   0.0000  1.0000  0.0000  0.0000 / MSEVE.TV01

6686 'GENROE' 1    9.54  0.021  0.505  0.044  6.4  0  2.135  1.986  0.307  0.447  0.216  0.189  0.19  0.78 / MSEVTG01
					
6686 'ESST1A'  1          1            1       0.03      100.000    
       -100.000        1.0000     1.00        1.2100      9.000
       185.97        0.0120      100.000     -100.000     5.550    
       0.336        0.0000      0.000         1.0000     0   100.000   / MSEVTG01
 6691 'GENROU'  1    6.0000      0.50000E-01  0.90000      0.60000E-01
        5.10      0.00000E+00   2.3500       2.3500      0.23000
       0.46000      0.17000      0.10800      0.11000      0.48000    /VMARTG01
 6691  'GAST'   1   0.0825  0.53  0.1  3.0  1.0  2.0  0.8  0.0 0.03 /VMARTG01
 6691 'GENROU'  2    6.0000      0.50000E-01  0.90000      0.60000E-01
        5.10      0.00000E+00   2.3500       2.3500      0.23000
       0.46000      0.17000      0.10800      0.11000      0.48000    /VMARTG02
 6691  'GAST'   2   0.0825  0.53  0.1  3.0  1.0  2.0  0.8  0.0 0.03 /VMARTG02
 6693 'GENROU'  3    6.0000      0.50000E-01  0.90000      0.60000E-01
        5.10      0.00000E+00   2.3500       2.3500      0.23000
       0.46000      0.17000      0.10800      0.11000      0.48000    /VMARTG03
 6693  'GAST'   3   0.0825  0.53  0.1  3.0  1.0  2.0  0.8  0.0 0.03 /VMARTG03
 7601 'GENSAL'  1    6.8000      0.10000      0.60000       5.23000
       0.00000E+00   1.2600      0.84000      0.27000      0.21000
       0.15000      0.17140      0.69050    /ADTOHI01
 7601 'USRMDL' 1  'RATCHP'  4  0  0 15  3  2  0.00000E+00  0.20000E-01
        1.0000       1.2000      -1.2000       42.000       13.700
        1.0000       7.2400      -6.1800       4.0500      -3.6000
        1.2000      0.00000E+00   10.000    /ADTOHI01
 7601 'USRMDL'  1  'PWX5P4'  3  0  3 22  9  2  0  0  0  0.10000
        9.0000       3.0000       3.0000      0.21000      0.30000E-01
       0.21000      0.30000E-01   20.000      0.10000     -0.10000
       0.00000E+00  0.30000      0.20000E-01  0.50000      0.50000E-01
      -0.50000E-01  0.20000E-01 -0.20000E-01  0.05  -0.05 2.5  / ADTOHI01
 7601 'IEEEG3'  1   0.47000      0.50000E-01  0.45000E-01 -0.95000E-01
        1.0000      0.00000E+00  0.53000E-01  0.57000       5.8000
        1.1070      0.50000       1.0000       1.5000       1.0000    /ADTOHI01
 7602 'GENSAL'  2    6.8000      0.10000      0.60000       5.23
       0.00000E+00   1.2600      0.84000      0.27000      0.21000
       0.15000      0.17140      0.69050    /ADTOHI02
 7602 'USRMDL' 2  'RATCHP'  4  0  0 15  3  2  0.00000E+00  0.20000E-01
        1.0000       1.2000      -1.2000       42.000       13.700
        1.0000       7.2400      -6.1800       4.0500      -3.6000
        1.2000      0.00000E+00   10.000    /ADTOHI02
 7602 'USRMDL'  2  'PWX5P4'  3  0  3 22  9  2  0  0  0  0.10000
        9.0000       3.0000       3.0000      0.21000      0.30000E-01
       0.21000      0.30000E-01   20.000      0.10000     -0.10000
       0.00000E+00  0.30000      0.20000E-01  0.50000      0.50000E-01
      -0.50000E-01  0.20000E-01 -0.20000E-01  0.05  -0.05 2.5  / ADTOHI02
 7602 'IEEEG3'  2   0.47000      0.50000E-01  0.45000E-01 -0.95000E-01
        1.0000      0.00000E+00  0.53000E-01  0.57000       5.8000
        1.1070      0.50000       1.0000       1.5000       1.0000    /ADTOHI02
 7603 'GENSAL'  1    3.1000      0.50000E-01  0.80000E-01   5.4000
       0.00000E+00   1.0700      0.66000      0.33000      0.26000
       0.20000      0.10870      0.43240    /ETGRHI01
 7603 'GENSAL'  2    3.1000      0.50000E-01  0.80000E-01   5.4000
       0.00000E+00   1.0700      0.66000      0.33000      0.26000
       0.20000      0.10870      0.43240    /ETGRHI02
 
 7694 'GENSAL' 1     9.6000      0.90000E-01  0.11000       2.1656    
          0.0000       1.1000      0.67000      0.25500      0.17500    
          0.13000      0.80000E-01  0.43000    /CARACOH1

 7694 'MNLEX2' 1    0.20000      0.20000      0.25000      0.20000
          1.0000      0.77000       1.4900    /CARACOH1

 7694 'USRMDL'    1  'AVR2M'   4 0 0 8 3 2
           0.00500     20.00000      0.80000      0.00300      2.20000
          -0.20000      4.00000     -2.80000/CARACOH1

 7694 'USRMDL'    1  'PSS2M'   3 0 0 17 9 0
           0.01000      0.02000      0.06000      5.00000      0.02000
           0.15000      2.70000      0.05000      0.03000      3.00000
           1.00000      0.02000      6.00000      0.04000      1.15000
           1.10000      0.02400/CARACOH1
 
 7694 'USRMDL'  1  'IMPGO1'   5  0 19 53  8 26  1  1  1
                        7695 '2 '       0 '1 '       0 '1 ',,,,,,,,,,,
          0.0000       5.0000       7.5000       5.0000       0.0000    
          1.0000       1.0000      0.10000E-01  0.10000E-01  0.37000    
         0.40000E-01  0.20000       1.0000       1.2000       0.0000    
         0.40000      0.46000E-01  0.15000       1.1000       0.0000    
          1.0000       0.0000       5.0000      0.32000E-02  0.20000    
         0.20000       15.950       3.2700       1.0050       0.0000    
          1.0000       1.2900      0.80000E-01   1.0870      0.50000    
          1.0000       1.0000      0.50000      0.10000E-01  0.25000    
         0.25000      0.50000      0.50000      0.75000      0.75000    
          1.1000       1.1000       45.000      0.99500      0.50000E-02
         0.63500      0.36500       71.500    /CARACOH1

 7695 'GENSAL' 2     9.6000      0.90000E-01  0.11000       2.1656    
          0.0000       1.1000      0.67000      0.25500      0.17500    
         0.13000      0.80000E-01  0.43000    /CARACOH2

 7695 'MNLEX2' 2    0.20000      0.20000      0.25000      0.20000
         0.10000     -0.77000       1.4900    /CARACOH2

 7695 'USRMDL'    2  'AVR2M'   4 0 0 8 3 2
           0.00500     20.00000      0.80000      0.00300      2.20000
          -0.20000      4.00000     -2.80000/CARACOH2

 7695 'USRMDL'    2  'PSS2M'   3 0 0 17 9 0
           0.01000      0.02000      0.06000      5.00000      0.02000
           0.15000      2.70000      0.05000      0.03000      3.00000
           1.00000      0.02000      6.00000      0.04000      1.15000
           1.10000      0.02400/CARACOH2

 7695 'USRMDL'  2  'IMPGO1'   5  0 19 53  8 26  1  1  1
                        7694 '1 '       0 '1 '       0 '1 ',,,,,,,,,,,
          0.0000       5.0000       7.5000       5.0000       0.0000    
          1.0000       1.0000      0.10000E-01  0.10000E-01  0.37000    
         0.40000E-01  0.20000       1.0000       1.2000       0.0000    
         0.40000      0.46000E-01  0.15000       1.1000       0.0000    
          1.0000       0.0000       5.0000      0.32000E-02  0.20000    
         0.20000       15.950       3.2700       1.0050       0.0000    
          1.0000       1.2900      0.80000E-01   1.0870      0.50000    
          1.0000       1.0000      0.50000      0.10000E-01  0.25000    
         0.25000      0.50000      0.50000      0.75000      0.75000    
          1.1000       1.1000       45.000      0.99500      0.50000E-02
         0.63500      0.36500       71.500    /CARACOH2

 7611 'GENROU'  1    4.6000      0.50000E-01  0.69000      0.10000
        6.9310      0.00000E+00   2.3300       2.3300      0.17000
       0.46200      0.12320      0.10000      0.10000      0.37500    /CDPITG21
 7615 'GENSAL'  1    3.6000      0.50000E-01  0.60000E-01   5.00
       0.00000E+00  0.95000      0.65000      0.28000      0.16000
       0.11000      0.10000      0.50000    /CARRIHI01
 7616 'GENSAL'  2    3.6000      0.50000E-01  0.60000E-01   5.00
       0.00000E+00  0.95000      0.65000      0.28000      0.16000
       0.11000      0.10000      0.50000    /CARRIHI02
 7618 'GENSAL'  1    5.2000      0.50000E-01  0.60000E-01   5.0000
       0.00000E+00   1.2800      0.92000      0.32000      0.28000
       0.15000      0.10000      0.50000    /SMARHI01
 7618 'GENSAL'  2    5.2000      0.50000E-01  0.60000E-01   5.0000
       0.00000E+00   1.2800      0.92000      0.32000      0.28000
       0.15000      0.10000      0.50000    /SMARHI02
 7618 'GENSAL'  3    5.2000      0.50000E-01  0.60000E-01   5.0000
       0.00000E+00   1.2800      0.92000      0.32000      0.28000
       0.15000      0.10000      0.50000    /SMARHI03
  7677 'GENSAL'  1     5.4000      0.90000E-01  0.1410     2.5200
       0.00000E+00   1.1000      0.68000      0.30000      0.2500
       0.16200       0.2000      0.60000    /ACONDHI01
  7677 'USRMDL'  1  'EXCEG1'   4  0 14 56 12 29   1   1,,,,,,,,,,,,,
          1.0000      0.12000E-01   1.0000      0.60000E-01   0.0000    
          1.0000      0.10000       0.0000       110.00       4.5000    
          0.0000       14.000      -14.000       10.0000      1.0000    
          10.000      -11.500      0.480000E-01   1.0000      1.0000    
          0.0130       1.0000      -1.0000       12.0000     -12.000    
         0.70000      0.20000E-01  0.15000     -0.20000E-01  0.30000E-02
          2.0000       1.0000      0.10000       1.0800       3.5000    
          2.000        0.0000       6.7000       0.0000       1.0000    
         0.10000       1.0000      0.10000       1.0000       90.000    
          15.000       0.0000       6.7000       0.0000       30.000    
          60.000       1.5000       2.5000       0.0000       6.7000    
        -0.10000    / ACONDHI01
  7677 'USRMDL'  1  'UELCEG'    9   0   3  14   4   4   1,,,
          1.0000      0.12000E-01 -0.73300       1.0000      0.10000    
          0.2550       1.0000      0.60000E-01   5.0000       1.2000    
          0.0000       6.7000     -0.10000       1.3000    / ACONDHI01
  7677 'USRMDL'  1  'OELCEG'   10   0  10  12   2   6,,,,,,,,,,,
          1.0000      0.20000E-01  0.10000       1.0000     -0.50000    
        -0.40000      0.10000      0.50000E-01   2.5700       6.700
          10.000       30.000    / ACONDHI01
  7677 'PSS2A'   1          2            0            3            0
               4            1       1.0000       1.0000       0.0000    
          2.0000       0.0000       1.0000      0.10000       1.0000    
         0.40000      0.13000       25.000      0.18000      0.25000E-01
         0.33000      0.18000      0.10000     -0.10000    / ACONDHI01
  7677 'USRMDL'  1  'IMPGO1'   5  0 19 53  8 26  1  1  1
                           0 '1 '       0 '1 '       0 '1 ',,,,,,,,,,,
          0.0000       5.0000       7.5000       4.8570       0.0000    
          1.0000       1.0000       0.0100       0.0100       0.1800    
          0.0250       0.2000       0.2500       0.0850       0.2700    
          0.1800       0.0250       0.1500       1.1000       0.0000    
          1.0000       0.0000       6.0000       0.1301       0.1400
          0.1500       1.0000       3.7000       1.0050       0.0000    
          1.0000       3.3530       0.1560       1.1840       0.5000    
          1.0000       1.0000       0.5000       0.0100       0.3200
          0.2620       0.5150       0.4640       0.8800       0.8940
          1.0000       1.0000       45.000       0.9330       0.0670
          1.0000       0.0000       23.800    / ACONDHI01
  7678 'GENSAL'  2     5.4000      0.60000E-01  0.87000E-01   2.0000    
          0.0000       1.0000      0.60000      0.30000      0.21000    
         0.10000      0.18000      0.55000    / ACONDHI02
  7678 'USRMDL'  2  'EXCEG1'   4  0 14 56 12 29   1   1,,,,,,,,,,,,,
          1.0000      0.12000E-01   1.0000      0.60000E-01   0.0000    
          1.0000      0.10000       0.0000       110.00       5.5000    
          0.0000       12.000      -12.000       5.0000      0.20000    
          11.400      -11.400      0.30000E-01   1.0000       1.0000    
          0.0000       1.0000      -1.0000       11.400      -11.400    
         0.70000      0.20000E-01  0.15000     -0.20000E-01  0.30000E-02
          2.0000       1.0000      0.10000       1.0800       10.000    
          10.000       0.0000       6.4500       0.0000       1.0000    
         0.10000       1.0000      0.10000       1.0000       70.000    
          15.000       0.0000       6.4500       0.0000       30.000    
          60.000       1.0000       1.8000       0.0000       6.4500    
        -0.10000    / ACONDHI02
  7678 'USRMDL'  2  'UELCEG'    9   0   3  14   4   4   1,,,
          1.0000      0.12000E-01 -0.81340       1.0000      0.10000    
         0.20890       1.0000      0.60000E-01   8.0000       1.2000    
          0.0000       6.4500     -0.10000       1.3000    / ACONDHI02
  7678 'USRMDL'  2  'OELCEG'   10   0  10  12   2   6,,,,,,,,,,,
          1.0000      0.20000E-01  0.10000       1.0000     -0.50000    
        -0.40000      0.10000      0.50000E-01   2.5300       6.4500
          10.000       30.000    / ACONDHI02
  7678 'PSS2A'   2          2            0            3            0
               4            1       1.0000       1.0000       0.0000    
          2.0000       0.0000       1.0000      0.10000       1.0000    
         0.40000      0.13000       11.500      0.18000      0.25000E-01
         0.33000      0.18000      0.10000     -0.10000    / ACONDHI02
  7678 'USRMDL'  2  'IMPGO1'   5  0 19 53  8 26  1  1  1
                           0 '1 '       0 '1 '       0 '1 ',,,,,,,,,,,
          0.0000       5.0000       7.5000       4.6940       0.0000    
          1.0000       1.0000       0.0100       0.0100       0.2000    
          0.0300       0.2200       0.3500       0.1000       0.4300    
          0.2000       0.0300       0.2000       1.1000       0.0000    
          1.0000       0.0000       5.9000       0.0439       0.0830
          0.1270       1.0000       4.1000       1.0050       0.0000    
          1.0000       2.3770       0.0550       1.0590       0.5000    
          1.0000       1.0000       0.5000       0.0100       0.3200
          0.2950       0.4170       0.4320       0.8020       0.9110
          1.0000       1.0000       45.000       1.0270      -0.0270
          1.0000       0.0000       13.800    / ACONDHI02
  7679 'GENSAL'  3     5.4000      0.60000E-01  0.87000E-01   1.9600    
          0.0000       1.0000      0.60000      0.30000      0.21000    
         0.10000      0.18000      0.55000    / ACONDHI03
  7679 'USRMDL'  3  'EXCEG1'   4  0 14 56 12 29   1   1,,,,,,,,,,,,,
          1.0000      0.12000E-01   1.0000      0.60000E-01   0.0000    
          1.0000      0.10000       0.0000       110.00       5.5000    
          0.0000       12.000      -12.000       5.0000      0.20000    
          11.400      -11.400      0.30000E-01   1.0000       1.0000    
          0.0000       1.0000      -1.0000       11.400      -11.400    
         0.70000      0.20000E-01  0.15000     -0.20000E-01  0.30000E-02
          2.0000       1.0000      0.10000       1.0800       10.000    
          10.000       0.0000       6.4500       0.0000       1.0000    
         0.10000       1.0000      0.10000       1.0000       70.000    
          15.000       0.0000       6.4500       0.0000       30.000    
          60.000       1.0000       1.8000       0.0000       6.4500    
        -0.10000    / ACONDHI03
  7679 'USRMDL'  3  'UELCEG'    9   0   3  14   4   4   1,,,
          1.0000      0.12000E-01 -0.81340       1.0000      0.10000    
         0.20890       1.0000      0.60000E-01   8.0000       1.2000    
          0.0000       6.4500     -0.10000       1.3000    / ACONDHI03
  7679 'USRMDL'  3  'OELCEG'   10   0  10  12   2   6,,,,,,,,,,,
          1.0000      0.20000E-01  0.10000       1.0000     -0.50000    
        -0.40000      0.10000      0.50000E-01   2.5300       6.4500
          10.000       30.000    / ACONDHI03
  7679 'PSS2A'   3          2            0            3            0
               4            1       1.0000       1.0000       0.0000    
          2.0000       0.0000       1.0000      0.10000       1.0000    
         0.40000      0.13000       11.500      0.18000      0.25000E-01
         0.33000      0.18000      0.10000     -0.10000    / ACONDHI03
  7679 'USRMDL'  3  'IMPGO1'   5  0 19 53  8 26  1  1  1
                           0 '1 '       0 '1 '       0 '1 ',,,,,,,,,,,
          0.0000       5.0000       7.5000       4.6940       0.0000    
          1.0000       1.0000       0.0100       0.0100       0.2000    
          0.0300       0.2200       0.3500       0.1000       0.4300    
          0.2000       0.0300       0.2000       1.1000       0.0000    
          1.0000       0.0000       5.9000       0.0439       0.0830
          0.1270       1.0000       4.1000       1.0050       0.0000    
          1.0000       2.3770       0.0550       1.0590       0.5000    
          1.0000       1.0000       0.5000       0.0100       0.3200
          0.2950       0.4170       0.4320       0.8020       0.9110
          1.0000       1.0000       45.000       1.0270      -0.0270
          1.0000       0.0000       13.800    / ACONDHI02
/*------------------< Datos Central Cacheuta >--------------------------*
/ Modelo GENSAL de generador
  7665 'GENSAL'  1     6.0000      0.12000      0.22500       2.9600
          0.0000       1.0000      0.60000      0.28000      0.20000    
         0.10000      0.20769      0.51028    / CACHEUTA 01
/ Regulador de Tension 
  7665 'USRMDL'  1  'EXCEG1'   4  0 14 56 12 29   1   1,,,,,,,,,,,,,
          1.0000      0.12000E-01   1.0000      0.60000E-01   0.0000    
          1.0000      0.10000       0.0000       125.00       2.9000    
         0.28000E-01   14.000      -12.000       5.0000      0.20000    
          12.500      -11.000      0.35000E-01   1.0000       1.0000    
         0.11000E-01   1.0000      -1.0000       14.000      -12.000    
         0.70000      0.20000E-01  0.70000     -0.20000E-01  0.30000E-02
          2.0000       1.0000      0.10000       1.0800       12.000    
          2.0000       0.0000       6.7000       0.0000       1.0000    
         0.10000       1.0000      0.10000       1.0000       15.000    
          2.4000       0.0000       6.7000       0.0000       30.000    
          60.000       3.0000       1.0000       0.0000       6.7000    
        -0.10000    / CACHEUTA 01
/ Limitador de Subexcitacion
  7665 'USRMDL'  1  'UELCEG'    9   0   3  14   4   4   1,,,
          1.0000      0.12000E-01 -0.74700       1.0000      0.10000    
         0.25180       1.0000      0.60000E-01   5.5000       2.0000    
          0.0000       6.7000     -0.10000       1.3000    / CACHEUTA 01
/ Limitador de Sobrecorriente Rotorica (Sobrexcitacion)
  7665 'USRMDL'  1  'OELCEG'   10   0  10  12   2   6,,,,,,,,,,,
          1.0000      0.20000E-01  0.10000       1.0000     -0.50000    
        -0.40000      0.10000      0.50000E-01   2.4400       6.7000
          10.000       30.000    / CACHEUTA 01
/ Estabilizador del Sistema de Potencia: PSS2A
  7665 'PSS2A'   1          2            0            3            0
               4            1       2.5000       2.5000       0.0000    
          2.5000       0.0000       2.5000      0.26700       1.0000    
         0.40000      0.10000        6.000      0.52800      0.30000
         0.22900      0.17300      0.10000     -0.10000    / CACHEUTA 01
/ Regulador de Velocidad
  7665 'USRMDL'  1  'IMPGO1'   5  0 19 53  8 26  1  1  1
                        7666 '2 '    7667 '3 '    7668 '4 ',,,,,,,,,,,
          0.0000       5.0000       7.5000       5.0000       0.0000
          1.0000       1.0000      0.10000E-01  0.10000E-01  0.37000    
         0.40000E-01  0.20000      0.40000      0.18000      0.40000    
         0.40000      0.46000E-01  0.15000       1.1000       0.0000    
          1.0000       0.0000       5.0000      0.32000E-02  0.20000
         0.20000       15.950       3.2700       1.0050       0.0000
          1.0000       2.6000      0.80000E-01   1.0870      0.50000
          1.0000       1.0000      0.50000      0.10000E-01  0.25000    
         0.25000      0.50000      0.50000      0.75000      0.75000    
          1.1000       1.1000       45.000      0.99500      0.50000E-02
         0.63500      0.36500       30.000    / CACHEUTA 01
/ Modelo GENSAL de generador
  7666 'GENSAL'  2     6.0000      0.12000      0.22500       3.1200    
          0.0000       1.0000      0.60000      0.28000      0.20000    
         0.10000      0.20769      0.51028    / CACHEUTA 02
/ Regulador de Tension 
  7666 'USRMDL'  2  'EXCEG1'   4  0 14 56 12 29   1   1,,,,,,,,,,,,,
          1.0000      0.12000E-01   1.0000      0.60000E-01   0.0000    
          1.0000      0.10000       0.0000       125.00       2.9000    
         0.28000E-01   14.000      -12.000       5.0000      0.20000    
          12.500      -11.000      0.35000E-01   1.0000       1.0000    
         0.11000E-01   1.0000      -1.0000       14.000      -12.000    
         0.70000      0.20000E-01  0.70000     -0.20000E-01  0.30000E-02
          2.0000       1.0000      0.10000       1.0800       12.000    
          2.0000       0.0000       6.7000       0.0000       1.0000    
         0.10000       1.0000      0.10000       1.0000       15.000    
          2.4000       0.0000       6.7000       0.0000       30.000    
          60.000       3.0000       1.0000       0.0000       6.7000    
        -0.10000    / CACHEUTA 02
/ Limitador de Subexcitacion
  7666 'USRMDL'  2  'UELCEG'    9   0   3  14   4   4   1,,,
          1.0000      0.12000E-01 -0.74700       1.0000      0.10000    
         0.25180       1.0000      0.60000E-01   5.5000       2.0000    
          0.0000       6.7000     -0.10000       1.3000    / CACHEUTA 02
/ Limitador de Sobrecorriente Rotorica (Sobrexcitacion)
  7666 'USRMDL'  2  'OELCEG'   10   0  10  12   2   6,,,,,,,,,,,
          1.0000      0.20000E-01  0.10000       1.0000     -0.50000    
        -0.40000      0.10000      0.50000E-01   2.4400       6.7000
          10.000       30.000    / CACHEUTA 02
/ Estabilizador del Sistema de Potencia: PSS2A
  7666 'PSS2A'   2          2            0            3            0
               4            1       2.5000       2.5000       0.0000    
          2.5000       0.0000       2.5000      0.26700       1.0000    
         0.40000      0.10000        6.000      0.52800      0.30000
         0.22900      0.17300      0.10000     -0.10000    / CACHEUTA 02
/ Regulador de Velocidad
  7666 'USRMDL'  2  'IMPGO1'   5  0 19 53  8 26  1  1  1
                        7665 '1 '    7667 '3 '    7668 '4 ',,,,,,,,,,,
          0.0000       5.0000       7.5000       5.0000       0.0000
          1.0000       1.0000      0.10000E-01  0.10000E-01  0.37000    
         0.40000E-01  0.20000      0.40000      0.18000      0.40000    
         0.40000      0.46000E-01  0.15000       1.1000       0.0000    
          1.0000       0.0000       5.0000      0.32000E-02  0.20000
         0.20000       15.950       3.2700       1.0050       0.0000
          1.0000       2.6000      0.80000E-01   1.0870      0.50000
          1.0000       1.0000      0.50000      0.10000E-01  0.25000    
         0.25000      0.50000      0.50000      0.75000      0.75000    
          1.1000       1.1000       45.000      0.99500      0.50000E-02
         0.63500      0.36500       30.000    / CACHEUTA 02
/ Modelo GENSAL de generador
  7667 'GENSAL'  3     6.0000      0.12000      0.22500       3.1200    
          0.0000       1.0000      0.60000      0.28000      0.20000    
         0.10000      0.20769      0.51028    / CACHEUTA 03
/ Regulador de Tension 
  7667 'USRMDL'  3  'EXCEG1'   4  0 14 56 12 29   1   1,,,,,,,,,,,,,
          1.0000      0.12000E-01   1.0000      0.60000E-01   0.0000    
          1.0000      0.10000       0.0000       125.00       2.9000    
         0.28000E-01   14.000      -12.000       5.0000      0.20000    
          12.500      -11.000      0.35000E-01   1.0000       1.0000    
         0.11000E-01   1.0000      -1.0000       14.000      -12.000    
         0.70000      0.20000E-01  0.70000     -0.20000E-01  0.30000E-02
          2.0000       1.0000      0.10000       1.0800       12.000    
          2.0000       0.0000       6.7000       0.0000       1.0000    
         0.10000       1.0000      0.10000       1.0000       15.000    
          2.4000       0.0000       6.7000       0.0000       30.000    
          60.000       3.0000       1.0000       0.0000       6.7000    
        -0.10000    / CACHEUTA 03
/ Limitador de Subexcitacion
  7667 'USRMDL'  3  'UELCEG'    9   0   3  14   4   4   1,,,
          1.0000      0.12000E-01 -0.74700       1.0000      0.10000    
         0.25180       1.0000      0.60000E-01   5.5000       2.0000    
          0.0000       6.7000     -0.10000       1.3000    / CACHEUTA 03
/ Limitador de Sobrecorriente Rotorica (Sobrexcitacion)
  7667 'USRMDL'  3  'OELCEG'   10   0  10  12   2   6,,,,,,,,,,,
          1.0000      0.20000E-01  0.10000       1.0000     -0.50000    
        -0.40000      0.10000      0.50000E-01   2.4400       6.7000
          10.000       30.000    / CACHEUTA 03
/ Estabilizador del Sistema de Potencia: PSS2A
  7667 'PSS2A'   3          2            0            3            0
               4            1       2.5000       2.5000       0.0000    
          2.5000       0.0000       2.5000      0.26700       1.0000    
         0.40000      0.10000        6.000      0.52800      0.30000
         0.22900      0.17300      0.10000     -0.10000    / CACHEUTA 03
/ Regulador de Velocidad
  7667 'USRMDL'  3  'IMPGO1'   5  0 19 53  8 26  1  1  1
                        7665 '1 '    7666 '2 '    7668 '4 ',,,,,,,,,,,
          0.0000       5.0000       7.5000       5.0000       0.0000
          1.0000       1.0000      0.10000E-01  0.10000E-01  0.37000    
         0.40000E-01  0.20000      0.40000      0.18000      0.40000    
         0.40000      0.46000E-01  0.15000       1.1000       0.0000    
          1.0000       0.0000       5.0000      0.32000E-02  0.20000
         0.20000       15.950       3.2700       1.0050       0.0000
          1.0000       2.6000      0.80000E-01   1.0870      0.50000
         1.0000       1.0000      0.50000      0.10000E-01  0.25000    
         0.25000      0.50000      0.50000      0.75000      0.75000    
         1.1000       1.1000       45.000      0.99500      0.50000E-02
         0.63500      0.36500       30.000    / CACHEUTA 03
/ Modelo GENSAL de generador
  7668 'GENSAL'  4     6.0000      0.12000      0.22500       3.2800    
          0.0000       1.0000      0.60000      0.28000      0.20000    
         0.10000      0.20769      0.51028    / CACHEUTA 04
/ Regulador de Tension 
  7668 'USRMDL'  4  'EXCEG1'   4  0 14 56 12 29   1   1,,,,,,,,,,,,,
          1.0000      0.12000E-01   1.0000      0.60000E-01   0.0000    
          1.0000      0.10000       0.0000       125.00       2.9000    
         0.28000E-01   14.000      -12.000       5.0000      0.20000    
          12.500      -11.000      0.35000E-01   1.0000       1.0000    
         0.11000E-01   1.0000      -1.0000       14.000      -12.000    
         0.70000      0.20000E-01  0.70000     -0.20000E-01  0.30000E-02
          2.0000       1.0000      0.10000       1.0800       12.000    
          2.0000       0.0000       6.7000       0.0000       1.0000    
         0.10000       1.0000      0.10000       1.0000       15.000    
          2.4000       0.0000       6.7000       0.0000       30.000    
          60.000       3.0000       1.0000       0.0000       6.7000    
        -0.10000    / CACHEUTA 04
/ Limitador de Subexcitacion
  7668 'USRMDL'  4  'UELCEG'    9   0   3  14   4   4   1,,,
          1.0000      0.12000E-01 -0.74700       1.0000      0.10000    
         0.25180       1.0000      0.60000E-01   5.5000       2.0000    
          0.0000       6.7000     -0.10000       1.3000    / CACHEUTA 04
/ Limitador de Sobrecorriente Rotorica (Sobrexcitacion)
  7668 'USRMDL'  4  'OELCEG'   10   0  10  12   2   6,,,,,,,,,,,
          1.0000      0.20000E-01  0.10000       1.0000     -0.50000    
        -0.40000      0.10000      0.50000E-01   2.4400       6.7000
          10.000       30.000    / CACHEUTA 04
/ Estabilizador del Sistema de Potencia: PSS2A
  7668 'PSS2A'   4          2            0            3            0
               4            1       2.5000       2.5000       0.0000    
          2.5000       0.0000       2.5000      0.26700       1.0000    
         0.40000      0.10000        6.000      0.52800      0.30000
         0.22900      0.17300      0.10000     -0.10000    / CACHEUTA 04
/ Regulador de Velocidad
  7668 'USRMDL'  4  'IMPGO1'   5  0 19 53  8 26  1  1  1
                        7665 '1 '    7666 '2 '    7667 '3 ',,,,,,,,,,,
          0.0000       5.0000       7.5000       5.0000       0.0000
          1.0000       1.0000      0.10000E-01  0.10000E-01  0.37000    
         0.40000E-01  0.20000      0.40000      0.18000      0.40000    
         0.40000      0.46000E-01  0.15000       1.1000       0.0000    
          1.0000       0.0000       5.0000      0.32000E-02  0.20000
         0.20000       15.950       3.2700       1.0050       0.0000
          1.0000       2.6000      0.80000E-01   1.0870      0.50000
          1.0000       1.0000      0.50000      0.10000E-01  0.25000    
         0.25000      0.50000      0.50000      0.75000      0.75000    
          1.1000       1.1000       45.000      0.99500      0.50000E-02
         0.63500      0.36500       30.000    / CACHEUTA 04
/*------------------< Fin Datos Central Cacheuta >----------------------*
 7621 'GENSAL'  1    7.2000      0.50000E-01  0.70000E-01   5.36
       0.00000E+00   1.0330      0.49050      0.22000      0.17600
       0.13000      0.15000      0.45800    /ULLUHI01
 7621 'IEET1B' 1 0.4 1 -1 100 0.1 10 -10 0 0.75 8.5 1 0.1 4 0.001 5 0.01 0 0/ULLUHI01
 7621 'MNLEX2' 1 0 0.33 0.25 0.2 0.2 0.6606 1.0/ULLUHI01
 7621 'IEEEG3' 1 0.1  0.54  0.05  -0.134  0.8  0.0  0.0528  0.2571  1.68
                1.177  0.5  1.0  1.5  1.0  / ULLUHI01
 7622 'GENSAL'  2    7.2000      0.50000E-01  0.70000E-01   2.9720
       0.00000E+00   1.0330      0.49050      0.22000      0.17600
       0.13000      0.15000      0.45800    /ULLUHI02
 7622 'IEET1B' 2 0.4 1 -1 100 0.1 10 -10 0 0.75 8.5 1 0.1 4 0.001 5 0.01 0 0/ULLUHI02
 7622 'MNLEX2' 2 0 0.33 0.25 0.2 0.2 0.6606 1.0/ULLUHI02

 7631 'GENSAL'  1    8.5000      0.14000      0.40000       4.050
       0.00000E+00   1.1800      0.79000      0.28000      0.21000
       0.10000      0.14290      0.34520    /LREYHB01
 7631 'USRMDL' 1  'RATCHP'  4  0  0 15  3  2  0.00000E+00  0.15000E-01
       0.00000E+00   1.2000      -1.2000       78.300       13.600
        1.0000       9.5000      -7.9000       4.7000      -4.2300
        1.2000      0.00000E+00   10.000    /LREYHB01
 7631 'USRMDL'  1  'PWX5P6'  3  0  3 26  9  2  0  0  0  0.10000
        7.1000       3.0000       3.0000      0.24000      0.30000E-01
       0.24000      0.30000E-01   20.000      0.50000E-01 -0.50000E-01
       0.00000E+00  0.30000      0.20000E-01  0.50000      0.50000E-01
      -0.50000E-01  0.20000E-01 -0.20000E-01  0.05   -0.05 2.5 20 -20 -0.05 -0.05/ LREYHB01
 7631 'IEEEG3'  1   0.10000      0.50000E-01  0.26000E-01 -0.40000E-01
        0.9000      0.00000E+00  0.66000E-01  0.66000       12.000
        2.2500      0.50000       1.0000       1.5000       1.0000    /LREYHB01
 7632 'GENSAL'  2    8.5000      0.14000      0.40000       4.05
       0.00000E+00   1.1800      0.79000      0.28000      0.21000
       0.10000      0.14290      0.34520    /LREYHB02
 7632 'USRMDL' 2  'RATCHP'  4  0  0 15  3  2  0.00000E+00  0.15000E-01
       0.00000E+00   1.2000      -1.2000       78.300       13.600
        1.0000       9.5000      -7.9000       4.7000      -4.2300
        1.2000      0.00000E+00   10.000    /LREYHB02
 7632 'USRMDL'  2  'PWX5P6'  3  0  3 26  9  2  0  0  0  0.10000
        7.1000       3.0000       3.0000      0.24000      0.30000E-01
       0.24000      0.30000E-01   20.000      0.50000E-01 -0.50000E-01
       0.00000E+00  0.30000      0.20000E-01  0.50000      0.50000E-01
      -0.50000E-01  0.20000E-01 -0.20000E-01  0.05   -0.05 2.5 20 -20 -0.05 -0.05/ LREYHB02
 7632 'IEEEG3'  2   0.10000      0.50000E-01  0.26000E-01 -0.40000E-01
        0.9000      0.00000E+00  0.66000E-01  0.66000       12.000
        2.2500      0.50000       1.0000       1.5000       1.0000    /LREYHB02

7637     'USRMDL'   1  'REGCBU1'  101  1  2  7  5  8  0  0
0.20000E-01   0.20000E-01   1.0000   -2.0000   1.0000
0.20000E-01   1.1000 /TOC3FV

7637 'REECA1' 1
0 0 1 0 0 0
0.90000   1.1000    0.0000    -0.10000   0.10000
2.0000    1.0500   -1.0500     1.0000    0.0000
0.0000    0.0000    0.500E-01  0.67000  -0.67000
1.2000    0.80000   5.0000    10.000     1.0000
50.000    0.10000   0.0000    99.000   -99.000
1.0000    0.0000    1.7000     0.40E-01  0.89000
0.0000    0.90000   1.0000     0.91000   1.0000
1.1100    1.1500    0.89000    0.0000    0.90000
1.0000    0.91000   1.0000     1.1100    1.1500 /TOC3FV

7637 'REPCA1' 1
7589  7589  7285  '1 '  0  1  0
 0.30000E-01  5.0000       5.0000       0.0000       0.0000
 0.85000      0.0000       0.0000       0.0000       5.0000
-5.0000      -0.10000E-02  0.10000E-02  0.63800     -0.63800
 0.40000      2.5000       0.25000     -0.50000E-03  0.50000E-03
 0.83000E-02 -0.83000E-02  1.1000       0.0000       0.10000
20.000        0.0000 /TOC3FV

 7642 'GENROU'  2    5.0000      0.50000E-01  0.70000      0.50000E-01
        4.2700      0.00000E+00   2.0000       1.8000      0.22000
       0.44000      0.18000      0.10000      0.10000      0.37500    /LDCUCG22
 7642 'USRMDL'  2 'BSASGO' 5 0 0 22 4 1  0.0  23.81 7.14  0.0  0.042  1.0
                                  -999  999  0.36  0.1  0.5  2.0
                                  0.0  0.1  0.0 28.8  -0.0005  0.0005  10
                                 -10  1.0 0.0 / LDCUTG22
 7643 'GENROU'  3    5.2620      0.34000E-01  0.70000      0.50000E-01
        3.3700      0.00000E+00   2.8360       2.8360      0.27500
       0.44000      0.20100      0.80000E-01  0.16390      0.64380    /LDCUTG23
 7643 'USRMDL'  3  'ABBSP2'       4      0      1     15      4      3
       0
       0.60000E-01  0.2000E-01   350.00       20.0      2.0
       0.18000E-01  0.9000E-01   7.000      -7.00      0.30000E-01
        5.0000      -4.000      0.000       10.000       2.0000    / LDCUTG23
 7644 'GENROU'  4    5.2620      0.34000E-01  0.70000      0.50000E-01
        3.3700      0.00000E+00   2.8360       2.8360      0.27500
       0.44000      0.20100      0.80000E-01  0.16390      0.64380    /LDCUTG24
 7644 'USRMDL'  4  'ABBSP2'       4      0      1     15      4      3
       0
       0.60000E-01  0.2000E-01   350.00       20.0      2.0
       0.18000E-01  0.9000E-01   7.000      -7.00      0.30000E-01
        5.0000      -4.000      0.000       10.000       2.0000    / LDCUTG24

 7645 'GENROU' G     11.170      0.42170E-01   2.0000      0.60000E-01
          6.9600       0.0000       2.3110       2.1950      0.27450
         0.54380      0.20760      0.17300      0.12500      0.50000    / LDCUTG25

7645 'PSS2B'  G          1            0            3            0
            5            1       2.0000       2.0000       0.0000
        2.0000       0.0000       2.0000      0.14368       1.0000
        0.50000      0.10000       8.0000      0.33300      0.21100
        0.17600      0.50000E-01  0.86000E-01  0.24000E-01   1.0000
        -1.0000       1.0000      -1.0000      0.10000     -0.10000    / LDCUTG25

7645 'ST6B'   G          1       0.20000E-01  65.000       30.000
        0.0000       1.0000       6.0200      -4.8200       1.0000
        1.0000       1.0400       10.000       5.0200       6.0200
        -4.8200       1.0000      0.20000E-01/ LDCUTG25

 7645 'USRMDL' G 'SIE943' 5 0 0 65 10 21
       0.01   -0.01     20.0       0.06    -0.08  999      200.6
       0.100   10.00     0.50    -99.00    99.0     5.0      1.0   
      -0.005    0.70     1.0       0.00     1.25    0.5      0.0
       99.0   -99.0      1.23     -0.23     0.0     3.30     3.30 
       1.00     0.050   -0.050    14.0      1.0     0.0      0.30
       0.70     0.20     0.000183  -1.419    1.164   1.2522   4.5
       0.990    4.0      5.0       1.64    -1.64    1.0      4.0
       1.000    0.00    53.00     47.00     1.0     0.250   -0.25
       1.0      1.5       5.0      0.0    15.0      0.0      0.0 
       1.0      0.1   / LDCUCCTG

   7651 'GENROU' 1     7.3200      0.52000E-01   1.1000      0.10500    
          4.6400       0.0000       1.7500       1.6800      0.17600    
         0.35200      0.10000      0.67000E-01  0.10000      0.37500    /LDCUTV11

   7651 'IEEEVC' 1     0.0000      0.50000E-01/LDCUTV11

   7651 'USRMDL' 1  'DEC40S'     4   0   1  13   3   2   1
         0.11000E-01   1.0000       9.0000       3.0000      0.90200    
        -0.90200       1.0000      -1.0000       5.9300       0.0000    
          5.3500      -3.9600      0.15000    /LDCUTV11

   7651 'USRMDL' 1  'DC4OEL'    10   0   8  21   4   8   1   1,,,,,,,
         0.11000E-01  0.24990E-01   10.000      -1.0000       2.6500    
          1.6800       10.000       1.1200       30.000       1.0010    
          60.000      0.11000E-01  0.24990E-01   10.000      0.30000    
         -1.0000       0.0000       1.0010       30.000       1.0010    
          60.000    /LDCUTV11

   7651 'USRMDL' 1  'PSS400'     3   0   6  21  18   4   1     0 3     0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.21552       1.0000    
         0.50000      0.10000       10.000      0.27100      0.19100    
         0.17500      0.47000E-01  0.87000E-01  0.24000E-01  0.49000E-01
         0.32000E-01  0.10000     -0.10000    /LDCUTV11

7651 'USRMDL'     1 'GOV1EM' 5  0  0  42 5 2
      0.1, 0.05, 0.0005, 0.05, 0.45, 0.25, 0.0, 0.1, 3.5, 0.007, 0.5, 60.0,
      0.0, 0.0, 0.25, 0.4, 0.34, 0.465, 0.385, 0.47, 0.40, 0.477, 0.513, 0.674,
      0.546, 0.72, 0.57, 0.78, 0.63, 0.845, 0.683, 0.92, 0.72, 0.94, 0.78, 0.95,
      0.80, 0.975, 0.86, 1.0, 1.0, 1.0/LDCUTV11

 7652 'GENROU' 2     7.3200      0.52000E-01   1.1000      0.10500    
          4.6400       0.0000       1.7500       1.6800      0.17600    
         0.35200      0.10000      0.67000E-01  0.10000      0.37500    /LDCUTV12
 7652 'COMP'   2   -0.50000E-01/LDCUTV12
 7652 'USRMDL' 2  'PSS400'     3   0   6  21  18   4   1     0 3     0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.21552       1.0000    
         0.50000      0.10000       10.000      0.27100      0.19100    
         0.17500      0.47000E-01  0.87000E-01  0.24000E-01  0.49000E-01
         0.32000E-01  0.10000     -0.10000    /LDCUTV12
 7652 'USRMDL' 2  'DC4UEL'     9   0   1  18   4   5   0
         0.11000E-01   5.0000      0.36300       5.0000      0.50000    
         0.49000      0.52000       2.0000      0.40000     -0.58000    
         0.55000     -0.53000      0.70000     -0.44000      0.85000    
        -0.28000      0.99000       0.0000    /LDCUTV12
 7652 'USRMDL' 2  'DC4OEL'    10   0   8  21   4   8   1   1,,,,,,,
         0.11000E-01  0.24990E-01   10.000      -1.0000       2.6500    
          1.6800       10.000       1.1200       30.000       1.0010    
          60.000      0.11000E-01  0.24990E-01   10.000      0.30000    
         -1.0000       0.0000       1.0010       30.000       1.0010    
          60.000    /LDCUTV12
 7652 'USRMDL' 2  'DEC40S'     4   0   1  13   3   2   1
         0.11000E-01   1.0000       9.0000       3.0000      0.90200    
        -0.90200       1.0000      -1.0000       5.9300       0.0000    
          5.3500      -3.9600      0.15000    /LDCUTV12

   7652 'USRMDL'     2 'GOV1EM' 5  0  0  42 5 2
      0.1, 0.05, 0.0005, 0.05, 0.3, 0.135, 0.0, 0.1, 3.5, 0.005, 0.5, 60.0,
      0.0, 0.0, 0.25, 0.001, 0.4, 0.4, 0.41, 0.454, 0.451, 0.622, 0.513, 0.641,
      0.546, 0.704, 0.567, 0.744, 0.593, 0.816, 0.658, 0.845, 0.703, 0.92, 0.759, 0.928,
      0.81, 0.965, 0.93, 0.978, 1.0, 1.0 /LDCUTV12


   7653 'GENROU'  3    7.0000      0.30000E-01  0.90000      0.21700E-01
          3.6000       0.0000       1.8100       1.7200      0.23400
         0.30500      0.18600      0.14000      0.11034      0.42308    /LDCUTV15
   7653 'PSS2B'  3          1            0            3            0
               5            1       3.0000       3.0000       0.0000
          3.0000       0.0000       3.0000      0.41667       1.0000
         0.50000      0.10000       10.000      0.14800      0.37000E-01
         0.14800      0.37000E-01   0.0000       0.0000       1.0000
         -1.0000       2.0000       0.0000      0.10000     -0.10000     /LDCUTV15
   7653 'USRMDL' 3  'D21UEL'     9   0   6  35   4   9   1,,,,,,
          1.0000       1.1500       0.0000       1.0000      0.42000    
          1.0000       1.0000       0.0000       1.0000      0.15000    
         0.25000E-01  0.25000E-01  0.25000E-01   2.0000      0.20000    
         0.30000       0.0000      0.10000       0.3000       1.0000    
         -3.0000      -11.000     -0.20000E-01  0.10000       1.1000
        -0.44800      0.16000     -0.37900      0.32000     -0.30900
         0.48000     -0.24000      0.62100     -0.17900       1.0350    /LDCUTV15
   7653 'USRMDL' 3  'D21OEL'    10   0   3  25   2   7,,,,
          1.0000       1.1500       0.0000       1.0000      0.42000    
          1.0000       1.0000       0.0000       1.0000      0.15000    
         0.25000E-01   1.0100       2.0000       1.2500       0.0000    
         0.50000E-01  0.10000       10.000      -3.0000       11.000    
        -0.40000E-01   196.00       4.0400      -1.5000       500.00    /LDCUTV15
   7653 'USRMDL' 3  'DS2100'     4   0   3  29   5  13   2   1   1
          0.0000       1.0000       1.0000       1.0000       1.0000    
         -1.0000       0.0000       0.0000       60.000       10.000    
         -11.000       1.0000      0.50000       5.0000      -5.0000    
          1.0000       0.0000       0.0000       0.0000       4.9000    
         -4.4000       1.0000       0.0000       1.0000       0.0000    
          0.0000       0.0000      0.10000       1.1000    /LDCUTV15
 7653 'USRMDL' 3 'AECCTV'  5  0 5 25 5 15  
       7645 'G' 1000 '1' 1 156  91.74  91.74  0.069  0.0005  0.05  1.0 1.0
       0.0  0.184  0.374  0.442  0.6  4.0  0.2  1.0  0.0  0.01125  -0.01125
       0.6  0.0  1.0  1.0  200.6  0.069   / LDCUCCTV


 7654 'GENROU'  4    6.0000      0.48000E-01  0.90000      0.50000E-01
        4.5900      0.00000E+00   1.4500       1.4000      0.20000
       0.40000      0.12000      0.80000E-01  0.10000      0.37500    /LDCUCV14
 7661 'GENSAL'  1    7.2000      0.40000E-01  0.80000E-01   4.120
       0.00000E+00   1.0000      0.60000      0.25000      0.20000
       0.15000      0.10000      0.50000    /NIH1HI01
 7661 'IEEET1'  1   0.60000E-01   40.000      0.10000       1.0000
       -1.0000     -0.50000E-01  0.50000      0.10000       1.0000
       0.00000E+00   2.4800      0.12000       3.3000      0.47000    /NIH1HI01
 7661 'HYGOV'   1   0.50000E-01  0.50000       6.0000      0.50000E-01
       0.50000      0.16700      0.76300      0.80000E-01   2.0000
        1.2000      0.20000      0.80000E-01/NIH1HI01
 7662 'GENSAL'  2    7.2000      0.40000E-01  0.80000E-01   4.120
       0.00000E+00   1.0000      0.60000      0.25000      0.20000
       0.15000      0.10000      0.50000    /NIH1HI02
 7662 'IEEET1'  2   0.60000E-01   40.000      0.10000       1.0000
       -1.0000     -0.50000E-01  0.50000      0.10000       1.0000
       0.00000E+00   2.4800      0.12000       3.3000      0.47000    /NIH1HI02
 7662 'HYGOV'   2   0.50000E-01  0.50000       6.0000      0.50000E-01
       0.50000      0.16700      0.76300      0.80000E-01   2.0000
        1.2000      0.20000      0.80000E-01/NIH1HI02
 7663 'GENSAL'  3    7.2000      0.40000E-01  0.80000E-01   4.0900
       0.00000E+00   1.0000      0.60000      0.25000      0.20000
       0.15000      0.10000      0.50000    /NIH1HI03
 7663 'IEEET1'  3   0.60000E-01   40.000      0.10000       1.0000
       -1.0000     -0.50000E-01  0.50000      0.10000       1.0000
       0.00000E+00   2.4800      0.12000       3.3000      0.47000    /NIH1HI03
 7663 'HYGOV'   3   0.50000E-01  0.50000       6.0000      0.50000E-01
       0.50000      0.16700      0.76300      0.80000E-01   2.0000
        1.2000      0.20000      0.80000E-01/NIH1HI03
 7664 'GENSAL'  4    7.2000      0.40000E-01  0.80000E-01   4.3200
       0.00000E+00   1.0000      0.60000      0.25000      0.20000
       0.15000      0.10000      0.50000    /NIH1HI04
 7664 'IEEET1'  4   0.60000E-01   40.000      0.10000       1.0000
       -1.0000     -0.50000E-01  0.50000      0.10000       1.0000
       0.00000E+00   2.4800      0.12000       3.3000      0.47000    /NIH1HI04
 7664 'HYGOV'   4   0.50000E-01  0.50000       6.0000      0.50000E-01
       0.50000      0.16700      0.76300      0.80000E-01   2.0000
        1.2000      0.20000      0.80000E-01/NIH1HI04
 7671 'GENSAL'  1    7.2000      0.50000E-01  0.60000E-01   5.3200
       0.00000E+00   1.2300      0.73700      0.25000      0.18000
       0.10000      0.10000      0.37500    /NIH2HI01
 7671 'IEEET1'  1   0.60000E-01   40.000      0.10000       1.0000
       -1.0000     -0.50000E-01  0.50000      0.10000       1.0000
       0.00000E+00   2.4800      0.12000       3.3000      0.47000    /NIH2HI01
 7671 'IEEEG3'  1   0.10000      0.20000E-01  0.94000E-01 -0.20800
       0.80000      0.00000E+00  0.80000E-01  0.27000      0.48000
        1.0500      0.50000       1.0000       1.5000       1.0000    /NIH2HI01
 7672 'GENSAL'  2    7.2000      0.50000E-01  0.60000E-01   5.0150
       0.00000E+00   1.2300      0.73700      0.25000      0.18000
       0.10000      0.10000      0.37500    /NIH2HI02
 7672 'IEEET1'  2   0.60000E-01   40.000      0.10000       1.0000
       -1.0000     -0.50000E-01  0.50000      0.10000       1.0000
       0.00000E+00   2.4800      0.12000       3.3000      0.47000    /NIH2HI02
 7672 'IEEEG3'  2   0.10000      0.20000E-01  0.94000E-01 -0.20800
       0.80000      0.00000E+00  0.80000E-01  0.27000      0.48000
        1.0500      0.50000       1.0000       1.5000       1.0000    /NIH2HI02
 7673 'GENSAL'  3    7.2000      0.50000E-01  0.60000E-01   5.2500
       0.00000E+00   1.2300      0.73700      0.25000      0.18000
       0.10000      0.10000      0.37500    /NIH2HI03
 7673 'IEEET1'  3   0.60000E-01   40.000      0.10000       1.0000
       -1.0000     -0.50000E-01  0.50000      0.10000       1.0000
       0.00000E+00   2.4800      0.12000       3.3000      0.47000    /NIH2HI03
 7673 'IEEEG3'  3   0.10000      0.20000E-01  0.94000E-01 -0.20800
       0.80000      0.00000E+00  0.80000E-01  0.27000      0.48000
        1.0500      0.50000       1.0000       1.5000       1.0000    /NIH2HI03
 7674 'GENSAL'  4    7.2000      0.50000E-01  0.60000E-01   3.4000
       0.00000E+00   1.2300      0.73700      0.25000      0.18000
       0.10000      0.10000      0.37500    /NIH2HI04
 7674 'IEEET1'  4   0.60000E-01   40.000      0.10000       1.0000
       -1.0000     -0.50000E-01  0.50000      0.10000       1.0000
       0.00000E+00   2.4800      0.12000       3.3000      0.47000    /NIH2HI04
 7674 'IEEEG3'  4   0.10000      0.20000E-01  0.94000E-01 -0.20800
       0.80000      0.00000E+00  0.80000E-01  0.27000      0.48000
        1.0500      0.50000       1.0000       1.5000       1.0000    /NIH2HI04
 7675 'GENSAL'  5    7.2000      0.40000E-01  0.80000E-01   4.6500
       0.00000E+00   1.2000      0.70000      0.26000      0.18000
       0.15600      0.10000      0.50000    /NIH2HI05
 7675 'IEEET1'  5   0.60000E-01   40.000      0.10000       1.0000
       -1.0000     -0.50000E-01  0.50000      0.10000       1.0000
       0.00000E+00   2.4800      0.12000       3.3000      0.47000    /NIH2HI05
 7675 'IEEEG3'  5   0.10000      0.20000E-01  0.94000E-01 -0.20800
       0.80000      0.00000E+00  0.70000E-01  0.17000       1.1400
        1.0500      0.50000       1.0000       1.5000       1.0000    /NIH2HI05
 7676 'GENSAL'  6    7.2000      0.40000E-01  0.80000E-01   4.2600
       0.00000E+00   1.2000      0.70000      0.26000      0.18000
       0.15600      0.10000      0.50000    /NIH2HI06
 7676 'IEEET1'  6   0.60000E-01   40.000      0.10000       1.0000
       -1.0000     -0.50000E-01  0.50000      0.10000       1.0000
       0.00000E+00   2.4800      0.12000       3.3000      0.47000    /NIH2HI06
 7676 'IEEEG3'  6   0.10000      0.20000E-01  0.94000E-01 -0.20800
       0.80000      0.00000E+00  0.70000E-01  0.17000       1.1400
        1.0500      0.50000       1.0000       1.5000       1.0000    /NIH2HI06
 7680 'GENSAL'  1    5.0000      0.70000E-01  0.33000       6.2400
       0.00000E+00   1.0460      0.70000      0.31800      0.25800
       0.13400      0.10470      0.41490    /QULLHI01
 7681 'GENSAL'  1    7.2000      0.50000E-01  0.80000E-01   3.2500
       0.00000E+00   1.2000      0.70000      0.29000      0.18000
       0.17400      0.10000      0.50000    /NIH3HI01
 7681 'IEEET1'  1   0.60000E-01   40.000      0.10000       1.0000
       -1.0000     -0.50000E-01  0.50000      0.10000       1.0000
       0.00000E+00   2.4800      0.12000       3.3000      0.47000    /NIH3HI01
 7682 'GENSAL'  2    7.2000      0.50000E-01  0.80000E-01   3.1000
       0.00000E+00   1.2000      0.70000      0.29000      0.18000
       0.17400      0.10000      0.50000    /NIH3HI02
 7682 'IEEET1'  2   0.60000E-01   40.000      0.10000       1.0000
       -1.0000     -0.50000E-01  0.50000      0.10000       1.0000
       0.00000E+00   2.4800      0.12000       3.3000      0.47000    /NIH3HI02
 
  7683 'GENSAL' 1     6.7000      0.50000E-01  0.60000E-01   1.8000    
          0.0000       1.0000      0.63000      0.28000      0.17000    
         0.14000      0.12500      0.36100    /NIH4HI01
   7683 'COMP'   1   -0.50000E-01/NIH4HI01
   7683 'USRMDL' 1  'PSS400'     3   0   6  21  18   4   1     0 3     0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.55555       1.0000    
         0.50000      0.10000       10.000      0.21100      0.14800    
         0.12500      0.51000E-01  0.71000E-01  0.29000E-01  0.62000E-01
         0.25000E-01  0.10000     -0.10000    /NIH4HI01
   7683 'USRMDL' 1  'DC4UEL'     9   0   1  18   4   5   1
         0.50000E-02   5.0000      0.36300       3.5000      0.50000    
         0.49000      0.67700       2.0000       0.0000     -0.67700    
         0.56500     -0.60000      0.90000     -0.23000       1.0000    
          0.0000       1.0000       0.0000    /NIH4HI01
   7683 'USRMDL' 1  'DC4OEL'    10   0   8  21   4   8   1   1,,,,,,,
         0.50000E-02  0.24990E-01   10.000      -1.0000       1.7900    
          2.2000       10.000       1.3700       10.000       1.1500    
          60.000      0.50000E-02  0.24990E-01   10.000      0.30000    
         -1.0000      0.10000       2.0000       1.0000       1.0010    
          60.000    /NIH4HI01
   7683 'USRMDL' 1  'DEC40S'     4   0   1  13   3   2   1
         0.50000E-02   1.0000       11.000       3.5000       1.0650    
         -1.0650       1.0000      -1.0000       4.1000       0.0000    
          4.7000      -3.4700      0.15000    /NIH4HI01

 7691 'GENROU'  1    4.6000      0.50000E-01  0.69000      0.10000
        6.0000      0.00000E+00   1.5850       1.5850      0.17800
       0.46280      0.11880      0.12800      0.10000      0.37500    /SARCTG21
 7691 'GENROU'  2    4.6000      0.50000E-01  0.69000      0.10000
        6.0000      0.00000E+00   1.5850       1.5850      0.17800
       0.46280      0.11880      0.12800      0.10000      0.37500    /SARCTG22
 7693 'GENROU'  3    4.6000      0.50000E-01  0.69000      0.10000
        6.0000      0.00000E+00   1.5850       1.5850      0.17800
       0.46280      0.11880      0.12800      0.10000      0.37500    /SARCTG23
 8249 'GENROU' 1 9.55 0.04 2.5 0.15 5.56 0 2.73 2.59 0.358 0.662 
               0.24 0.205 0.167 0.57 / INDEPCCG1
 8251 'GENROU' 1 5 0.05 1 0.07 4 0 2.47 2.3 0.42 0.8 0.25 0.15 0.1 0.375 /INDEPCCV1

   8600 'GENROE' 1     7.0000      0.32000E-01  0.36200      0.73000E-01
          6.8000       0.0000       2.0790       2.0020      0.34700    
         0.57200      0.24600      0.19600      0.11500      0.32000    /SMTUTG01
   8600 'IEEEVC' 1     0.0000      0.50000E-01/SMTUTG01
   8600 'USRMDL' 1  'PSS400'     3   0   6  21  18   4   1     0 3     0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.14706       1.0000    
         0.50000      0.10000       10.000      0.23700      0.16700    
         0.15300      0.51000E-01  0.79000E-01  0.26000E-01  0.47000E-01
         0.33000E-01  0.10000     -0.10000    /SMTUTG01
   8600 'USRMDL' 1  'DC4UEL'     9   0   1  18   4   5   0
         0.50000E-02   2.0000      0.36300       3.5000      0.50000    
         0.49000      0.33560       2.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000    /SMTUTG01
   8600 'USRMDL' 1  'DC4OEL'    10   0   8  21   4   8   1   1,,,,,,,
         0.50000E-02  0.24990E-01   10.000      -1.0000       3.0040    
          1.6100       10.000       1.0090       10.000       1.0090    
          60.000      0.50000E-02  0.24990E-01   10.000      0.30000    
         -1.0000       2.0000       1.0010       10.000       1.0010    
          60.000    /SMTUTG01
   8600 'USRMDL' 1  'DEC40S'     4   0   1  13   3   2   1
         0.50000E-02   1.0000       10.000       5.0000       1.1100    
        -0.84000       1.0000      -1.0000       5.3900       0.0000    
          6.0000      -4.5000      0.13000    /SMTUTG01

 8600 'USRMDL' 1 'GE901M' 5 0 0 55 12 19
      50.000   146.0    120.0     1.00    0.200     0.800      15.00
       2.500   1.000    692.3   366.55   722.00     2.871      0.005
       5.000  0.0384    0.000    .0001    14.00     0.300      0.100
       1.400   -6.00    6.000     70.0    0.020     0.423      3.000  
       .0029    3.00    0.050     2.50    0.100     3.500      541.0
       86.00   57.00    66.00    -75.0   594.00     0.010      0.033
       0.000   51.00    0.0771   0.000    0.480     .6478      0.575
       .8323    0.62    0.9126   0.680    1.000     15.00 /S MIGUEL TG1

 8602 'GENROU'  1     7.5500      0.80000E-01  0.80000      0.10800    
          7.9000       0.0000       1.7980       1.5570      0.26300    
         0.30700      0.21400      0.18200      0.16080      0.70720    /PPN1
 8602 'USRMDL'   1 'ALSPSS'  3 0 0 23 9 12
 	137.88       0.0000      0.10000       1.0000       1.0000    
        1.7500       1.7500       3.0000      0.23100      0.69800    
       0.13500      0.18800       1.0000       1.0000      0.50000E-01
        1.0000       1.0000       0.0000      0.10000      0.50000E-01
       0.50000E-01   2.0000      0.10000E-01/PPN1
 8602 'USRMDL'  1 'ALSAVR' 4 0 0 23 7 8 
        56.400       1.0000       1.0000       5.0000    
        6.7600      -5.6500      0.49800      0.67500E-01
       0.25000       2.0000       3.5600       5.6700    
       0.80000       4.0000       1.0000      0.10000    
        0.0000      -10000.       137.80       1.0000    
        1.0000       10000.       0.0000     /PPN1
 8602 'USRMDL'  1  'GE901M'   5  0  0  55 12 19
        50.000       137.88       117.20       1.0000      0.20000    
        0.80000       15.000       2.0000       1.5500       541.00    
        365.00       722.00       1.9500      0.50000E-02   5.0000    
        0.39900E-01  0.20000E-03  0.10000E-03   14.000       1.2500    
        0.20000       1.4000        0.0         10      70.000    
        0.20000E-01  0.45000       2.5000      0.35000E-02   3.0000    
        0.10000       2.5000      0.10000       3.5000       541.00    
        84.000       57.000       66.000      -75.000       594.00    
        0.10000E-01  0.33000E-01   0.0000       51.000       0.0000    
        0.0000      0.93000E-01   0.0000      0.44500      0.74000    
        0.50700      0.89000      0.57000       1.0000       15.000 /PPN1
 8603 'GENROE'  2     7.5500      0.80000E-01  0.80000      0.10800    
          7.9000       0.0000       1.7950       1.5570      0.22300    
         0.30700      0.16300      0.14200      0.1470      0.85190    /PPNORTETG2
 8603 'USRMDL'   2 'ALSPSS'  3 0 0 23 9 12
 	137.88       0.0000      0.10000       1.0000       1.0000    
        1.7500       1.7500       3.0000      0.23100      0.69800    
       0.13500      0.18800       1.0000       1.0000      0.50000E-01
        1.0000       1.0000       0.0000      0.10000      0.50000E-01
       0.50000E-01   3.0000      0.10000E-01/PPNORTETG2
 8603 'USRMDL'  2 'ALSAVR' 4 0 0 23 7 8 
        56.400       1.0000       1.0000       5.0000    
        6.600      -6.0600      0.59600      0.7700E-01
       0.25000       0.5000       3.36500       5.7500    
       0.80000       4.3100       1.0000      0.087500    
        0.0000      -10000.       137.6470       1.0000    
        1.0000       10000.       0.0000     /PPNORTETG2
 8603 'USRMDL'  2  'GE901M'   5  0  0  55 12 19
        50.000       137.647       117.00       1.0000      0.20000    
        0.80000       15.000       2.0000       1.5508       541.00    
        377.775       722.00       2.53500      0.50000E-02   5.0000    
        0.400E-01  0.190000E-03  0.10000E-03   12.000       12.500    
        0.10000       -0.1000         0.0      10.0000       90.000    
        0.20000E-01  0.45000       2.5000      0.35000E-02   3.0000    
        0.10000       2.5000      0.10000       3.5000       541.00    
        83.700       56.7000       66.000      -90.000       594.00    
        0.10000E-01  0.33000E-01   0.0000       51.000       0.0000    
        0.12400      0.124000      0.000        0.1700      0.74000    
        0.35400      0.89000      0.475000       1.0000       15.000/PPNORTETG2

 8605 'GENROU'  2    4.8000      0.50000E-01  0.80000      0.50000E-01
        8.0000      0.00000E+00   2.1000       1.8020      0.16000
       0.43940      0.11500      0.90000E-01  0.10000      0.37500    /SPEDTG22
 8606 'GENROU'  1    4.4000      0.50000E-01  0.80000      0.60000E-01
        11.000      0.00000E+00   1.9000       1.7800      0.17000
       0.49500      0.11500      0.80000E-01  0.10000      0.37500    /SARNTG22
 8606 'IEEEX1'  1   0.00000E+00   40.000      0.50000E-01  0.00000E+00
       0.00000E+00   1.5000      -1.5000      0.00000E+00  0.26800
       0.40000E-01   1.0000      0.00000E+00   2.3080      0.34300E-01
        3.0770      0.62200E-01/SARNTG22
 8611 'GENROU'  1    9.5500      0.45000E-01   2.5000      0.15000
        4.42000      0.00000E+00   2.7300       2.5930      0.35800
       0.66200      0.24000      0.20500      0.12500      0.41300    /TUCUTG01
 8611 'USRMDL' 1  'AEGEX1'  4  0  0 13  2  0  0.0068  6.8        
       4.0  1.0 0.1  2.405  12.987 -9.62 0.10886 9.2 9.09 -7.95 0.0 / TUCUTG01
 8611 'USRMDL'  1  'PWX5P4'       3      0      3     22      9      2
       ,,,
       0.10000       11.140       2.0000       2.0000      0.17000
       0.50000E-01  0.17000      0.50000E-01   20.000      0.50000E-01
      -0.50000E-01   1.0000      0.30000      0.20000E-01  0.50000
       0.50000E-01 -0.10000E-01  0.20000E-01 -0.20000E-01 0.05 -0.03 2.5  / TUCUTG01
 8611 'USRMDL' 1 'GASV94' 5 0 0 66 12 22
       0.025   -0.025   20.00   0.05    -0.05     0.00     1.00
       0.800    5.00     0.80   1.00     4.00     0.30     0.50   
       1.100   -0.10     1.10   1.00    -1.00     0.05     1.00
       0.000    0.26     1.6161 0.65    20.0      8.00    10.00 
       20.00    1.00    -0.09   0.50     4.50     50.5    47.50
       20.00    0.00     0.00   1.00     1.00     0.00     1.00
        0.00    0.00     1.00   0.974    1.00     0.26     0.30
       -0.30  152.50     1.00   0.10    15.00     0.30     1.2245
       -0.17766 0.30     0.70   1.0931  -0.107    0.00552 -1.477
        1.228   1.1616   0.75 / TUCUTG01
 8612 'GENROU'  2    9.5500      0.45000E-01   2.5000      0.15000
        4.42000      0.00000E+00   2.7300       2.5930      0.35800
       0.66200      0.24000      0.20500      0.12500      0.41300    /TUCUTG02
 8612 'USRMDL' 2  'AEGEX1'  4  0  0 13  2  0  0.0068  6.8        
       4.0  1.0 0.1  2.405  12.987 -9.62 0.10886 9.2 9.09 -7.95 0.0 / TUCUTG02
 8612 'USRMDL'  2  'PWX5P4'       3      0      3     22      9      2
       ,,,
       0.10000       11.140       2.0000       2.0000      0.17000
       0.50000E-01  0.17000      0.50000E-01   20.000      0.50000E-01
      -0.50000E-01   1.0000      0.30000      0.20000E-01  0.50000
       0.50000E-01 -0.10000E-01  0.20000E-01 -0.20000E-01 0.05 -0.03 2.5  / TUCUTG02
 8612 'USRMDL' 2 'GASV94' 5 0 0 66 12 22
       0.025   -0.025   20.00   0.05    -0.05     0.00     1.00
       0.800    5.00     0.80   1.00     4.00     0.30     0.50   
       1.100   -0.10     1.10   1.00    -1.00     0.05     1.00
       0.000    0.26     1.6161 0.65    20.0      8.00    10.00 
       20.00    1.00    -0.09   0.50     4.50     50.5    47.50
       20.00    0.00     0.00   1.00     1.00     0.00     1.00
        0.00    0.00     1.00   0.974    1.00     0.26     0.30
       -0.30  152.50     1.00   0.10    15.00     0.30     1.2245
       -0.17766 0.30     0.70   1.0931  -0.107    0.00552 -1.477
        1.228   1.1616   0.75 / TUCUMAN TG12 
 8613 'GENROU'  3    4.4540      0.34000E-01  0.42300      0.72000E-01
        4.3200      0.00000E+00   1.636        1.5850      0.256
       0.395        0.178        0.142      0.0526      0.2440    / TUCUTV01
 8613 'USRMDL'  3   'ST4BC' 4 0 0 17 3 0 3.338  2.63  1  -0.87  0.01  1  0  1  -0.87
                    0  4.61 0 0 0.14  5.76  0  99.0  /TUCUTV01
 8613 'USRMDL' 3 'PSS2AM'  3  0  6  24  17  8  1 0 3 0 5 1
                   2. 2. 0. 2. 0. 2. .171 1. 0.5 .1 12. .15 .03 .15 .03
                   .1 -0.1 .02 -.02 50. .3 .5 .018 -.018  /TUCUTV01
 8614 'GENROU'  2     7.5500      0.20000E-01  0.80000      0.27000E-01
          7.0000       0.0000       2.1500       1.8600      0.26700    
         0.31900      0.24500      0.23000      0.14300      0.55800    /
 8614 'USRMDL'   2 'ALSPSS'  3 0 0 23 9 12  
        164.70       0.0000      0.210000       1.0000       1.0000    
        2.00         2.00         3.0000      0.26800      0.5900    
       0.13500       0.1880       1.0000       1.0000      0.50000E-01
        1.0000       1.0000       0.0000      0.10000      0.42500E-01
       0.50000E-01   2.0000      0.10000E-01/
 8614 'USRMDL'  2 'ALSAVR' 4 0 0 23 7 8 
        56.400       1.0000       1.0000       5.0000    
        6.7600      -6.2100      0.49800      0.67500E-01
       0.25000       2.0000       3.5600       5.6700    
       0.80000       4.0000       1.0000      0.10000    
        0.0000      -10000.       164.70       1.0000    
        1.0000       10000.       0.0000      /
 8614 'USRMDL' 2 'GE901M' 5 0 0 55 12 19
       50.000   164.7    120.0     1.00    0.200     0.800      15.00
       0.500   1.515    541   365   722.00     1.75      0.005
       5.000  0.0384    0.00015    .0001    14.00     0.600      0.100
       1.400   -6.00    6.000     70.0    0.020     0.423      3.000  
       .0029    3.00    0.050     2.50    0.100     3.500      541.0
       86.00   57.00    66.00    -75.0   594.00     0.010      0.033
       0.000   51.00    0.105   0.000    0.4450     .695      0.535
       .908    0.59    1.0   0.750    1.000     15.00 /S MIGUEL TG2
 8615 'GENROU'  3     8.7000      0.95000E-01  0.92000      0.11500    
          5.1670       0.0000       1.9650       1.7720      0.29200    
         0.34900      0.24100      0.20000      0.14310      0.90630    /S MIGUEL TV
 8615 'USRMDL'   3 'ALSPSS'  3 0 0 23 9 12  
        194.12       0.0000      0.50000E-01   1.0000       1.0000    
        4.55000     4.55000       3.0000      0.24600      0.10300    
       0.22700      0.69600      0.22700      0.69600      0.50000E-01
        1.0000       1.0000       0.0000      0.10000      0.10820    
       0.50000E-01   2.0000      0.10000E-01/S MIGUEL TV
 8615 'USRMDL'  3 'ALSAVR' 4 0 0 23 7 8 
        56.400       1.0000       1.0000       7.0000    
        7.0000      -6.3700      0.50010      0.73000E-01
       0.35000      0.70000       3.1950       4.6500    
       0.80000       4.2900       1.0000      0.82000E-01
        0.0000      -10000.       194.12       1.0000    
        1.0000       10000.       0.0000      / S MIGUEL TV
/ 8615 'USRMDL' 3 'ALSTV' 5 0 0 97 15 31
/      0.0000   0.065    0.040     0.15    0.300      0.200      0.000
/      0.2000   0.050    -5.512    .3338   8.1334     .3546      0.300
/      84.000   150.2    194.118   .8854   1.7857     .3495      0.200
/      0.5753   0.400    0.7596    0.600   .9089      0.800     1.0331
/      1.0000   .2285    0.2000    0.4100  0.3400     .5533     0.4600
/      0.6658   0.7000   0.7543    1.000   0.0000     135.0      440.0
/      500.00   28.00    28.000    83.00   83.000     0.000      100.0
/      220.00   250.0    28.000    28.00   54.000     54.00      0.012
/      90.000   1.000    60.000    0.030   20.000     1.000      0.100
/      0.0360   .04762   0.0000    0.000   .4098      0.000      .4099
/      0.4350   .6148    0.6810    .8197   .92680     1.000      440.0
/      220.00   90.000   1.0000    60.00   .03000     20.00      1.000
/      0.1000   .03600   .04762    0.000   0.0000    .36430      0.000
/      0.3644   .43290   0.5464   .67970   .72860    .9268 / TV CC SMIGUEL

 8630 'GENSAL'  1    5.6000      0.50000E-01  0.60000E-01   3.8300
       0.00000E+00   1.3510      0.74200      0.35000      0.25000
       0.15000      0.10000      0.50000    /CADIHI01
 8630 'IEEEG3'  1   0.08         0.025        0.3          -0.3
        0.860        0.00000E+00  0.04          0.175        6.68
        0.825        0.50000       1.0000       1.5000      1.0000    /CADIHI01
 8630 'GENSAL'  2    5.6000      0.50000E-01  0.60000E-01   4.2300
       0.00000E+00   1.3510      0.74200      0.35000      0.25000
       0.15000      0.10000      0.50000    /CADIHI02
 8630 'IEEEG3'  2   0.08         0.025        0.3          -0.3
        0.860        0.00000E+00  0.04          0.175        6.68
        0.825        0.50000       1.0000       1.5000      1.0000    /CADIHI02
 8631 'GENSAL'  1    5.6000      0.50000E-01  0.60000E-01   4.6000
       0.00000E+00   1.3600      0.96000      0.39000      0.32000
       0.20000      0.10000      0.50000    /CCORHI01
 8632 'GENSAL'  2    5.6000      0.50000E-01  0.60000E-01   4.6000
       0.00000E+00   1.3600      0.96000      0.39000      0.32000
       0.20000      0.10000      0.50000    /CCORHI02
 8633 'GENSAL'  3    5.6000      0.50000E-01  0.60000E-01   4.6000
       0.00000E+00   1.3600      0.96000      0.39000      0.32000
       0.20000      0.10000      0.50000    /CCORHI03
 8634 'GENSAL'  1    3.4   0.05  0.06  3.3   0.0  1.03  0.654  0.369
                     0.288  0.196  0.167  0.33  /
 8635 'GENSAL'  2    3.4   0.05  0.06  3.3   0.0  1.03  0.654  0.369
                     0.288  0.196  0.167  0.33  /
 8641 'GENSAL'  1    5.6000      0.50000E-01  0.60000E-01   2.8200
       0.00000E+00   1.1200      0.75000      0.25000      0.18000
       0.12000      0.10000      0.50000    /ESCAHI01
 8641 'IEEEG3'  1   0.10000      0.032        0.300         -0.300
        0.810        0.00000E+00   0.40000E-01  0.075        9.850
        0.4600       0.50000       1.0000       1.5000       1.0000    /ESCAHI01
 8642 'GENSAL'  2    5.6000      0.50000E-01  0.60000E-01   5.0000
       0.00000E+00   1.1200      0.75000      0.25000      0.18000
       0.12000      0.10000      0.50000    /ESCAHI02
 8643 'GENSAL'  3    5.6000      0.50000E-01  0.60000E-01   3.82500
       0.00000E+00   1.1200      0.75000      0.25000      0.18000
       0.12000      0.10000      0.50000    /ESCAHI03
 8643 'IEEEG3'  3   0.0840000      0.032        0.2300         -0.500
        0.810         0.00000E+00   0.40000E-01  0.1        6.40
        0.4600       0.50000       1.0000       1.5000       1.0000    /ESCAHI03
 8650 'GENROU'  1    7.0000      0.50000E-01   1.0000      0.60000E-01
        12.000      0.00000E+00   2.1600       1.8200      0.20000
       0.50000      0.15000      0.10000      0.10000      0.37500    /LBANTG21
 8650 'GENROU'  2    7.0000      0.50000E-01   1.0000      0.60000E-01
        12.000      0.00000E+00   2.1600       1.8200      0.20000
       0.50000      0.15000      0.10000      0.10000      0.37500    /LBANTG22
 8651 'GENROU'  1    7.9600      0.4000E-01  0.70000      0.55000E-01
        3.6000      0.00000E+00   1.9030       1.8550      0.26200
       0.65000      0.16500      0.12800      0.11440      0.46300    /GUEMTV11
 8651 'ESDC1A'  1   0.20000E-01   175.00      0.50000E-02   40.000
        3.1000       2.8300      0.00000E+00  0.96000      0.50000E-01
       0.10000E-01  0.30000      0.00000E+00   1.0000      0.00000E+00
        2.0440      0.00000E+00                                       / GUEMTV11
 8651 'USRMDL'  1  'PWX5P4'       3      0      3     22      9      2
       ,,,
       0.13000       8.0000       2.0000       2.0000      0.12000
       0.50000E-01  0.12000      0.50000E-01   15.000      0.50000E-01
      -0.50000E-01   1.0000      0.30000      0.50000E-01  0.50000
       0.50000E-01 -0.50000E-01  0.20000E-01 -0.20000E-01 0.05 -0.05 2.5  / GUEMTV11
 8651 'USRMDL' 1  'STGV4P'   5 0 0 25 9 1 0 0 0 0 0 0.04 0.7 12 6.0 0.1 -0.3 
                            0.1 1 0 1 0 0 0 1 0 0 63 0.1 1 0.635 / GUEMTV11
 8652 'GENROU'  2    7.9600      0.4000E-01  0.70000      0.55000E-01
        3.600    0.00000E+00   1.9030       1.8550      0.26200
       0.65000      0.16500      0.12800      0.11440      0.46300    /
 8652 'ESDC1A'  2   0.20000E-01   175.00      0.50000E-02   40.000
        3.1000       2.8300      0.00000E+00  0.96000      0.50000E-01
       0.10000E-01  0.30000      0.00000E+00   1.0000      0.00000E+00
        2.0440      0.00000E+00                                       / GUEMTV12
 8652 'USRMDL'  2  'PWX5P4'       3      0      3     22      9      2
       ,,,
       0.13000       8.0000       2.0000       2.0000      0.12000
       0.50000E-01  0.12000      0.50000E-01   15.000      0.50000E-01
      -0.50000E-01   1.0000      0.30000      0.50000E-01  0.50000
       0.50000E-01 -0.50000E-01  0.20000E-01 -0.20000E-01 0.05 -0.05 2.5  / GUEMTV12
 8652 'USRMDL' 2  'STGV4P'   5 0 0 25 9 1 0 0 0 0 0 0.04 0.7 12 10.0 0.1 -0.3 
                            0.1 1 0 1 0 0 0 1 0 0 63 0.1 1 0.635 / GUEMTV12
 8653 'GENROU'  3    7.3000      0.4000E-01  0.81000      0.42000E-01
        3.6000     0.00000E+00   1.8990       1.5220      0.24200
       0.44100      0.19800      0.16200      0.76500E-01  0.83330    /GUEMTV12
 8653  'BUDCZT'  3 
         1.0500       1.0000       125.00      0.10000E-01   1.0000    
         0.0000      0.30000E-02  0.37000E-01 -0.10100       4.4000    
        -7.3200    /GUEMTV12
 8653 'USRMDL'  3  'PWX5P4'       3      0      3     22      9      2
       ,,,
       0.13000       7.2000       3.0000       3.0000      0.80000E-01
       0.50000E-01  0.80000E-01  0.50000E-01   15.000      0.50000E-01
      -0.50000E-01   1.0000      0.30000      0.50000E-01  0.50000
       0.50000E-01 -0.50000E-01  0.20000E-01 -0.20000E-01 0.05 -0.05 2.5 / GUEMTV13
 8653 'USRMDL'  3  'STGV1P'       5      0      0     22      8      1
        20.0       0.000      0.560000E-01 -0.560000E-01  0.000
       1.9   0.8586       6.4000       0.0      0.10000
       -0.3000       1.000       1.0000      0.000      0.00000E+00
        17.000      0.00000E+00  0.00000E+00  0.250000      0.750000
       0.00000E+00   135.00                                           / GUEMTV13
 8654 'GENROE' 1     10.400      0.40000E-01   1.5000      0.12000
          1.8000       0.0000       2.2000       2.2000      0.23000
         0.23000      0.19000      0.11000      0.10300      0.52300    /
 8654 'EX2000' 1          0            0
          42.727       42.727       18.400       0.0000       1.3310
          1.3310       10.000      -1.0000       15.222       1.0000
          1.2000       20.000       1.0000      0.47000      0.24900
          0.0000       1.5300       6.7000      0.19000       9.0000
          1.9500       1.0900       0.0000       0.0000       4.5630
          3.3240       3.2590       4.0740       7.0150       11.000
          5.0210       30.000       4.4300       60.000       4.0600
          120.00       1.0000       1.0000       1.0000       1.0000
          3.2590      -3.2590       3.2590       0.0000       10.000    /
 8654 'PSS2A'  1          1            0            3            0
               5            1       3.0000       3.0000       0.0000
          3.0000       0.0000       3.0000      0.97150       1.0000
         0.50000      0.10000       5.0000      0.20000      0.20000E-01
         0.20000      0.20000E-01  0.50000E-01 -0.50000E-01/
 8654 'USRMDL'  1  'LMS100'   5  0  0  62 13 12
       0.50000E-01   2.0000       3150.0       2900.0      0.40000E-01  0.50000
       0.15260E-02  0.30000E-01  0.40000       52.700       1.8520       185.20
        9.1230      0.50000E-01   2.4900       8.1500      0.16300       2.4000
        5.0000      0.70000      0.33300      0.20000      0.25000       1.0000
        1.0000      0.50000      0.15280       13.884      0.25650       19.610
       0.38190       27.600      0.46240       33.663      0.49140       36.810
       0.75380       74.063       0.0000       0.0000       10.100      0.10000E-02
        19.634      0.25600       27.707      0.46500       33.590      0.59800
        36.814      0.65000       40.207      0.69100       44.953      0.73500
        74.063      0.92500       1661.0       231.00       138.75       120.00
        3000.0       1638.0    /
 8660 'GENROU'  1    6.7000      0.50000E-01   1.0000      0.60000E-01
        12.000      0.00000E+00   2.1560       1.8200      0.20000
       0.50000      0.17200      0.11000      0.10000      0.37500    /LRIOTG21
 8660 'GENROU'  2    6.7000      0.50000E-01   1.0000      0.60000E-01
        12.000      0.00000E+00   2.1170       1.7860      0.19600
       0.49000      0.16800      0.10000      0.10000      0.37500    /LRIOTG22
 8660 'GENROU'  3    7.0000      0.50000E-01   1.0000      0.60000E-01
        12.000      0.00000E+00   2.1600       1.8200      0.19000
       0.50000      0.15000      0.12500      0.10000      0.37500    /LRIOTG23

 8661 'GENROU'  G    4.4400      0.50000E-01  0.80000      0.60000E-01
        11.000      0.00000E+00   1.9660       1.7810      0.17200
       0.49600      0.11500      0.80000E-01  0.10000      0.37500    /INDETG21
 8661 'IEEEX1'  G   0.00000E+00   40.000      0.50000E-01  0.00000E+00
       0.00000E+00   1.5000      -1.5000      0.00000E+00  0.26000
       0.40000E-01   1.0000      0.00000E+00   2.3670      0.33400E-01
        3.1570      0.60000E-01/INDETG21
 8663 'GENSAE' 1     3.8000      0.70000E-01  0.50000E-01  0.68000
          0.0000       2.2700       1.1000      0.35000      0.27000
         0.15000      0.17000       1.1300    /PIQI DI01

 8663 'ESAC8B' 1    0.10000E-01  0.50000       1.5000       0.0000
         0.10000       1.0000       0.0000       18.000       0.0000
         0.17000       1.0000       6.0000       0.0000       8.0000
          0.0000    /PIQI DI01

 0 'USRMDL'  0 'DIANXT' 8  0  4  20 5 5
          1       1  8663    '1'
      0.518  0.0141  2  0  1000.0  -1000.0  10.0  -10.0
          1      -1  0.02    0.02  -0.11   -0.055  100.0  -100.0  1000.0
    -1000.0  1000.0  -1000.0 /PIQI DI01

 8667 'GENSAL'  1    5.000       0.75000E-01  0.18600      4.50000
       0.00000E+00   1.0000      0.59000      0.22000      0.16000
       0.12000       0.1200      0.38000    /LAS MADERAS 1
 8667 'EXPIC1' 1  0.0100  15.000  1.9000  4.7000  -4.0000  0.0000  0.0000  0.0000  
                  99.000  -99.00  0.0000  1.0000   0.0000  4.7000  -4.000  0.0000
                  0.0000   0.000  0.0000  0.0000   0.0000  1.0000  0.0000  0.2000
                  /LAS MADERAS 1
 8667 'WPIDHY' 1  0.1000 -0.0420 7.5000 3.2000 2.0000 0.12000 0.3500 0.0280 -0.0280
                  0.9000  0.0000 0.6000 99.000 -99.00 0.50000 0.0000 0.3300  0.3000
                  0.6600  0.6600 1.0000    / LAS MADERAS 1
 8669 'GENSAL'  2    5.000       0.75000E-01  0.18600      4.50000
       0.00000E+00   1.0000      0.59000      0.22000      0.16000
       0.12000       0.1200      0.38000  /LAS MADERAS 2
 8669 'EXPIC1' 2  0.0100  15.000  1.9000  4.7000  -4.0000  0.0000  0.0000  0.0000  
                  99.000  -99.00  0.0000  1.0000   0.0000  4.7000  -4.000  0.0000
                  0.0000   0.000  0.0000  0.0000   0.0000  1.0000  0.0000  0.2000
                  /LAS MADERAS 2
 8669 'WPIDHY' 2  0.1000 -0.0420 7.5000 3.2000 2.0000 0.12000 0.3500 0.0280 -0.0280
                  0.9000  0.0000 0.6000 99.000 -99.00 0.50000 0.0000 0.3300  0.3000
                  0.6600  0.6600 1.0000    / LAS MADERAS 2
 8671 'GENROU'  1    4.6000      0.50000E-01  0.70000      0.60000E-01
        10.500      0.00000E+00   2.1000       1.9950      0.17900
       0.50000      0.12100      0.90000E-01  0.10000      0.37500    /LEDETG01
 8672 'GENROU'  2    4.6000      0.50000E-01  0.70000      0.60000E-01
        10.500      0.00000E+00   2.0300       1.9300      0.17200
       0.50000      0.11100      0.80000E-01  0.10000      0.37500    /LEDETG02
      8697 'GENROU' 1     8.8100      0.30000E-01  0.70000      0.30000E-01
          5.9000       0.0000       2.1000       1.0400      0.27000
         0.27000      0.21400      0.14200      0.10000      0.37500      /LEDE.TV03
      8697  'UEL2' 1     0    0    0
         0.50000E-01   1.0000      0.50000E-01  0.30000
          1.1000       2.0000      0.50000       0.0000
          0.0000       1.0000       5.0000       5.0000
          5.0000       5.0000       0.0000     -0.80000E-01
         0.30000     -0.80000E-01  0.90000     -0.80000E-01
          1.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000
          2.0000       0.0000     /LEDE.TV03
      8697  'ESAC8B' 1    0.10000E-01   8.0000      0.30000E-01   10.000
         0.10000E-01   20.000       0.0000       44.850       0.0000
         0.18000       0.0000       5.5500      0.36100       7.3000
          2.9580    /LEDE.TV03


8698, 'REGCA1'	'1'	
	0
	0.02	10.0	1.00	0.00	1.00	1.20	0.78	0.30	-1.05	0.00
	0.00	999.	-999	1.00	/LRI3FV01

8698, 'REECA1'	'1'   	
	0	0	1	0	0	0
	0.90	1.10	0.00	-0.1	0.10	2.00	1.05	-1.05	1.00	0.00    
	0.00	0.00	0.05	0.67	-0.67	1.20	0.80	5.00	10.0	1.000    
	50.0	0.10	0.00	99.0	-99.0	1.00	0.00	1.70	0.04	0.010
	1.10	1.20	1.10	0.00	0.00	0.00	0.00	0.00	1.15	1.10
	1.24	2.00	1.24	0.00	0.00	/LRI3FV01

8698  'REPCA1'	'1' 
	8698	8698	8584	'1'	0	1	1
	0.01	20.00	10.0	0.00	1.50	0.04	0.00	0.00	0.00	9999
	-9999	0.00	0.00	1.00	-1.0	0.05	0.55	0.25	-0.008	1.00
	9999 	-9999	1.00	0.00	0.30	6.10	0.00	/LRI3FV01

      8680 'GENSAL' 1     2.1700      0.03000  0.16000       2.6700
          0.0000       2.4300       1.2400      0.42200      0.23000
         0.13400      0.10000      0.50000    /HONHI12
      8680 'ESAC8B' 1     0.0000       28.500       18.000       3.6600
         0.30000E-01   1.0000       0.0000       27.190       0.0000
         0.72000       1.0000       1.0000       0.0000       1.2000
          0.0000    /HONHI12
      8680 'HYGOV'  1    0.50000E-01  0.80000       10.000      0.50000E-01
         0.50000E-01  0.20000       1.0000      0.30000E-01  0.50000
          1.0000       0.0000      0.50000E-01/HONHI12

      8680 'GENSAL' 2     2.1700      0.03000  0.16000       2.6700
          0.0000       2.4300       1.2400      0.42200      0.23000
         0.13400      0.10000      0.50000    /HONHI12
      8680 'ESAC8B' 2     0.0000       28.500       18.000       3.6600
         0.30000E-01   1.0000       0.0000       27.190       0.0000
         0.72000       1.0000       1.0000       0.0000       1.2000
          0.0000    /HONHI12
      8680 'HYGOV'  2    0.50000E-01  0.80000       10.000      0.50000E-01
         0.50000E-01  0.20000       1.0000      0.30000E-01  0.50000
          1.0000       0.0000      0.50000E-01/HONHI12
 8681 'GENSAL'  1    3.6000      0.50000E-01  0.60000E-01   5.00
       0.00000E+00  0.95000      0.65000      0.28000      0.16000
       0.11000      0.10000      0.50000    /PVIEHI01
 8682 'GENSAL'  2    3.6000      0.50000E-01  0.60000E-01   4.1000
       0.00000E+00  0.95000      0.65000      0.28000      0.16000
       0.11000      0.10000      0.50000    /PVIEHI02
 8690 'GENROU'  1    4.4000      0.50000E-01  0.80000      0.60000E-01
        10.992      0.00000E+00   1.9000       1.7800      0.17000
       0.49500      0.11500      0.80000E-01  0.10000      0.37500    /SALTTG21
 8690 'IEEEX1'  1   0.00000E+00   40.000      0.50000E-01  0.00000E+00
       0.00000E+00   1.5000      -1.5000      0.00000E+00  0.26800
       0.40000E-01   1.0000      0.00000E+00   2.3020      0.34400E-01
        3.0700      0.62300E-01/SALTTG21
 8691 'GENSAL'  1    5.2000      0.50000E-01  0.60000E-01   5.0000
       0.00000E+00   1.2800      0.92000      0.32000      0.28000
       0.15000      0.10000      0.50000    /REYSHI01
 8691 'GENSAL'  2    5.2000      0.50000E-01  0.60000E-01   5.0000
       0.00000E+00   1.2800      0.92000      0.32000      0.28000
       0.15000      0.10000      0.50000    /REYSHI02


/********************************************************************
/************ NUEVOS MODELOS AÑO 2008 *******************************

/********************************************************************
    0 'USRMDL' 0  'CSVCPI'  8  1  2  7  1  3  3318  3004  0 0.0004328
        0.647 0.79  1. -1.334 1. / SVS GRAL. RODRIGUEZ 
/********************************************************************

/ARGENTINA

1 'LDFRAR' *     1.5000      0.50000       1.5000      0.50000      /LA PAMPA
2 'LDFRAR' *     1.5000      0.50000       1.5000      0.50000      /CHOELE.CHOEL
4 'LDFRAR' *     1.5000      0.50000       1.5000      0.50000      /G.B.A.
5 'LDFRAR' *     1.5000      0.50000       1.5000      0.50000      /BS.AS.
7 'LDFRAR' *     1.5000      0.50000       1.5000      0.50000      /COMAHUE
8 'LDFRAR' *     1.5000      0.50000       1.5000      0.50000      /LITORAL
10 'LDFRAR' *     1.5000      0.50000       1.5000      0.50000      /N.E.A.
12 'LDFRAR' *     1.5000      0.50000       1.5000      0.50000      /CENTRO
14 'LDFRAR' *     1.5000      0.50000       1.5000      0.50000      /CUYO
15 'LDFRAR' *     1.5000      0.50000       1.5000      0.50000      /N.O.A.
21 'LDFRAR' *     1.0000      2.00000       2.0000      2.00000      /PATAGONIA

/PAISES VECINOS

18 'LDFRAR' *     1.5000      0.50000       1.5000      0.50000      /PARAGUAY
19 'LDFRAR' *     1.5000      0.50000       1.5000      0.50000      /SING
20 'LDFRAR' *     1.5000      0.50000       1.5000      0.50000      /BRASIL
99 'LDFRAR' *     1.5000      0.50000       1.5000      0.50000      /UTE
 
/*
/*  --------------------------------------------------------------------------------
/*

   1008 'SWSHNT'         1008            9
          1.0700      0.60000      0.60000E-01  0.93000       7.0000    
         0.60000E-01/
   1026 'SWSHNT'         1026            9
          1.1000      0.70000      0.60000E-01  0.90000       7.0000    
         0.60000E-01/
   1028 'SWSHNT'         1028            9
          1.1000      0.90000      0.60000E-01  0.90000       7.0000    
         0.60000E-01/
   2000 'SWSHNT'         2000            9
          1.0700      0.60000      0.60000E-01  0.93000       7.0000    
         0.60000E-01/
   2004 'SWSHNT'         2004            9
          1.1000      0.70000      0.60000E-01  0.90000       7.0000    
         0.60000E-01/
   2006 'SWSHNT'         2006            9
          1.1000      0.70000      0.60000E-01  0.90000       7.0000    
         0.60000E-01/
   2008 'SWSHNT'         2008            9
          1.0700      0.60000      0.60000E-01  0.93000       7.0000    
         0.60000E-01/
   3210 'SWSHNT'         3210            1
          1.0640       5.0000      0.60000E-01  0.50000       1.0000    
         0.60000E-01/
   3212 'SWSHNT'         3212            1
          1.0640       5.0000      0.60000E-01  0.50000       1.0000    
         0.60000E-01/
   3264 'SWSHNT'         3264            1
          1.0640       5.0000      0.60000E-01  0.50000       1.0000    
         0.60000E-01/
   3294 'SWSHNT'         3294            1
          1.0700      0.40000      0.60000E-01  0.90000       1.0000    
         0.60000E-01/
   3317 'SWSHNT'         3004            1
          1.0400      0.40000      0.60000E-01  0.90000       1.0000    
         0.60000E-01/
   3319 'SWSHNT'         3004            1
          1.0400      0.60000      0.60000E-01  0.90000       1.0000    
         0.60000E-01/
   3350 'SWSHNT'         3350            1
          1.0600      0.60000      0.60000E-01  0.90000       1.0000    
         0.60000E-01/
   3372 'SWSHNT'         3372            1
          1.0600      0.60000      0.60000E-01  0.90000       1.0000    
         0.60000E-01/
   3410 'SWSHNT'         3410            1
          1.0700      0.40000      0.60000E-01  0.90000       1.0000    
         0.60000E-01/
   3217 'SWSHNT'         3217            1
          1.0640       5.0000      0.60000E-01  0.50000       1.0000    
         0.60000E-01/

 /   0 'RXR'            1       1       2    1004    1006   '1 '
 /            0       0   '1 '       0       0   '1 '       0       0   '1 '
 /      0.20000E-01  0.00000E+00  0.20000E-01  0.24500E-01  0.00000E+00
 /      0.24500E-01  0.20000E-01  0.24500E-01  0.00000E+00  0.24500E-01
 /      0.00000E+00  0.00000E+00  0.30600E-01  0.00000E+00  0.30600E-01
 /      0.37600E-01  0.00000E+00  0.37600E-01 -0.92000E-02  0.18800E-01
 /      0.30600E-01 -0.39600E-01  0.30600E-01  0.79200E-01 -0.30600E-01
 /      0.79200E-01 -0.30600E-01 -0.39600E-01   1.7500       1.7500
 /       15.000       40.000      0.00000E+00   2.0000      0.10000E+07
 /       2.0000      0.10000E+07/
 /   0 'RXR'            1       1       2    1006    1004   '1 '
 /            0       0   '1 '       0       0   '1 '       0       0   '1 '
 /      0.20000E-01  0.00000E+00  0.20000E-01  0.24500E-01  0.00000E+00
 /      0.24500E-01  0.20000E-01  0.24500E-01  0.00000E+00  0.24500E-01
 /      0.00000E+00  0.00000E+00  0.30600E-01  0.00000E+00  0.30600E-01
 /      0.37600E-01  0.00000E+00  0.37600E-01 -0.92000E-02  0.18800E-01
 /      0.30600E-01 -0.39600E-01  0.30600E-01  0.79200E-01 -0.30600E-01
 /      0.79200E-01 -0.30600E-01 -0.39600E-01   1.7500       1.7500
 /       15.000       40.000      0.00000E+00   2.0000      0.10000E+07
 /       2.0000      0.10000E+07/
 /   0 'RXR'            1       1       2    1010    2000   '1 '
 /            0       0   '1 '       0       0   '1 '       0       0   '1 '
 /      0.20000E-01  0.00000E+00  0.20000E-01  0.30800E-01  0.00000E+00
 /      0.30800E-01  0.20000E-01  0.30800E-01  0.00000E+00  0.30800E-01
 /      0.00000E+00  0.00000E+00  0.30000E-01  0.00000E+00  0.30000E-01
 /      0.46000E-01  0.00000E+00  0.46000E-01 -0.12600E-01  0.23100E-01
 /      0.30000E-01 -0.39600E-01  0.30000E-01  0.79200E-01 -0.30000E-01
 /      0.79200E-01 -0.30000E-01 -0.39600E-01   1.7500       1.7500
 /       15.000       40.000      0.00000E+00   2.0000      0.10000E+07
 /       2.0000      0.10000E+07/
 /   0 'RXR'            1       1       2    2000    1010   '1 '
 /            0       0   '1 '       0       0   '1 '       0       0   '1 '
 /      0.20000E-01  0.00000E+00  0.20000E-01  0.10400E-01  0.00000E+00
 /      0.10400E-01  0.20000E-01  0.10400E-01  0.00000E+00  0.10400E-01
 /      0.00000E+00  0.00000E+00  0.30000E-01  0.00000E+00  0.30000E-01
 /      0.46000E-01  0.00000E+00  0.46000E-01 -0.12600E-01  0.23100E-01
 /      0.30000E-01 -0.39600E-01  0.30000E-01  0.79200E-01 -0.30000E-01
 /      0.79200E-01 -0.30000E-01 -0.39600E-01   1.7500       1.7500
 /       15.000       40.000      0.00000E+00   2.0000      0.10000E+07
 /       2.0000      0.10000E+07/
 /   0 'RXR'            1       1       2    2000    2010   '1 '
 /            0       0   '1 '       0       0   '1 '       0       0   '1 '
 /      0.30000E-02  0.00000E+00  0.30000E-02  0.15000E-02  0.00000E+00
 /      0.15000E-02  0.30000E-02  0.15000E-02  0.00000E+00  0.15000E-02
 /      0.00000E+00  0.00000E+00  0.29600E-01  0.00000E+00  0.29600E-01
 /      0.32800E-01  0.00000E+00  0.32800E-01 -0.73000E-02  0.16500E-01
 /      0.29600E-01 -0.39600E-01  0.29600E-01  0.79200E-01 -0.29600E-01
 /      0.79200E-01 -0.29600E-01 -0.39600E-01   1.7500       1.7500
 /       15.000       40.000      0.00000E+00   2.0000      0.10000E+07
 /       2.0000      0.10000E+07/
 /   0 'RXR'            1       1       2    2010    2000   '1 '
 /            0       0   '1 '       0       0   '1 '       0       0   '1 '
 /      0.20000E-01  0.00000E+00  0.20000E-01  0.22400E-01  0.00000E+00
 /      0.22400E-01  0.20000E-01  0.22400E-01  0.00000E+00  0.22400E-01
 /      0.00000E+00  0.00000E+00  0.29600E-01  0.00000E+00  0.29600E-01
 /      0.32800E-01  0.00000E+00  0.32800E-01 -0.73000E-02  0.16500E-01
 /      0.29600E-01 -0.39600E-01  0.29600E-01  0.79200E-01 -0.29600E-01
 /      0.79200E-01 -0.29600E-01 -0.39600E-01   1.7500       1.7500
 /       15.000       40.000      0.00000E+00   2.0000      0.10000E+07
 /       2.0000      0.10000E+07/
 /   0 'RXR'            1       1       2    2012    3002   '1 '
 /            0       0   '1 '       0       0   '1 '       0       0   '1 '
 /      0.20000E-01  0.00000E+00  0.20000E-01  0.26300E-01  0.00000E+00
 /      0.26300E-01  0.20000E-01  0.26300E-01  0.00000E+00  0.26300E-01
 /      0.00000E+00  0.00000E+00  0.28000E-01  0.00000E+00  0.28000E-01
 /      0.31200E-01  0.00000E+00  0.31200E-01 -0.71000E-02  0.15700E-01
 /      0.28000E-01 -0.29600E-01  0.28000E-01  0.49600E-01 -0.28000E-01
 /      0.49600E-01 -0.28000E-01 -0.29600E-01   1.7500       1.7500
 /       15.000       40.000      0.00000E+00   2.0000      0.10000E+07
 /       2.0000      0.10000E+07/
 /   0 'RXR'            1       1       2    3002    2012   '1 '
 /            0       0   '1 '       0       0   '1 '       0       0   '1 '
 /      0.13800E-01  0.00000E+00  0.13800E-01  0.55000E-02  0.00000E+00
 /      0.55000E-02  0.13800E-01  0.55000E-02  0.00000E+00  0.55000E-02
 /      0.00000E+00  0.00000E+00  0.93600E-01  0.00000E+00  0.93600E-01
 /      0.37800E-01  0.00000E+00  0.37800E-01 -0.39000E-02  0.19000E-01
 /      0.18900E-01 -0.12800E-01  0.18900E-01  0.64800E-01 -0.18900E-01
 /      0.64800E-01 -0.18900E-01 -0.12800E-01   1.7500       1.7500
 /       15.000       40.000      0.00000E+00   2.0000      0.10000E+07
 /       2.0000      0.10000E+07/





   5012 'SWSHNT'         5012            1
          1.04      1.00000      0.60000E-01  0.0       0.0      0.0/RESISTEN-R6L5RS
   5004 'SWSHNT'         5004            1
          1.06      7.00000      0.60000E-01  0.0       0.0      0.0/RESISTEN-R5B5RS
   5013 'SWSHNT'         5013            1
          1.06      4.00000      0.60000E-01  0.0       0.0      0.0/RESISTEN-R9B5RS
   5316 'SWSHNT'         5316            1
          1.1212      2.00000      0.60000E-01  0.0       0.0      0.0/RESISTEN-K1RS
   5313 'SWSHNT'         5313            1
          1.1212      4.00000      0.60000E-01  0.0       0.0      0.0/RESISTEN-K2RS
   5315 'SWSHNT'         5315            1
          1.1212      6.00000      0.60000E-01  0.0       0.0      0.0/RESISTEN-K3RS
   5314 'SWSHNT'         5314            1
          1.1212      8.00000      0.60000E-01  0.0       0.0      0.0/RESISTEN-K4RS




/**********************************************/
/**** datos reles de corte de shunt de barra***/
     /derivada / 
3382  'USRMDL' 0 'SHUNDE' 0 2 44 33 0 16 
       3382  0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 
       0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 
     49.00   0.15   0.00   48.90  0.15  0.00  48.80 0.15 0.00 48.70 0.15 0.00 
     48.60   0.15   1.00   48.50  0.15  0.00  48.40 0.15 0.00
     49.80   0.00  -0.60   0.01   0.14
     49.80   0.00  -0.90   0.01   0.14 0.1 0/MIGUELETES
3467  'USRMDL' 0 'SHUNDE' 0 2 44 33 0 16 
       3467  0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 
       0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 
     49.00   0.15   0.00   48.90  0.15  0.00  48.80 0.15 0.00 48.70 0.15 0.00 
     48.60   0.15   1.00   48.50  0.15  0.00  48.40 0.15 0.00
     49.80   0.00  -0.60   0.01   0.14
     49.80   0.00  -0.90   0.01   0.14  0.1    0/TALAR
3338  'USRMDL' 0 'SHUNDE' 0 2 44 33 0 16 
       3338  0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 
       0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 
     49.00   0.15   0.00   48.90 0.15  0.00  48.80 0.15 0.00 48.70 0.15 1.00 
     48.60   0.15   0.00   48.50 0.15  0.00  48.40 0.15 0.00
     49.80   0.00  -0.60   0.01   0.14
     49.80   0.00  -0.90   0.01   0.14 0.1 0/CASANOVA
3260  'USRMDL' 0 'SHUNDE' 0 2 44 33 0 16 
       3260  0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 
       0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 
     49.00   0.15   0.00   48.90 0.15  0.00  48.80 0.15 0.50 48.70 0.15 0.00 
     48.60   0.15   0.00   48.50 0.15  0.00  48.40 0.15 0.00
     49.80   0.00  -0.60   0.01   0.14
     48.00   0.00  -0.90   0.01   0.14 0.1 0/COGHLAN
3478  'USRMDL' 0 'SHUNDE' 0 2 44 33 0 16 
       3478  0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 
       0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 
     49.00   0.15   0.00   48.90 0.15  0.00  48.80 0.15 0.00 48.70 0.15 1.00 
     48.60   0.15   0.00   48.50 0.15  0.00  48.40 0.15 0.00
     49.80   0.00  -0.60   0.01   0.14
     49.80   0.00  -0.90   0.01   0.14 0.1 0/TIGRE
3229  'USRMDL' 0 'SHUNDE' 0 2 44 33 0 16 
       3229  0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 
       0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 
     49.00   0.15   0.00   48.90 0.15  0.00  48.80 0.15 1.00 48.70 0.15 0.00 
     48.60   0.15   0.00   48.50 0.15  0.00  48.40 0.15 0.00
     49.80   0.00  -0.60   0.01   0.14
     49.80   0.00  -0.90   0.01   0.14 0.1 0/MASCHWIZT
3360  'USRMDL' 0 'SHUNDE' 0 2 44 33 0 16 
       3360  0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 
       0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 
     49.00   0.15   0.00   48.90 0.15  0.00  48.80 0.15 0.00 48.70 0.15 0.00 
     48.60   0.15   1.00   48.50 0.15  0.00  48.40 0.15 0.00
     49.80   0.00  -0.60   0.01   0.14
     49.80   0.00  -0.90   0.01   0.14 0.1 0/LA REJA
3334  'USRMDL' 0 'SHUNDE' 0 2 44 33 0 16 
       3334  0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 
       0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 
     49.00   0.15   0.00   48.90 0.15  1.00  48.80 0.15 0.00 48.70 0.15 0.00 
     48.60   0.15   0.00   48.50 0.15  0.00  48.40 0.15 0.00
     49.80   0.00  -0.60   0.01   0.14
     48.80   0.00  -0.90   0.01   0.14 0.1 0/HURLINGHAM
3375  'USRMDL' 0 'SHUNDE' 0 2 44 33 0 16 
       3375  0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 
       0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 
     49.00   0.15   1.00   48.90 0.15  0.00  48.80 0.15 0.00 48.70 0.15 0.00 
     48.60   0.15   0.00   48.50 0.15  0.00  48.40 0.15 0.00
     49.80   0.00  -0.60   0.01   0.14
     48.80   0.00  -0.90   0.01   0.14 0.1 0/DERQUI 
3453  'USRMDL' 0 'SHUNDE' 0 2 44 33 0 16 
       3453  0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 
       0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 
     49.00   0.15   0.00   48.90 0.15  0.00  48.80 0.15 0.00 48.70 0.15 1.00 
     48.60   0.15   0.00   48.50 0.15  0.00  48.40 0.15 0.00
     49.80   0.00  -0.60   0.01   0.14
     48.80   0.00  -0.90   0.01   0.14 0.1 0/MUÑIZ 
3336  'USRMDL' 0 'SHUNDE' 0 2 44 33 0 16 
       3336  0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 
       0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 
     49.00   0.15   0.00   48.90  0.15  0.00  48.80 0.15 0.00 48.70 0.15 0.00 
     48.60   0.15   1.00   48.50  0.15  0.00  48.40 0.15 0.00
     49.80   0.00  -0.60   0.01   0.14
     49.80   0.00  -0.90   0.01   0.14 0.1 0/HURLING2
3466  'USRMDL' 0 'SHUNDE' 0 2 44 33 0 16 
       3466  0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 
       0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 
     49.00   0.15   0.00   48.90  0.15  0.00  48.80 0.15 0.00 48.70 0.15 0.00 
     48.60   0.15   1.00   48.50  0.15  0.00  48.40 0.15 0.00
     49.80   0.00  -0.60   0.01   0.14
     49.80   0.00  -0.90   0.01   0.14 0.1 0/TALAR 1

/absoluto/
3232 'USRMDL'  0  'SHUNAB'  0  2  21  21 0 6
      3232  0 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 
49.00   0.15   0.10  0.00  48.90  0.15  0.10  0.00  48.70  0.15  0.10  0.00   48.50   0.15   0.10  1.00  48.40  0.15  0.10  0.00  0.0
/ BOULOGNE
3380 'USRMDL'  0  'SHUNAB'  0  2  21  21 0 6
      3380  0 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 
49.00   0.15   0.10  0.00  48.90  0.15  0.10  0.00  48.70  0.15  0.10  0.00   48.50   0.15   0.10  0.00  48.40  0.15  0.10  0.333  0.0
/ MERLO
3448 'USRMDL'  0  'SHUNAB'  0  2  21  21 0 6
      3380  0 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 
49.00   0.15   0.10  0.00  48.90  0.15  0.10  0.00  48.70  0.15  0.10  0.00   48.50   0.15   0.10  1.00  48.40  0.15  0.10  0.00  0.0
/ SAN ISIDRO
3444 'USRMDL'  0  'SHUNAB'  0  2  21  21 0 6
      3444  0 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 
49.00   0.15   0.10  0.00  48.90  0.15  0.10  0.0  48.60  0.15  0.10  0.00   48.50   0.15   0.10  1.00  48.40  0.15  0.10  0.0  0.0
/ ROTONDA 1
3445 'USRMDL'  0  'SHUNAB'  0  2  21  21 0 6
      3445  0 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 
49.00   0.15   0.10  0.00  48.90  0.15  0.10  0.0  48.70  0.15  0.10  0.00   48.50   0.15   0.10  1.00  48.40  0.15  0.10  0.0  0.0
/ ROTONDA 2
3342 'USRMDL'  0  'SHUNAB'  0  2  21  21 0 6
      3342  0 0 1 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 0 
49.00   0.15   0.10  0.00  48.90  0.15  0.10  0.0  48.70  0.15  0.10  0.00   48.50   0.15   0.10  1.00  48.40  0.15  0.10  0.0  0.0
/ ITUZAINGO
/**********************
/ DATOS PATAGONIA
/**********************


102 'GENSAL' 1     9.5000      0.56000E-01  0.11000       3.6411    
          0.0000       1.2200      0.71000      0.35000      0.22000    
         0.13000      0.12950      0.30988    /
102 'USRMDL'   1 'PWX5P7'  3 0 3 25 9 3 0 0 0  
       0.10000       8.6500       2.0000       2.0000      0.10000    
       0.50000E-02  0.10000      0.50000E-02   9.0000      0.10000    
      -0.10000       0.0000      0.30000      0.25000E-01  0.50000    
       0.50000E-01 -0.50000E-01  0.10000E-01 -0.10000E-01  0.25000E-01
      -0.25000E-01   2.5000      0.54000      0.29000      0.50000    /
102 'UEL2' 1     2    2    0
         0.10000E-02   1.0000      0.10000E-02  0.50000    
         0.50000       2.0000      0.95000       0.0000    
          0.0000      0.10000E-02   1.0000       1.0000    
          1.0000       1.0000       0.0000     -0.50000    
         0.70000     -0.50000      0.90000     -0.40000    
          1.0500       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000    
          2.0000      0.95000     /
102 'USRMDL'  1  'UT5OEL'   10  0  0  7 3 1
       0.20000       2.6800       2.1400       3.3000       33.000    
       0.10000       14.000    /
102 'ST7B'      1       2      2
         0.10000E-01    1.0000        1.0000        10.000    
         -10.000        100.00        5.6600       -4.9800    
          0.0000        0.0000        1.0000        1.0000    
          1.0000        5.0000      /
102 'USRMDL'   1 'FUTGO1' 5 0 0 24 7 13 
       0.58000E-01  0.63900       12.800       1.1000      -1.6000    
       0.70000E-01   2.0000      0.15000       0.0000       0.0000    
       0.30000E-01  0.66600E-01  0.12860      0.77000E-01  0.42640E-01
       0.55000      0.16500      0.62000       15.000       140.0    
       0.95346      0.23760E-01  0.15000       0.7860 / FUTAHI01    

104 'GENSAL' 1     9.5000      0.56000E-01  0.11000       3.6411    
          0.0000       1.2200      0.71000      0.35000      0.22000    
         0.13000      0.12950      0.30988    /
104 'USRMDL'   1 'PWX5P7'  3 0 3 25 9 3 0 0 0  
       0.10000       8.6500       2.0000       2.0000      0.10000    
       0.50000E-02  0.10000      0.50000E-02   9.0000      0.10000    
      -0.10000       0.0000      0.30000      0.25000E-01  0.50000    
       0.50000E-01 -0.50000E-01  0.10000E-01 -0.10000E-01  0.25000E-01
      -0.25000E-01   2.5000      0.54000      0.29000      0.50000    /
104 'UEL2' 1     2    2    0
         0.10000E-02   1.0000      0.10000E-02  0.50000    
         0.50000       2.0000      0.95000       0.0000    
          0.0000      0.10000E-02   1.0000       1.0000    
          1.0000       1.0000       0.0000     -0.50000    
         0.70000     -0.50000      0.90000     -0.40000    
          1.0500       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000    
          2.0000      0.95000     /
104 'USRMDL'  1  'UT5OEL'   10  0  0  7 3 1
       0.20000       2.6800       2.1400       3.3000       33.000    
       0.10000       14.000    /
104 'ST7B'      1       2      2
         0.10000E-01    1.0000        1.0000        10.000    
         -10.000        100.00        5.6600       -4.9800    
          0.0000        0.0000        1.0000        1.0000    
          1.0000        5.0000      /
104 'USRMDL'   1 'FUTGO1' 5 0 0 24 7 13 
       0.58000E-01  0.63900       12.800       1.1000      -1.6000    
       0.70000E-01   2.0000      0.15000       0.0000       0.0000    
       0.30000E-01  0.66600E-01  0.12860      0.77000E-01  0.42640E-01
       0.55000      0.16500      0.62000       15.000       140.0    
       0.95346      0.23760E-01  0.15000       0.7860 / FUTAHI02

106 'GENSAL' 1     9.5000      0.56000E-01  0.11000       3.6411    
          0.0000       1.2200      0.71000      0.35000      0.22000    
         0.13000      0.12950      0.30988    /
106 'USRMDL'   1 'PWX5P7'  3 0 3 25 9 3 0 0 0  
       0.10000       8.6500       2.0000       2.0000      0.10000    
       0.50000E-02  0.10000      0.50000E-02   9.0000      0.10000    
      -0.10000       0.0000      0.30000      0.25000E-01  0.50000    
       0.50000E-01 -0.50000E-01  0.10000E-01 -0.10000E-01  0.25000E-01
      -0.25000E-01   2.5000      0.54000      0.29000      0.50000    /
106 'UEL2' 1     2    2    0
         0.10000E-02   1.0000      0.10000E-02  0.50000    
         0.50000       2.0000      0.95000       0.0000    
          0.0000      0.10000E-02   1.0000       1.0000    
          1.0000       1.0000       0.0000     -0.50000    
         0.70000     -0.50000      0.90000     -0.40000    
          1.0500       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000    
          2.0000      0.95000     /
106 'USRMDL'  1  'UT5OEL'   10  0  0  7 3 1
       0.20000       2.6800       2.1400       3.3000       33.000    
       0.10000       14.000    /
106 'ST7B'      1       2      2
         0.10000E-01    1.0000        1.0000        10.000    
         -10.000        100.00        5.6600       -4.9800    
          0.0000        0.0000        1.0000        1.0000    
          1.0000        5.0000      /
106 'USRMDL'   1 'FUTGO1' 5 0 0 24 7 13 
       0.58000E-01  0.63900       12.800       1.1000      -1.6000    
       0.70000E-01   2.0000      0.15000       0.0000       0.0000    
       0.30000E-01  0.66600E-01  0.12860      0.77000E-01  0.42640E-01
       0.55000      0.16500      0.62000       15.000       140.0    
       0.95346      0.23760E-01  0.15000       0.7860 / FUTAHI03

108 'GENSAL' 1     9.5000      0.56000E-01  0.11000       3.6411    
          0.0000       1.2200      0.71000      0.35000      0.22000    
         0.13000      0.12950      0.30988    /
108 'USRMDL'   1 'PWX5P7'  3 0 3 25 9 3 0 0 0  
       0.10000       8.6500       2.0000       2.0000      0.10000    
       0.50000E-02  0.10000      0.50000E-02   9.0000      0.10000    
      -0.10000       0.0000      0.30000      0.25000E-01  0.50000    
       0.50000E-01 -0.50000E-01  0.10000E-01 -0.10000E-01  0.25000E-01
      -0.25000E-01   2.5000      0.54000      0.29000      0.50000    /
108 'UEL2' 1     2    2    0
         0.10000E-02   1.0000      0.10000E-02  0.50000    
         0.50000       2.0000      0.95000       0.0000    
          0.0000      0.10000E-02   1.0000       1.0000    
          1.0000       1.0000       0.0000     -0.50000    
         0.70000     -0.50000      0.90000     -0.40000    
          1.0500       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000    
          2.0000      0.95000     /
108 'USRMDL'  1  'UT5OEL'   10  0  0  7 3 1
       0.20000       2.6800       2.1400       3.3000       33.000    
       0.10000       14.000    /
108 'ST7B'      1       2      2
         0.10000E-01    1.0000        1.0000        10.000    
         -10.000        100.00        5.6600       -4.9800    
          0.0000        0.0000        1.0000        1.0000    
          1.0000        5.0000      /
108 'USRMDL'   1 'FUTGO1' 5 0 0 24 7 13 
       0.58000E-01  0.63900       12.800       1.1000      -1.6000    
       0.70000E-01   2.0000      0.15000       0.0000       0.0000    
       0.30000E-01  0.66600E-01  0.12860      0.77000E-01  0.42640E-01
       0.55000      0.16500      0.62000       15.000       140.0    
       0.95346      0.23760E-01  0.15000       0.7860 / FUTAHI04        

100 'USRMDL' '1' 'FUHID1' 8 0 21 19 7 19
102 '1' 0 0 0 104 '1' 0 0 0
106 '1' 0 0 0 108 '1' 0 0 0
1
492.750 7.32000 5.55000 308.000 1.81820 1.63000
25.0000 0.10000 30.0000 300.000 512.000 452.000
0.62000 0.44000 0.39000 0.50000 0.10000 0.17000
0.0000 / FUTAHID1

0  'USRMDL' 0 'FUTCCT' 8 0 11 6 1 3
        200   102     1   104     1   106     1   108     1
          0     0
        1.0000      0.28000       9.1000      -26.460       4.0000    
       0.10000    /


/*******************************************************************************
190 'GENROU'  9    10.62      0.0210       0.9300      0.0320
        7.000       0.00000      2.5300       2.3560      0.2480
       0.4020       0.18800      0.1680       0.1500      0.2600    /ALTG09CC10.5
190 'ESST1A'  9          1            1       0.0050      100.000    
       -100.000        3.0000     100.00        0.7500      1.000
       3264.00        0.0020      64.000        -48.000     64.000    
       -48.000        0.0000      0.000         1.0000     1000   4.500   /ALTG09CC10.5
    190 'PSS2A'  9          1            0            3            0
               5            1       3.0000       3.0000      0.10000E-01
          3.0000       3.0000       3.0000      0.21400       1.0000
         0.25000      0.10000       10.000      0.16000      0.14000E-01
         0.16000      0.14000E-01  0.10000     -0.10000     /ALTG09CC10.5
190 'USRMDL' 9 'ALRVTG' 5 0 3 26 8 9 1 1 0 1 0.5 0.008 0.05
            5 15 1 3.5 2 1.5 -0.5 8 2 0.036 1.216 0.05 1.44
            1.5 -0.5 6 1 0.21 0.8 1.1 -0.1 167.0/ALTG09CC10.5
191 'GENROU'  10    10.62      0.0210       0.9300      0.0320
        7.000       0.00000      2.5300       2.3560      0.2480
       0.4020       0.18800      0.1680       0.1500      0.2600    /ALTG10CC10.5
191 'ESST1A'  10          1            1       0.0050      100.000    
       -100.000        3.0000     100.00        0.7500      1.000
       3264.00        0.0020      64.000        -48.000     64.000    
       -48.000        0.0000      0.000         1.0000     1000   4.500   /ALTG10CC10.5
    191 'PSS2A'  10         1            0            3            0
               5            1       3.0000       3.0000      0.10000E-01
          3.0000       3.0000       3.0000      0.21400       1.0000
         0.25000      0.10000       10.000      0.16000      0.14000E-01
         0.16000      0.14000E-01  0.10000     -0.10000     /ALTG10CC10.5
191 'USRMDL' 10 'ALRVTG' 5 0 3 26 8 9 1 1 0 1 0.5 0.008 0.05
             5 15 1 3.5 2 1.5 -0.5 8 2 0.036 1.216 0.05 1.44
             1.5 -0.5 6 1 0.21 0.8 1.1 -0.1 167.0/ALTG10CC10.5
192 'GENROU'  11    12.12      0.0210       0.9300      0.0320
        4.337       0.00000      2.5300       2.3560      0.2480
       0.4020       0.18800      0.1680       0.1700      0.5800    /ALTV11CC
192 'ESST1A'  11          1            1       0.0050      100.000    
       -100.000        3.0000     100.00        0.7500      1.000
       3860.00        0.0020      8.1600        -6.9600     8.1600    
        -6.9600        0.0000      0.000         1.0000     1000   4.500    /ALTV11CC
    192 'PSS2A'  11         1            0            3            0
               5            1       3.0000       3.0000      0.10000E-01
          3.0000       3.0000       3.0000      0.34400       1.0000
         0.25000      0.10000       6.6      0.14000      0.14000E-01
         0.14000      0.14000E-01  0.10000     -0.10000     /ALTV11CC
   201 'GENROU'  1     5.6000      0.50000E-01  0.90000      0.60000E-01
          8.0000       0.0000       2.2000       1.5200      0.20000    
         0.40000      0.13000      0.11000      0.10000      0.37000    /
   201 'ESST3A'  1     0.0000      0.20000     -0.20000       7.9300    
          1.0000       10.000       200.00      0.20000E-01   10.000    
         -10.000       1.0000       6.1500       0.0000       6.9000    
         0.20000      0.81000E-01   5.8000       0.0000      0.40000    
          1.0000       0.0000    /
   201 'USRMDL'    1  'GASPT4' 5 0 1 33 7 6      1 
       0.40000E-01   10.000       25.000       5.0000       8.0000    
        3.0000       0.0000       1.5000       1.0010       0.0000    
        2.5000       15.000      0.20000       0.0000       0.0000    
        1.0000       0.0000      0.50000      0.50000       24.000    
       0.10000      0.10000      0.20000      0.20000      0.30000    
       0.30000      0.40000      0.40000       1.0000       1.0000    
        10.000      0.33   0 /
   202 'GENROU'  2     5.6000      0.50000E-01  0.90000      0.60000E-01
          8.0000       0.0000       2.2000       1.5200      0.20000    
         0.40000      0.13000      0.11000      0.10000      0.37000    /
   202 'ESST3A'  2     0.0000      0.20000     -0.20000       7.9300    
          1.0000       10.000       200.00      0.20000E-01   10.000    
         -10.000       1.0000       6.1500       0.0000       6.9000    
         0.20000      0.81000E-01   5.8000       0.0000      0.40000    
          1.0000       0.0000    /
   202 'USRMDL'    2  'GASPT4' 5 0 1 33 7 6      1 
       0.40000E-01   10.000       25.000       5.0000       8.0000    
        3.0000       0.0000       1.5000      0.95900       0.0000    
        2.5000       15.000      0.20000       0.0000       0.0000    
        1.0000       0.0000      0.50000      0.50000       24.000    
       0.10000      0.10000      0.20000      0.20000      0.30000    
       0.30000      0.40000      0.40000       1.0000       1.0000    
        10.000      0.33    0.0/
   203 'GENROU'  3     5.6000      0.50000E-01  0.90000      0.60000E-01
          8.0000       0.0000       2.2000       1.5200      0.20000    
         0.40000      0.13000      0.11000      0.10000      0.37000    /
   203 'ESST3A'  3     0.0000      0.20000     -0.20000       7.9300    
          1.0000       10.000       200.00      0.20000E-01   10.000    
         -10.000       1.0000       6.1500       0.0000       6.9000    
         0.20000      0.81000E-01   5.8000       0.0000      0.40000    
          1.0000       0.0000    /
   203 'USRMDL'    3  'GASPT4' 5 0 1 33 7 6       1
       0.40000E-01   10.000       25.000       5.0000       8.0000    
        3.0000       0.0000       1.5000      0.91700       0.0000    
        2.5000       15.000      0.20000       0.0000       0.0000    
        1.0000       0.0000      0.50000      0.50000       24.000    
       0.10000      0.10000      0.20000      0.20000      0.30000    
       0.30000      0.40000      0.40000       1.0000       1.0000    
        10.000      0.33    0.0/
   204 'GENROU'  4     5.6000      0.50000E-01  0.90000      0.60000E-01
          8.0000       0.0000       2.2000       1.5200      0.20000    
         0.40000      0.13000      0.11000      0.10000      0.37000    /
   204 'ESST3A'  4     0.0000      0.20000     -0.20000       7.9300    
          1.0000       10.000       200.00      0.20000E-01   10.000    
         -10.000       1.0000       6.1500       0.0000       6.9000    
         0.20000      0.81000E-01   5.8000       0.0000      0.40000    
          1.0000       0.0000    /
   204 'USRMDL'    4  'GASPT4' 5 0 1 33 7 6       1 
       0.40000E-01   10.000       25.000       5.0000       8.0000    
        3.0000       0.0000       1.5000      0.91700       0.0000    
        2.5000       15.000      0.20000       0.0000       0.0000    
        1.0000       0.0000      0.50000      0.50000       24.000    
      0.10000      0.10000      0.20000      0.20000      0.30000    
       0.30000      0.40000      0.40000       1.0000       1.0000    
       10.000       0.33    0.0/
   205 'GENROU'  5     5.1500      0.33000E-01  0.64000      0.34000E-01
          5.8500       0.0000       2.0300       1.9740      0.25700    
         0.29130      0.16600      0.11000      0.11670      0.55550    /
   205 'PSS2A'   5          1            0            3            0
               4            1      0.50000      0.50000       1000.0    
         0.50000       0.0000      0.50000      0.45450E-01   0.0000    
         0.40000      0.10000       8.0000      0.20000      0.60000E-01
         0.20000      0.60000E-01  0.30000E-01 -0.30000E-01/
   205 'USRMDL'   5  'GECALU' 4 0 2 22 7 7 0  0
        0.15000E-01  0.60000E-01  0.14200       58.000       1.0000    
        10.430      -9.1700      0.21000       2.7700       1.0000    
        4.7100       1.0000       3.4500      0.50000       4.6000    
        1.2500       10.000      0.22727E-02  0.40000      0.20700E-01
        0.41400E-01   3.0800      /TG5     
   205 'USRMDL'    5  'GASPT4' 5 0 1 33 7 6       1 
        0.40000E-01   10.000       25.000       5.0000       8.0000    
        3.0000       0.0000       1.5000      0.96250       0.0000    
        2.5000       15.000      0.20000       0.0000       0.0000    
       1.0000       0.0000      0.50000      0.50000       40.000    
        0.10000      0.10000      0.20000      0.20000      0.30000    
        0.30000      0.40000      0.40000       1.0000       1.0000    
        10.000       0.33   0.0/
   206 'GENROU'  6     5.1500      0.33000E-01  0.64000      0.34000E-01
          5.5000       0.0000       2.0300       1.9740      0.25700    
         0.29130      0.16600      0.11000      0.11670      0.55550    /
   206 'PSS2A'   6          1            0            3            0
               4            1      0.50000      0.50000       1000.0    
         0.50000       0.0000      0.50000      0.45450E-01   0.0000    
         0.40000      0.10000       8.0000      0.20000      0.60000E-01
         0.20000      0.60000E-01  0.30000E-01 -0.30000E-01/
   206 'USRMDL'   6  'GECALU' 4 0 2 22 7 7 0  0
        0.15000E-01  0.60000E-01  0.14200       58.000       1.0000    
        10.430      -9.1700      0.23000       2.7700       1.0000    
        4.7100       1.0000       3.4500      0.50000       4.6000    
        1.2500       10.000      0.22727E-02  0.40000      0.20700E-01
        0.41400E-01   3.0800      /TG6     
   206 'USRMDL'    6  'GASPT4' 5 0 1 33 7 6       1 
        0.40000E-01   10.000       25.000       5.0000       8.0000    
        3.0000       0.0000       1.5000      0.95600       0.0000    
        2.5000       15.000      0.20000       0.0000     -0.40000    
        1.0000       0.0000      0.50000       2.0000       40.000    
        0.10000      0.10000      0.20000      0.20000      0.30000    
        0.30000      0.40000      0.40000      0.50000      0.50000    
        10.000       0.33    0.0/
207 'GENROU'  7     5.8400      0.33000E-01  0.64000      0.34000E-01
          6       0.0000       2.1550       1.9740      0.24900    
         0.29130      0.16900      0.16000      0.12500      0.54540    /ALUATG07
   207 'USRMDL'    7  'GASPT4' 5 0 1 33 7 6      1 
        0.40000E-01   10.000       25.000       5.0000       8.0000    
        3.0000       0.0000       1.5000       1.0010       0.0000    
        2.5000       15.000      0.20000       0.0000     -0.40000    
        1.0000       0.0000      0.50000       2.0000       40.000    
        0.10000      0.10000      0.20000      0.20000      0.30000    
        0.30000      0.40000      0.40000      0.50000      0.50000    
        10.000       0.33   0.0/ALUATG07
207 'PSS2B'   7          1            0            3            0
               5            1      2      2       0    
         2       0.0000      2      0.182   1    
         0.5      0.10000       12.0000      0.22      0.025
         0.22      0.025  0.3 0.55 9999 -9999 9999 -9999 0.05 -0.05/ALUATG07
   207 'USRMDL' 7 'EX2100E' 4 0 1 24 5 2 
1 50 30 9.096 0 0.9987 1.997 1 -0.99 31.46 3.5 -28 1 1 1 0.5 1 0.22 0.9071 0.00 0.01 1.09 0 1.3 0.01/ALUATG07
207 'USRMDL' 7 'EX2UEL' 9 0 0 32 3 2 5 0.15 1 1000 1.6 0.25 0 0.8 0.5 48.235 0 -0.511 0.12 -0.5033 0.24 -0.495 0.36 -0.4862 0.48 -0.4769 0.6 -0.4671 0.66 -0.4621 0.72 -0.457 0.78 -0.4517 0.84 -0.4464 0.9 -0.4359/ALUATG07
207 'USRMDL' 7 'EX2OEL' 10 0 0 11 3 1 3.9 28 0.004257 1 3.84 4.8 0.2 10 6 6 -1/ALUATG07
   208 'GENROU'  8     5.8400      0.33000E-01  0.64000      0.34000E-01
          5.5000       0.0000       2.1550       1.9740      0.24900    
         0.29130      0.16900      0.16000      0.12500      0.54540    /
   208 'PSS2A'   8          1            0            3            0
               4            1      0.50000      0.50000       1000.0    
         0.50000       0.0000      0.50000      0.48200E-01   0.0000    
         0.40000      0.10000       8.0000      0.20000      0.60000E-01
         0.20000      0.60000E-01  0.30000E-01 -0.30000E-01/
   208 'USRMDL'   8  'GECALU' 4 0 2 22 7 7 0  0
        0.20000E-01  0.60000E-01  0.14200       70.000       1.0000    
        10.430      -9.1700      0.25000       2.7700       1.0000    
        4.7100       1.0000       3.4500      0.50000       4.6000    
        1.2500       10.000      0.22727E-02  0.40000      0.20700E-01
        0.41400E-01   3.0800      /CC-TG8  
   208 'USRMDL'    8  'GASPT4' 5 0 1 33 7 6      1 
        0.40000E-01   10.000       25.000       5.0000       8.0000    
        3.0000       0.0000       1.5000      0.95500       0.0000    
        2.5000       15.000      0.20000       0.0000     -0.40000    
        1.0000       0.0000      0.50000       2.0000       40.000    
        0.10000      0.10000      0.20000      0.20000      0.30000    
        0.30000      0.40000      0.40000      0.50000      0.50000    
        10.000       0.33   0.0/
      209 'GENROU' 9     6.1040      0.32000E-01   1.8900      0.96000E-01
          5.0000       0.0000       2.5000       1.8500      0.28300    
         0.39500      0.18300      0.12000      0.17980      0.47900    /ALUATV01
    209 'USRMDL'   9  'GECALU' 4 0 2 22 7 7 0  0
        0.20000E-01  0.11000      0.30000       45.000       1.0000    
        10.430      -9.1700      0.20000       2.7700       1.0000    
        4.7100       1.0000       3.4500      0.14500       4.6000    
       0.27200       10.000      0.22700E-02  0.40000      0.20700E-01
        0.43300       3.0800      /ALUATV01
   251 'GENSAL'  1     9.6300      0.54000E-01  0.10200       3.2200    
          0.0000       1.0000      0.60000      0.30000      0.21000    
         0.13000      0.10000      0.50000    /
   251 'IEEET5'  1     1.0000      0.50000E-01   7.0000       0.0000    
          1.0000       1.0000       3.4000      0.70000E-01   4.5000    
         0.27000    /
   251 'IEEEG2'  1     25.000      0.10000       2.5000       30.800    
         0.74300       0.0000       1.2470    /
   252 'GENSAL'  2     9.6300      0.54000E-01  0.10200       3.2200    
          0.0000       1.0000      0.60000      0.30000      0.21000    
         0.13000      0.10000      0.50000    /
   252 'IEEET5'  2     1.0000      0.50000E-01   7.0000       0.0000    
          1.0000       1.0000       3.4000      0.70000E-01   4.5000    
         0.27000    /
   252 'IEEEG2'  2     15.450      0.10000       2.5000       30.800    
         0.74300       0.0000       1.2470    /
   438 'GENROU'  2     5.7190      0.21000E-01  0.400      0.53000E-01
          7.3800       0.0000       1.82400       1.723      0.25100    
         0.45500      0.18600      0.14700      0.10520      0.444000    /
   438 'USRMDL'  2  'PWX5P4'  3  0  3 22  9  2  0  0  0  0.130000
        5.080       2.0000       2.0000      0.250000      0.20000E-01
       0.250000      0.540       17.000      0.060000     -0.050000
       1.00         0.30000      0.20000E-01  0.30000      0.50000E-01
      -0.50000E-01  0.20000E-01 -0.15000E-01  1.0   -1.0  2.5 /    
   438 'EXST3 '  2    0.10000E-01   1.00        -1.00       45.0000    
          0.900       6.8           20.00       0.6000       5.0000    
          0.2000      0.91          4.800       0.0         5.2           
          0.1         0.0           5.2         0.0 /
   437 'GENROU'  1     5.7190      0.21000E-01  0.411      0.51000E-01
          2.5800       0.0000       1.9800       1.871      0.27200    
         0.47700      0.20100      0.15900      0.10520      0.444000    /
   437 'USRMDL'  1  'PWX5P4'  3  0  3 22  9  2  0  0  0  0.130000
        14.30       2.0000       2.0000      0.250000      0.20000E-01
       0.250000      0.540       17.000      0.060000     -0.050000
       1.00         0.30000      0.20000E-01  0.30000      0.50000E-01
      -0.50000E-01  0.20000E-01 -0.15000E-01  1.0   -1.0  2.5 /    
   437 'EXST3'    1    0.40000E-01   1.00       -1.00        40.0      
         0.43         0.5100        20.0        0.600        5.00         
         0.2000       0.9100         4.800      0.000        5.200      
         0.100        0.00           5.2         0.0  /
   437 'GENROU'  2     5.7190      0.21000E-01  0.411      0.51000E-01
          2.5800       0.0000       1.9800       1.871      0.27200    
         0.47700      0.20100      0.15900      0.10520      0.444000    /
   437 'USRMDL'  2  'PWX5P4'  3  0  3 22  9  2  0  0  0  0.130000
        14.30       2.0000       2.0000      0.250000      0.20000E-01
       0.250000      0.540       17.000      0.060000     -0.050000
       1.00         0.30000      0.20000E-01  0.30000      0.50000E-01
      -0.50000E-01  0.20000E-01 -0.15000E-01  1.0   -1.0  2.5 /    
   437 'EXST3'    2    0.40000E-01   1.00       -1.00        40.0      
         0.43         0.5100        20.0        0.600        5.00         
         0.2000       0.9100         4.800      0.000        5.200      
         0.100        0.00           5.2         0.0  /
   406 'GENROU'  1     7.0000      0.50000E-01   1.0000      0.60000E-01
          4.6400       0.0000       2.1600       1.8200      0.21400    
         0.50000      0.15000      0.10000      0.10400      0.26100    /
   406 'EXAC4 '  1    0.50000E-01   11.500      -11.500       1.0000    
          100.00       2200.0       0.0000       4.0000       0.0000    
          0.0000    /
   406 'GENROU'  2    4.9400      0.27000E-01  0.90000      0.60000E-01
         9.7000      0.00000E+00   2.0800       1.9400      0.22900
        0.40000      0.15200      0.11000      0.10900      0.39000    /
   406 'SEXS'    2   0.30000E-01   100.00       2240.0      0.50000E-01
        -3.3000       5.3000    /
   408 'GENROU'  1     4.6000      0.50000E-01  0.70000      0.60000E-01
          6.6700       0.0000       2.1800       1.8000      0.37000    
         0.50000      0.18000      0.12000      0.10000      0.37000    /
   408 'EXAC4 '  1     0.0000       10.000      -10.000       1.0000    
          1.0000       30.000      0.20000       5.0000       0.0000    
          0.0000    /
   408 'USRMDL'    1  'GASPT4' 5 0 1 33 7 6      1
        0.40000E-01   10.000       20.000       5.0000       8.0000    
        3.0000       0.0000       1.5000       1.0000       0.0000    
        2.5000       15.000      0.20000       0.0000     -0.40000    
        1.0000       0.0000      0.50000       2.0000       15.000    
        0.10000      0.10000      0.20000      0.20000      0.30000    
        0.30000      0.40000      0.40000      0.50000      0.50000    
        10.000       0.0000    0.0 /
   422 'GENROU'  1     6.7000      0.50000E-01   1.0000      0.60000E-01
          6.9000       0.0000       2.2400       1.7900      0.17900    
         0.49000      0.17000      0.11000      0.92000E-01  0.19500    /
   422 'IEET1A'  1     2000.0      0.22000       30.000       0.0000    
          1.0000       1.5000      0.40000E-01  0.70000       0.0000    
          7.7000      0.27000       10.000       1.5000    /
   422 'USRMDL' 1 'GAST2P'  5  0  0  31  13  4
         30.300       2.5000       3.3000       1.0000    
         0.40000E-01  0.10000E-01   20.880       0.0000       1.0000    
         0.32000     -0.49400      0.67000       1.0000      0.10000    
          1.0000       0.0000       0.0000      0.20000      0.80000    
          15.000       2.5000       450.00       3.3000       700.00    
          550.00     -0.30000       1.4940       0.0000       1001.0    
         0.33600       1001.0    /
   422 'GENROU'  2     6.7000      0.50000E-01   1.0000      0.60000E-01
          6.9000       0.0000       2.2400       1.7900      0.17900    
         0.49000      0.17000      0.11000      0.92000E-01  0.19500    /
   422 'IEET1A'  2     2000.0      0.22000       30.000       0.0000    
          1.0000       1.5000      0.40000E-01  0.70000       0.0000    
          7.7000      0.27000       10.000       1.5000    /
   422 'USRMDL' 2 'GAST2P'  5  0  0  31  13  4
         30.300       2.5000       3.3000       1.0000    
         0.40000E-01  0.10000E-01   20.880       0.0000       1.0000    
         0.32000     -0.49400      0.67000       1.0000      0.10000    
          1.0000       0.0000       0.0000      0.20000      0.80000    
          15.000       2.5000       450.00       3.3000       700.00    
          550.00     -0.30000       1.4940       0.0000       1001.0    
         0.33600       1001.0    /
   661 'GENROU'  1     6.4500      0.21000E-01  0.55400      0.43000E-01
          6.2200       0.0000       2.3600       2.1800      0.28000    
         0.39500      0.20400      0.18000      0.90000E-01  0.48000    /
   661 'USRMDL'  1  'PWX5P4'       3      0      3     22      9      2
       ,,,
       0.130000       11.100       2.5000       2.5000      0.1000
       0.10000E-01  0.10000      0.10000E-01   22.000      0.06000
      -0.50000E-01   0.0000      0.20000      0.20000E-01  0.20000
       0.00000E-01 -0.750000E-01  0.20000E-01 -0.20000E-01 0.03 -0.025  2.5/
   661 'USRMDL' 1 'EXLP01' 4 0 0 16 5 9
       0.020   59.00     2.86     0.50     0.0644  100.0       0.13
       0.035    1.00     1.00     0.155    5.75      0.0      13.46   
       -12.42     4.95  / LOS PERALES TG01
   661 'USRMDL'    1  'GASPT4' 5 0 1 33 7 6     1
        0.40000E-01   2.0000       25.000       0.5000       3.0000    
        3.0000       0.0000       1.5000      1.0000       0.0000    
        4.0000       15.000      0.20000       0.0000     -6.0000    
        1.00510       0.0000       0.35000       0.0000       37.7000    
        0.10000      0.10000      0.20000      0.20000      0.30000    
        0.30000      0.40000      0.40000       1.0000       1.0000    
        10.000      0.33   0.0 /
   662 'GENROU'  2     6.4500      0.21000E-01  0.55400      0.43000E-01
         6.2200       0.0000       2.3600       2.1800      0.28000    
         0.39500      0.20400      0.18000      0.90000E-01  0.48000    /
   662 'USRMDL'  2  'PWX5P4'       3      0      3     22      9      2
       ,,,
       0.130000       11.100       2.5000       2.5000      0.1000
       0.10000E-01  0.10000      0.10000E-01   22.000      0.06000
      -0.50000E-01   0.0000      0.20000      0.20000E-01  0.20000
       0.00000E-01 -0.750000E-01  0.20000E-01 -0.20000E-01 0.03 -0.025  2.5/
   662 'USRMDL' 2 'EXLP01' 4 0 0 16 5 9
       0.020   59.00     2.86     0.50     0.0644  100.0       0.13
       0.035    1.00     1.00     0.155    5.75      0.0      13.46   
       -12.42     4.95  / LOS PERALES TG02
   662 'USRMDL'    2  'GASPT4' 5 0 1 33 7 6     1
        0.40000E-01   2.0000       25.000       0.5000       3.0000    
        3.0000       0.0000       1.5000      1.0000       0.0000    
        4.0000       15.000      0.20000       0.0000     -6.0000    
        1.00510       0.0000       0.35000       0.0000       37.7000    
        0.10000      0.10000      0.20000      0.20000      0.30000    
        0.30000      0.40000      0.40000       1.0000       1.0000    
        10.000      0.33   0.0 /
   464 'GENROU'  1     7.2000      0.50000E-01  0.90000      0.60000E-01
          6.9300       0.0000       2.1800       1.6000      0.20000    
         0.40000      0.16000      0.11000      0.10000      0.37000    /
   464 'EXAC4 '  1     0.0000       10.000      -10.000       1.0000    
          1.0000       50.000      0.20000       5.0000       0.0000    
          0.0000    /
   466 'GENROU'  1     7.2000      0.50000E-01  0.90000      0.60000E-01
          6.9300       0.0000       2.1800       1.6000      0.20000    
         0.40000      0.16000      0.11000      0.10000      0.37000    /
   466 'EXAC4 '  1     0.0000       10.000      -10.000       1.0000    
          1.0000       50.000      0.20000       5.0000       0.0000    
          0.0000    /
   468 'GENROU'  1     6.7000      0.50000E-01   1.0000      0.60000E-01
          6.9300       0.0000       2.1200       1.7900      0.20000    
         0.49000      0.17000      0.11000      0.10000      0.37000    /
   468 'EXAC4 '  1     0.0000       10.000      -10.000       1.0000    
          1.0000       50.000      0.20000       5.0000       0.0000    
          0.0000    /
   491 'GENROU'  1     6.4520      0.21000E-01  0.55400      0.43000E-01
          6.1700       0.0000       2.3600       2.1800      0.28000    
         0.39500      0.20400      0.18000      0.90000E-01  0.48000    /
   491 'PSS2A'   1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.18300       1.0000    
         0.50000      0.10000       23.500      0.07800      0.14000E-01
         0.07200      0.94000E-01  0.10000     -0.10000    /
   491 'EXAC2'   1    0.25000E-01   1.0000       1.0000       1325.0    
         0.20000E-01   188.70      -188.70       1.0000       47.200    
         -41.000      0.50000       4.3900       0.0000      0.24000E-01
          1.0000       0.0000       0.0000       1.0000       14.460    
          3.4900       1.3900       4.6600       1.5300    /
   491 'USRMDL'    1  'GASPT4' 5 0 1 33 7 6   0
        0.40000E-01   3.5000       24.000       2.5000       8.0000    
        3.0000       0.0000       1.5000      0.89500       0.0000    
        2.5000       15.000      0.20000       0.0000     -0.40000    
        1.0000       0.0000       2.3000       0.0000       43.000    
        0.10000      0.10000      0.20000      0.20000      0.30000    
        0.30000      0.40000      0.40000       1.0000       1.0000    
        10.000      0.33   0.0 /
   492 'GENROU'  2     6.4520      0.21000E-01  0.55400      0.43000E-01
          6.1700       0.0000       2.3600       2.1800      0.28000    
         0.39500      0.20400      0.18000      0.90000E-01  0.48000    /
   492 'PSS2A'   2          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.18300       1.0000    
         0.50000      0.10000       23.500      0.07800      0.14000E-01
         0.07200      0.94000E-01  0.10000     -0.10000    /
   492 'EXAC2'   2    0.25000E-01   1.0000       1.0000       1325.0    
         0.20000E-01   188.70      -188.70       1.0000       47.200    
         -41.000      0.50000       4.3900       0.0000      0.24000E-01
          1.0000       0.0000       0.0000       1.0000       14.460    
          3.4900       1.3900       4.6600       1.5300    /
   492 'USRMDL'    2  'GASPT4' 5 0 1 33 7 6    0 
        0.40000E-01   3.5000       24.000       2.5000       8.0000    
        3.0000       0.0000       1.5000      0.89500       0.0000    
        2.5000       15.000      0.20000       0.0000     -0.40000    
        1.0000       0.0000       2.3000       0.0000       43.000    
        0.10000      0.10000      0.20000      0.20000      0.30000    
        0.30000      0.40000      0.40000       1.0000       1.0000    
        10.000      0.33   0.0/
  493 'GENROU' 1     7.8000      0.21000E-01  0.93000      0.33000E-01
          6.2200       0.0000       2.4730       2.2820      0.24300    
         0.40500      0.19200      0.17200      0.11000      0.31800    /CTPATV01
  493 'ESAC8B' 1    0.10000E-01   80.000       20.000       40.000    
         0.10000E-01  0.35000      0.10000       11.000      -9.8000    
          1.0000       1.0000       2.4700      0.75000       1.8500    
         0.21000    /CTPATV01
  493 'PSS2A'  1          1            0            3            0
               5            1       2.0000       2.0000       0.0000    
          2.0000       0.0000       2.0000      0.16077       1.0000    
         0.50000      0.10000       20.000      0.24000      0.24000E-01
         0.94000      0.94000E-01  0.10000     -0.10000    /CTPATV01
/*******************************************************************************
/SERIES ALUAR VERANO 08 09
0 'USRMDL' 0 'CARALD' 8 1 4 48 8 25
      193   2   1 107
        12.510       8.7560       1.6500       336.00       20.000    
        0.0000       0.0000       2.2500       16.200       4.0000    
        0.0000       0.0000       225.00       10.000      0.10000    
       0.10000       2.0000      0.50000      0.20000       60.000    
        1.0000      0.13100       18.150       5.0000       30.000    
        17.500      0.10000       4.9700       49.750     -0.85000    
        1.0000       40.500      0.40000      0.10000       10.000    
       0.50000       25.000       3.3300       30.000       2.0000    
        30.000       5.0000       25.000       10.000       16.670    
        129.10       2.4300    0.0  / SERIE D
0 'USRMDL' 0 'CARALT' 8 1 14 61 9 30
      217    0   0   2   1  71   0   0   0  25   2   0   1   0
        13.900      0.50000       1.7200       144.00      0.96400    
        0.0000       100.00       8.0000       10.000       1.0000    
       0.21400E-03   895.80       43.300      -17.850       1.1000    
        1.0000      0.20000       0.0000       0.0000       10.000    
        0.0000       15.000       8.7500       24.000       16.300    
        41.400       35.000       51.700       16.670      0.10000    
         0.000       0.0000       0.0000       17.500       17.400    
        11.000       980.00       0.0000       0.0000       35.000    
        0.0000       0.0000       0.0000      0.10000       0.0000    
        64575.      0.32100      0.50000       180.00       0.0000    
      -0.10000E-01  0.55000E-03  0.10000       5.5000       4.0000    
        18.000       45.800      0.10000E+09   69.640       1.0830    
        841.00      / SERIE C
0 'USRMDL' 0 'CARALT' 8 1 14 61 9 30
        222   0   0   2   1  71   4 268   0  25   2   1   0   1
        15.500      0.50000       1.9500       200.00      0.96400    
        0.0000       100.00       8.0000       10.000       1.0000    
       0.36100E-03   1048.0       43.300      -17.850       1.1000    
        1.0000      0.20000       0.0000       0.0000       10.000    
        0.0000       17.000       15.000       32.500       28.000    
        62.500       60.000       80.000       16.670      0.10000    
       159190.0      0.0000       155.10       30.000       29.900    
        11.000       980.00       0.0000      0.60000E-02   182.70    
        121.38       121.38       0.0000       5.0000      -64575.    
        64575.      0.50000      0.67000E-01  0.98481     -0.86603    
       0.40000E-01  0.55000E-03  0.20000E-01   5.5000       4.0000    
        15.000       45.800      0.10000E+09   69.640       1.0830    
        841.00      / SERIE A
0 'USRMDL' 0 'CARALT' 8 1 14 61 9 30
        214   0   0   2   1  71   4 269   0  25   2   1   0   1
        15.500      0.50000       1.9500       200.00      0.96400    
        0.0000       100.00       8.0000       10.000       1.0000    
       0.36100E-03   1048.0       43.300      -17.850       1.1000    
        1.0000      0.20000       0.0000       0.0000       10.000    
        0.0000       17.000       15.000       32.500       28.000    
        62.500       60.000       80.000       16.670      0.10000    
       159190.0      0.0000       155.10       30.000       29.900    
        11.000       980.00       0.0000      0.60000E-02   182.70    
        121.38       121.38       0.0000       5.0000      -64575.    
        64575.      0.50000      0.67000E-01  0.98481     -0.86603    
       0.40000E-01  0.55000E-03  0.20000E-01   5.5000       4.0000    
        15.000       45.800      0.10000E+09   69.640       1.0830    
        841.00      / SERIE B

/*******************************************************************
/********************Automatismo ISLA SIP SUR***********************
/*******************************************************************

250	'SLNOS1'	402	1	1	-2
	1	240	250	'1 '	0
	0	'0 '	0	0	'0 '
	0	2.0000	75.71	0.4023	0.3103
	90.0	-0.3103	-0.4023	0.0000	0.0000
	2.0000	1	1.1264	0.0000	-1 
	-0.7241	0.0000 /
250	'SLNOS1'	402	1	2	-2
	1	240	250	'1 '	0
	0	'0 '	0	0	'0 '
	0	2.0000	90	0.4023	0.3103
	67.38	-0.3103	-0.4023	0.0000	0.0000
	2.0000	1	1.1264	0.0000	-1 
	-0.7241	0.0000 /

/     0 'CIRCOS'             2           -1            1            1
/             250          490         '1 '
/               0            0         '0 '
/               0            0         '0 '
/               0            0         '0 '
/          4.0000       1.9685       0.0000       0.0000       2.4060    
/          0.0000       0.0000       0.0000       0.0000       2.0000    
/          0.0000       0.0000       0.0000       0.0000       0.0000    
/          0.0000    /
/       0 'DISTR'              1            1            1            1
/             250          490         '1 '
/               0            0         '0 '
/               0            0         '0 '
/               0            0         '0 '
/          0.0000      0.62550       76.000       0.3120       25.000    
/          0.7900       76.000      0.39500       200.00       1.0000    
/          76.000      0.50000       0.0000       0.0000       2.0000    
/          0.0000       0.0000       0.0000       0.0000       0.0000    
/          0.0000       0.0000       0.0000       0.0000    /
/     0 'DISTR'              1            1            1            1
/             240          250         '1 '
/               0            0         '0 '
/               0            0         '0 '
/               0            0         '0 '
/         0.0000      0.22700       73.000      0.11400       25.000    
/         0.74000       73.000      0.37300       125.00       1.0830    
/          73.000      0.54000       0.0000       0.0000       2.0000    
/          0.0000       0.0000       0.0000       0.0000       0.0000    
/          0.0000       0.0000       0.0000       0.0000    /
/     0 'DISTR'              1            1            1            1
/             250          240         '1 '
/               0            0         '0 '
/               0            0         '0 '
/               0            0         '0 '
/          0.0000      0.22700       73.000      0.11400       25.000    
/         0.33300       73.000      0.16650       50.000      0.49650    
/          73.000      0.24820       0.0000       0.0000       2.0000    
/          0.0000       0.0000       0.0000       0.0000       0.0000    
/          0.0000       0.0000       0.0000       0.0000    /



/*********************************************************************         
/
/*******************************************************************
/********************Datos incorporados para NEA/NOA****************
/*******************************************************************
/
/ 
/************************CC Loma de la lata******************************** 
 
1674    'GENROE'  1 12.74  0.041 1.5   0.07  2.95 0. 2.66 2.53 0.28 0.545 0.216 0.202 0.14    0.46/LDLATV01
 1674  'USRMDL'  1  'RG3AVR' 4  0  0  26 6 6
       1.062   53.735   29.183   0.     9999.   14.23   0.     9.702
       26.457  25.373   -25.373  1.203  1.      1000.   0.     10.93
       12.28   0.12     0.16     0.65   0.45    0.      1.     0.   
       9999.   0.20                           /LDLATV01
 1674  'USRMDL'  1  'RG3UEL' 9  0  0  9 4 1
       0.2     0.2      1.       0.5    0.65
       0.0     9999.  0.0        0.0        /LDLATV01
   1674 'PSS2B'  1          1            0            3            0
               2            4       10.618       10.545       0.0000
          11.624       0.0000       7.4310      0.25010       1.0000
         0.10000      0.48100       2.2350      0.31790      0.45000E-01
         0.32370      0.45000E-01  0.27220      0.45000E-01   999.00
         -999.00       999.00      -999.00      0.50000E-01 -0.50000E-01 /LDLATV01

/***********RAV'S TG´S TERMOELECTRICA MANUEL BELGRANO COMENTARIADOS ************
/
/  2695 'USRMDL'    1  'SGT5MS'   5 0 0 19 12 7 
/          1.00        0.650E-01     12.7       1.000          0.900    
/          1.25       -0.250         0.100E-02  0.100E-02      0.900    
/          0.240       20.0          0.600      8.00           0.640    
/          0.500E-02  -0.500E-02     0.100E-01  264.0    /TMB TG01
/  2696 'USRMDL'    2  'SGT5MS'   5 0 0 19 12 7 
/          1.00        0.650E-01     12.7       1.000          0.900    
/          1.25       -0.250         0.100E-02  0.100E-02      0.900    
/          0.240       20.0          0.600      8.00           0.640    
/          0.500E-02  -0.500E-02     0.100E-01  264.0    /TMB TG02      
/
/***********TV TERMOELECTRICA MANUEL BELGRANO************
/
   2697 'GENROU' 3     14.884      0.54000E-01   1.6540      0.78000E-01
          11.330       0.0000       2.0290       1.9770      0.24680    
         0.38960      0.17780      0.15300      0.11000      0.45000    /
   2697 'PSS2A'  3          1            0            3            0
               5            1       2.0000       2.0000      0.20000E-01
          2.0000       2.0000       2.0000      0.15230       1.0000    
          0.0000      0.10000       15.000      0.90000      0.10000E-01
         0.10000      0.10000E-01  0.10000     -0.10000    /
   2697 'ESST1A' 3          1            1      0.20000E-01   10.000    
         -10.000       2.0000       100.00       1.0000       1.0000    
          2775.0      0.20000E-02   9.0000      -8.1100       9.0000    
         -8.1100       0.0000       0.0000       1.0000       500.00    
          4.8000    /
2697 'USRMDL' 3 'SMCCTV' 5 0 5 23 5 15
	0  '0'  0  '0'  2
	306		288		288	0.05	0.0005	0.1	0.002
	0.002		0.78	0.19	0.03	6		0.5
	0.3		1.2		0.0		0.003	-0.003	0.1
	0.5		0.5		288		0.057/GBELTV01

/***********TERMOELECTRICA MANUEL BELGRANO 2************

/
/   2698 'GENROU' 1     14.884      0.54000E-01   1.6540      0.77000E-01
/          7.5700       0.0000       2.0285       1.9766      0.24680    
/         0.38960      0.17960      0.15300      0.10100      0.44900    /
/   2698 'PSS2A'  1          1            0            3            0
/               5            1       2.0000       2.0000      0.20000E-01
/          2.0000       32.765       2.0000      0.35600       1.0000    
/          0.0000      0.10000       17.500      0.12000      0.40000E-01
/         0.28000      0.40000E-01  0.10000     -0.10000    /
/   2698 'ESST1A' 1          1            1      0.20000E-01   10.000    
/         -10.000       2.0000       100.00       1.0000       1.0000    
/          2775.0      0.20000E-02   9.0000      -8.1100       9.0000    
/         -8.1100       0.0000       0.0000       1.0000       500.00    
/          4.8000    /
/  2698 'USRMDL'    1  'SGT5MS'   5 0 0 19 12 7 
/          1.00        0.650E-01     12.7       1.000          0.900    
/          1.25       -0.250         0.100E-02  0.100E-02      0.900    
/          0.240       20.0          0.600      8.00           0.640    
/          0.500E-02  -0.500E-02     0.100E-01  264.0    /TMB TG01
/   2699 'GENROU' 2     14.884      0.54000E-01   1.6540      0.78000E-01
/          7.5700       0.0000       2.0290       1.9770      0.24680    
/         0.38960      0.17780      0.15300      0.11000      0.45000    /
/   2699 'PSS2A'  2          1            0            3            0
/               5            1       2.0000       2.0000      0.20000E-01
/          2.0000       2.0000       2.0000      0.15230       1.0000    
/          0.0000      0.10000       15.000      0.90000      0.10000E-01
/         0.10000      0.10000E-01  0.10000     -0.10000    /
/   2699 'ESST1A' 2          1            1      0.20000E-01   10.000    
/         -10.000       2.0000       100.00       1.0000       1.0000    
/          2775.0      0.20000E-02   9.0000      -8.1100       9.0000    
/         -8.1100       0.0000       0.0000       1.0000       500.00    
/          4.8000    /
/  2699 'USRMDL'    2  'SGT5MS'   5 0 0 19 12 7 
/          1.00        0.650E-01     12.7       1.000          0.900    
/          1.25       -0.250         0.100E-02  0.100E-02      0.900    
/          0.240       20.0          0.600      8.00           0.640    
/          0.500E-02  -0.500E-02     0.100E-01  264.0    /TMB TG02         
/   2700 'GENROU' 3     14.884      0.54000E-01   1.6540      0.78000E-01
/          11.330       0.0000       2.0290       1.9770      0.24680    
/         0.38960      0.17780      0.15300      0.11000      0.45000    /
/   2700 'PSS2A'  3          1            0            3            0
/               5            1       2.0000       2.0000      0.20000E-01
/          2.0000       2.0000       2.0000      0.15230       1.0000    
/          0.0000      0.10000       15.000      0.90000      0.10000E-01
/         0.10000      0.10000E-01  0.10000     -0.10000    /
/   2700 'ESST1A' 3          1            1      0.20000E-01   10.000    
/         -10.000       2.0000       100.00       1.0000       1.0000    
/          2775.0      0.20000E-02   9.0000      -8.1100       9.0000    
/         -8.1100       0.0000       0.0000       1.0000       500.00    
/          4.8000    /
/   2700 'IEEEG1' 3          0           0        12.000       0.0000    
/          0.0000      0.75000E-01  0.67000     -0.67000       1.0000    
/          0.0000      0.30000      0.20000       0.0000       10.000    
/         0.30000       0.0000       5.0000      0.50000       0.0000    
/          0.0000       0.0000       0.0000    /



/*************************Matheu************************************

   3671 'GENROU' 1     7.6400      0.50000E-01   2.3300      0.50000E-01
         0.87200       0.0000       2.2900       2.1000      0.25600    
         0.36600      0.18800      0.14400      0.10000      0.40000    /
   3671 'IEEET2' 1    0.22000E-01   2849.0      0.10000       38.000    
         -38.000       1.0000       1.0000      0.22000E-01  0.80000    
          1.0000       7.5000       1.4300       10.000       4.7400    /
 
   3672 'GENROU' 2     7.6400      0.50000E-01   2.3300      0.50000E-01
         0.87200       0.0000       2.2900       2.1000      0.25600    
         0.36600      0.18800      0.14400      0.10000      0.40000    /
   3672 'IEEET2' 2    0.22000E-01   2849.0      0.10000       38.000    
         -38.000       1.0000       1.0000      0.22000E-01  0.80000    
          1.0000       7.5000       1.4300       10.000       4.7400    /
 
   3671 'USRMDL', 1, 'GFT8WX', 5, 0, 0, 37, 12, 3
	0.04	22.75	4.0	1.0	0.04	0.01	20.5	0.015	1.0	0.0
	0.0	0.9	1.2	0.5	1.0	0.64	0.0	0.2	0.8	15
	2.5	0.0037	3.0	756.7	550.0	-0.7058	1.036	0.0	1049   0.6
	1520	2.0	0.0	0	1.0	0.0	0.0/ MATHTG01

   3672 'USRMDL', 2, 'GFT8WX', 5, 0, 0, 37, 12, 3
	0.04	22.75	4.0	1.0	0.04	0.01	20.5	0.015	1.0	0.0
	0.0	0.9	1.2	0.5	1.0	0.64	0.0	0.2	0.8	15
	2.5	0.0037	3.0	756.7	550.0	-0.7058	1.036	0.0	1049   0.6
	1520	2.0	0.0	0	1.0	0.0	0.0/ MATHTG02


/************************CT Ensenada Barragan**************************************

3617 'GENROE'  1  14.735160 0.038880 1.654000 0.076000
                     5.6700 0.0000 2.2830 2.2790 0.2466 0.4170
                     0.2110 0.2100 0.1400 0.5200/ENSECCG1

3617 'USRMDL' 1 'SEMAVR' 4 0 0 40 8 5
       0.383 10.0 6.0 21.0 -348 -8.7 2.8 2.0 0.040
       0.16 0.0 1.00 -1.0 1.0 0.015 30.0 3.0
       0.060 0 3.29 -1.0 400.0
       3.0 0.402 0.190 0.401 0.66 0.305 0.980 0.220 1.02 0.00 3.0 -10.0
       1 0.3 0.5625 2 0 1.05 /ENSECCG1

3617 'PSS2A' 1 1 0 3 0 5 1
      6.0 6.0 0.0 6.0 0.0 6.0 0.506 1.0 0.3 0.1 10.0 0.13 0.009 0.11 0.009  0.1 -0.1 /ENSECCG1

3617  'USRMDL'  1 'ST300B' 5  0  1  56 13 6
      1 
      0.01, 0.4, 0.1, 0.0, 0.0, 0.4, 0.005, 0.05, -1.0, 1.0,
      0.006, 0.0005, 0.06, 999999.0, -0.007, 0.007, 0.0009,
      0.9, 0.999, 5.0, -1.0, 1.0, 4.0, 0.0, 1.0, 1.0, 0.25,
     -0.4312, 2.0834, -0.4818, 5.0, 1.0, -1.0, 1.0, 15.0, 0.0,
      1.0, 0.3, 0.7, 0.25, 0.517, 0.49, 1.07, 1.057, 4.0, 1.016, 0.986,
      0.004, 375.0, 5.0, 1.35, 1.12, 0.008, 312.5, 0.0, 288.46 /ENSECCG1

3618 'GENROE'  2  14.735160 0.038880 1.654000 0.076000
                     5.6700 0.0000 2.2830 2.2790 0.2466 0.4170
                     0.2110 0.2100 0.1400 0.5200/ENSECCG1

3618 'USRMDL' 2 'SEMAVR' 4 0 0 40 8 5
       0.383 10.0 6.0 21.0 -348 -8.7 2.8 2.0 0.040
       0.16 0.0 1.00 -1.0 1.0 0.015 30.0 3.0
       0.060 0 3.29 -1.0 400.0
       3.0 0.402 0.190 0.401 0.66 0.305 0.980 0.220 1.02 0.00 3.0 -10.0
       1 0.3 0.5625 2 0 1.05 /ENSECCG2

3618 'PSS2A' 2 1 0 3 0 5 1
      6.0 6.0 0.0 6.0 0.0 6.0 0.506 1.0 0.3 0.1 10.0 0.13 0.009 0.11 0.009  0.1 -0.1 /ENSECCG2

3618  'USRMDL'  2 'ST300B' 5  0  1  56 13 6
      1 
      0.01, 0.4, 0.1, 0.0, 0.0, 0.4, 0.005, 0.05, -1.0, 1.0,
      0.006, 0.0005, 0.06, 999999.0, -0.007, 0.007, 0.0009,
      0.9, 0.999, 5.0, -1.0, 1.0, 4.0, 0.0, 1.0, 1.0, 0.25,
     -0.4312, 2.0834, -0.4818, 5.0, 1.0, -1.0, 1.0, 15.0, 0.0,
      1.0, 0.3, 0.7, 0.25, 0.517, 0.49, 1.07, 1.057, 4.0, 1.016, 0.986,
      0.004, 375.0, 5.0, 1.35, 1.12, 0.008, 312.5, 0.0, 288.46 /ENSECCG2


3619 'GENROU' 1 14.884 0.054 1.654 0.075 7.93 0 2.2742 2.2161 0.279 0.4254 0.2043 0.173 0.153 0.614 /EBARTV01
3619 'ESST4B' 1 0 4.6 2.3 1 -0.8 0.01 1 0 1 -0.8 0 8.7 0 10.87 0.16 0 0 /EBARTV01
3619, 'USRMDL', 1, 'IEEEG1SDU' 5 0 0 23 6 3 20 0 0 0.125 0.4 -0.4 1 0 0.21 0.18 0 13.4 0.31 0 0.56 0.51 0 0 0 0 0.0033 -0.0033 294 /EBARTV01
3619 'PSS2B ' 1 1 0 3 0 5 1
2.0000 2.0000 0.0000 2.0000 0.0000
2.0000 0.16900 1.0000 0.50000 0.10000
18.000 0.15000 0.20000E-01 0.10000 0.10000E-01
0.0000 0.0000 99.000 -99.000 99.000
-99.000 0.10000 -0.10000 /EBARTV01



/***********************Santa Fe Oeste***************************

   4640 'GENROU' 1     7.6400      0.50000E-01   2.3300      0.50000E-01
         0.87200       0.0000       2.2900       2.1000      0.25600    
         0.36600      0.18800      0.14400      0.10000      0.40000    /
   4640 'IEEET2' 1    0.22000E-01   2849.0      0.10000       38.000    
         -38.000       1.0000       1.0000      0.22000E-01  0.80000    
          1.0000       7.5000       1.4300       10.000       4.7400    /
   4640 'GAST'   1    0.40000E-01  0.10000E-01  0.10000       3.0000    
          1.0000       2.0000      0.85000       0.0000      0.30000E-01/
   4640 'GENROU' 2     7.6400      0.50000E-01   2.3300      0.50000E-01
         0.87200       0.0000       2.2900       2.1000      0.25600    
         0.36600      0.18800      0.14400      0.10000      0.40000    /
   4640 'IEEET2' 2    0.22000E-01   2849.0      0.10000       38.000    
         -38.000       1.0000       1.0000      0.22000E-01  0.80000    
          1.0000       7.5000       1.4300       10.000       4.7400    /
   4640 'GAST'   2    0.40000E-01  0.10000E-01  0.10000       3.0000    
          1.0000       2.0000      0.85000       0.0000      0.30000E-01/


/********************TERMOELECTRICA SAN MARTIN********************

4695 'GENROU'  1     14.884      0.54000E-01   1.6540      0.78000E-01
           7.35       0.0000       1.9953       1.9443      0.24270    
           0.38510      0.1767       0.1830       0.10000      0.45    /TIMBTG01

4695 'USRMDL' 1 'SMRVTG' 5 0 3 50 8 39 1 1 1
            0.025 0.07 0.05 0.375 0.05 24
            97 93 0.001 0.02 -0.02 -0.01 0.1
            288.46 0.065 7 0.1 0.01 0.075 1
            568 0.8 0.15 1.05 2000 6 15 0.45
            10 0.4 2.43 3.15 0.7 0.587 1.24
            0.9 1.25 0.25 0.2 0.24 0.6 0.589
            4.5 0.5 1.372 1.697 1.21 15 50 579/TIMBTG01

4695 'ESST1A'  1          2            1         0.0200        10.0000    
        -10.0000       2.0000       100.00       1.0000       1.0000    
         5550.00       0.002        9.000       -8.4200       9.0000    
         -8.4200       0.0000       0.0000       1.0000       500.0000    
          5.1600    /TIMBTG01

4695 'USRMDL'  1  'UELSMP' 9 0 0 11 2 3
          1     -0.40000       2.0000      0.50000E-01  0.19000
           1.9500      0.50000      0.23000     -0.39900     -0.45200
           -100    /TIMBTG01

4695 'PSS2A'  1          1            0            3            0
               5            1       2.0000       2.0000      0.20000E-01
          2.0000       2.0000       2.0000      0.15200       1.0000
          0.0000      0.10000       15.000      0.90000      0.10000E-01
         0.10000      0.10000E-01  0.10000     -0.10000    /TIMBTG01


4696 'GENROU'  2     14.884      0.54000E-01   1.6540      0.78000E-01
           7.35       0.0000       1.9953       1.9443      0.24270    
           0.38510      0.1767       0.1830       0.10000      0.45    /TIMBTG02

4696 'USRMDL' 2 'SMRVTG' 5 0 3 50 8 39 1 1 1
            0.025 0.07 0.05 0.375 0.05 24
            97 93 0.001 0.02 -0.02 -0.01 0.1
            288.46 0.065 7 0.1 0.01 0.075 1
            568 0.8 0.15 1.05 2000 6 15 0.45
            10 0.4 2.43 3.15 0.7 0.587 1.24
            0.9 1.25 0.25 0.2 0.24 0.6 0.589
            4.5 0.5 1.372 1.697 1.21 15 50 579/TIMBTG02

4696 'ESST1A'  2          2            1         0.0200        10.0000    
        -10.0000       2.0000       100.00       1.0000       1.0000    
         5550.00       0.002        9.000       -8.4200       9.0000    
         -8.4200       0.0000       0.0000       1.0000       1000    
          4.44    /TIMBTG02

4696 'USRMDL'  2  'UELSMP' 9 0 0 11 2 3
          1     -0.40000       2.0000      0.50000E-01  0.19000
           1.9200      0.50000      0.17000     -0.39900     -0.45200
           -100    /TIMBTG02

4696 'PSS2A'  2          1            0            3            0
               5            1       2.0000       2.0000      0.10000E-01
          2.0000       2.0000       2.0000      0.15200       1.0000
          0.0000      0.10000       15.000      0.90000      0.10000E-01
         0.10000      0.10000E-01  0.10000     -0.10000    /TIMBTG02

4697 'GENROU' 3     14.884      0.54000E-01   1.6540      0.77000E-01
          8.850       0.0000       2.1146       2.0605      0.25730    
         0.4014      0.18730      0.15950      0.09500      0.5000    /


4697 'PSS2A'  3          1            0            3            0
               5            1       2.0000       2.0000      0.10000E-01
          2.0000       2.0000       2.0000      0.11300       1.0000    
          0.2500      0.10000       30.000      0.19000      0.10000E-01
         0.19000      0.10000E-01  0.10000     -0.10000    /
4697 'ESST1A' 3          2            1      0.20000E-01   10.000    
         -10.000       2.0000       100.00       1.0000       1.0000    
          4162.0      0.20000E-02   9.0000      -8.1100       9.0000    
         -8.1100       0.0000       0.0000       1.0000       500.00    
          4.800    /
4697 'USRMDL'  3  'UELSMP' 9 0 0 11 2 3
          3     -0.40000       2.0000      0.50000E-01  0.19000
           1.100      0.970000      0.16000     -0.24100     -0.40800
           -100    /TIMBTV01


6695 'GENSAE'  1  2.23   0.02  0.085   0.4100 0.0000 2.6500  1.7400 0.2500 0.2100 
               0.1200 0.2100 0.9000/ YANQDI01


6695 'USRMDL' 1 'CCTAGK' 4  0 2 22 9 4  
                 6695    1
                 1.0  1.0 1.0 0.0 0.0
                 0.2  -0.15 0.02 4.60 0.12
                 0.057 2.10 0.055 220.0 1.90
                 12.70 0 0.126 12.7 0 
                 1.0 0.01 / YANQDI01
 
/******************* CC en Cobos 500kV y TG en San Junacito ******************
/ Utilizadas para maximizar transferecnias Oeste-Este
 8704 'GENROU' 1     11.170      0.42000E-01   2.5000      0.15000    
        7.5900       0.0000       2.2500       2.1400      0.26900    
       0.51300      0.19200      0.16800      0.16700      0.57000    /
 8704 'PSS2A'  1          1            0            3            0
             5            1       2.0000       2.0000       0.0000    
        2.0000       0.0000       2.0000      0.13200       1.0000    
       0.50000      0.10000       30.000      0.80000E-01  0.10000E-01
       0.80000E-01  0.10000E-01     0.05         -0.05    /
 8704 'USRMDL'    1 'SIEST1' 4 0 0 16 4 3 
       0.12000E-01   4000.0      0.10000E-02  0.15000E-01
       0.60000       1.0000      0.10000       1.0000    
        3.6700       6.0400       6.0400      -4.8300    
        1.0000       4.7000       0.0000       0.0000     /    
 8704 'USRMDL' 1  'SIE943' 5 0 0 65 10 21 
      0.0450   -0.0450   14.2857    0.0457   -0.0457    0.0080  275.0000    0.1000
     10.0000    0.5000    0.0000    1.0000    5.0000    1.0000   -1.0000    0.7000
      1.0000    0.0000    1.2500   12.0000    0.6500    1.0000    0.0000    1.2300
     -0.2300    1.0000    3.3000    3.3000    5.0000    0.2000   -0.2000   14.0000
      1.0000   -0.3200    0.3000    0.7000    0.2000    0.0023   -0.4390    0.5040
      0.9027    4.5000    0.9900    1.1500    1.3000    0.5055   -1.9900    1.0000
      4.0000    1.0000    0.0000   53.0000   47.0000   14.2857    0.2500   -0.2500
      0.0000    1.0000    1.0000    0.0000   15.0000    0.3000    0.0000    0.1200
      0.1000  /
 8705 'GENROU' 2     11.170      0.42000E-01   2.5000      0.15000    
        7.5900       0.0000       2.2500       2.1400      0.26900    
       0.51300      0.19200      0.16800      0.16700      0.57000    /
 8705 'PSS2A'  2          1            0            3            0
             5            1       2.0000       2.0000       0.0000    
        2.0000       0.0000       2.0000      0.13200       1.0000    
       0.50000      0.10000       30.000      0.80000E-01  0.10000E-01
       0.80000E-01  0.10000E-01   0.0500      -0.0500    /
 8705 'USRMDL'    2 'SIEST1' 4 0 0 16 4 3 
       0.12000E-01   4000.0      0.10000E-02  0.15000E-01
       0.60000       1.0000      0.10000       1.0000    
        3.6700       6.0400       6.0400      -4.8300    
        1.0000       4.7000       0.0000       0.0000     /     
 8705 'USRMDL' 2  'SIE943' 5 0 0 65 10 21 
      0.0450   -0.0450   14.2857    0.0457   -0.0457    0.0080  275.0000    0.1000
     10.0000    0.5000    0.0000    1.0000    5.0000    1.0000   -1.0000    0.7000
      1.0000    0.0000    1.2500   12.0000    0.6500    1.0000    0.0000    1.2300
     -0.2300    1.0000    3.3000    3.3000    5.0000    0.2000   -0.2000   14.0000
      1.0000   -1.0300    0.3000    0.7000    0.2000    0.0023   -0.4390    0.5040
      0.9027    4.5000    0.9900    1.1500    1.3000    0.5055   -2.2200    1.0000
      4.0000    1.0000    0.0000   53.0000   47.0000   14.2857    0.2500   -0.2500
      0.0000    1.0000    1.0000    0.0000   15.0000    0.3000    0.0000    0.1200
      0.1000  /
 8706 'GENROU' 3     12.270      0.42000E-01   2.5000      0.15000    
        5.6100       0.0000       2.4700       2.3500      0.26300    
       0.54100      0.19100      0.10000      0.17000      0.54000    /
 8706 'PSS2A'  3          1            0            3            0
             5            1       2.0000       2.0000       0.0000    
        2.0000       0.0000       2.0000      0.17800       1.0000    
       0.50000      0.10000       30.000      0.80000E-01  0.10000E-01
       0.80000E-01  0.10000E-01  0.05000     -0.05000    /
 8706 'USRMDL'    3 'SIEST1' 4 0 0 16 4 3 
       0.12000E-01   4000.0      0.10000E-02  0.15000E-01
       0.60000       1.0000      0.10000       1.0000    
        3.6700       6.0400       6.0400      -4.8300    
        1.0000       4.7000       0.0000       0.0000     /    
 8707 'GENROU' 1     11.170      0.42000E-01   2.5000      0.15000    
        7.5900       0.0000       2.2500       2.1400      0.26900    
       0.51300      0.19200      0.16800      0.16700      0.57000    /
 8707 'PSS2A'  1          1            0            3            0
             5            1       2.0000       2.0000       0.0000    
        2.0000       0.0000       2.0000      0.13200       1.0000    
       0.50000      0.10000       30.000      0.80000E-01  0.10000E-01
       0.80000E-01  0.10000E-01     0.05         -0.05    /
 8707 'USRMDL'    1 'SIEST1' 4 0 0 16 4 3 
       0.12000E-01   4000.0      0.10000E-02  0.15000E-01
       0.60000       1.0000      0.10000       1.0000    
        3.6700       6.0400       6.0400      -4.8300    
        1.0000       4.7000       0.0000       0.0000     /    
 8707 'USRMDL' 1  'SIE943' 5 0 0 65 10 21 
      0.0450   -0.0450   14.2857    0.0457   -0.0457    0.0080  275.0000    0.1000
     10.0000    0.5000    0.0000    1.0000    5.0000    1.0000   -1.0000    0.7000
      1.0000    0.0000    1.2500   12.0000    0.6500    1.0000    0.0000    1.2300
     -0.2300    1.0000    3.3000    3.3000    5.0000    0.2000   -0.2000   14.0000
      1.0000   -0.3200    0.3000    0.7000    0.2000    0.0023   -0.4390    0.5040
      0.9027    4.5000    0.9900    1.1500    1.3000    0.5055   -1.9900    1.0000
      4.0000    1.0000    0.0000   53.0000   47.0000   14.2857    0.2500   -0.2500
      0.0000    1.0000    1.0000    0.0000   15.0000    0.3000    0.0000    0.1200
      0.1000  /
/
/ ******************** OTRAS  ********************
/
  2333 'GENROU'  1   6.600        0.028         0.9         0.056
        1.915       0.0           1.93         1.7         0.24
        0.36         0.165       0.1          0.028        0.56 /SANCLEMENTE      

5643 'GENSAL'  2     3.16 0.042 0.030 0.38 0 2.49 1.85 0.21 0.19 0.05 0.27 1.1  /FORMDI02

5643 'USRMDL'  2 'QEXAC4'     4     0     1   16     5     2        
       1      0.02   10.0    -10.0     4.00    10.0    400.0   0.10   5.0
       0.0    0.00   0.02     999.    -999.    5.0     1.20     -1.2  / FORMDI02

5632 'GENSAL'  1     3.16 0.042 0.03 0.38 0 2.49 1.85 0.21 0.20 0.05 0.27 1.1 /RSPENDI02

5632 'USRMDL' 1 'CCTAGK' 4  0 2 22 9 4  
                 5806   1
                 1.0  1.0 1.0 0.0 0.0
                 0.2  -0.1 0.02 20.0 0.059
                 0.025 2.5 0.048 177 0.55
                 11.89 0 0.143 10. 0 
                 1.0 0.01 / RSPENDI02

3696 'GENSAL'  1     3.40 0.025 0.226 0.55 0 2.77 1.78 0.23 0.17 0.15 0.5 1  /CTLPLATA1

3696 'USRMDL'  1 'QEXAC4'     4     0     1   16     5     2        
       1      0.02   10.0    -10.0     4.00    10.0    400.0   0.10   5.0
       0.0    0.00   0.02     999.    -999.    5.0     1.20     -1.2  / CTLPLATA1


3697 'GENSAL'  2     3.40 0.025 0.226 0.55 0 2.77 1.78 0.23 0.17 0.15 0.5 1  /CTLPLATA2

3697 'USRMDL'  2 'QEXAC4'     4     0     1   16     5     2        
       1      0.02   10.0    -10.0     4.00    10.0    400.0   0.10   5.0
       0.0    0.00   0.02     999.    -999.    5.0     1.20     -1.2  / CTLPLATA2

3698 'GENSAL'  3     3.40 0.025 0.226 0.55 0 2.77 1.78 0.23 0.17 0.15 0.5 1  /CTLPLATA3

3698 'USRMDL'  3 'QEXAC4'     4     0     1   16     5     2        
       1      0.02   10.0    -10.0     4.00    10.0    400.0   0.10   5.0
       0.0    0.00   0.02     999.    -999.    5.0     1.20     -1.2  / CTLPLATA3

3699 'GENSAL'  4     3.40 0.025 0.226 0.55 0 2.77 1.78 0.23 0.17 0.15 0.5 1  /CTLPLATA4

3699 'USRMDL'  4 'QEXAC4'     4     0     1   16     5     2        
       1      0.02   10.0    -10.0     4.00    10.0    400.0   0.10   5.0
       0.0    0.00   0.02     999.    -999.    5.0     1.20     -1.2  / CTLPLATA4


5667 'GENSAE'  1     2.54 0.034 0.034 0.63 0 2.22 1.67 0.18 0.14 0.05 0.08 0.56  /CHARDI01

5667 'USRMDL'  1 'QEXAC4'     4     0     1   16     5     2        
       1      0.02   10.0    -10.0     4.00    10.0    400.0   0.10   5.0
       0.0    0.00   0.02     999.    -999.    5.0     1.20     -1.2  / CHARDI01

5666 'GENSAL'  1     2.50 0.030 0.030 0.40 0 2.83 2.21 0.15 0.11 0.05 0.0 0.0   /STA.ROSA

5666 'USRMDL'  1 'QEXAC4'     4     0     1   16     5     2        
       1      0.02   10.0    -10.0     4.00    10.0    400.0   0.10   5.0
       0.0    0.00   0.02     999.    -999.    5.0     1.20     -1.2  / STA.ROSA


1850 'GENSAL'  1     3.16 0.030 0.030 0.37 0 2.49 1.85 0.21 0.15 0.05 0.0 0.0  /CIP.TER1

1850 'USRMDL'  1 'QEXAC4'     4     0     1   16     5     2        
       1      0.02   10.0    -10.0     4.00    10.0    400.0   0.10   5.0
       0.0    0.00   0.02     999.    -999.    5.0     1.20     -1.2  / CIP.TER1

8673 'GENSAL'  1     3.40 0.025 0.226 1.50 0 2.77 1.50 0.23 0.17 0.15 0.5 1.0  /LEDEDI01

8673 'USRMDL'  1 'QEXAC4'     4     0     1   16     5     2        
       1      0.02   10.0    -10.0     4.00    10.0    400.0   0.10   5.0
       0.0    0.00   0.02     999.    -999.    5.0     1.20     -1.2  / LEDEDI01

5633 'GENSAE' 1     6.92      0.03  0.03  0.57000
          0.0000       2.5700       1.2300      0.15000      0.15000
         0.05000      0.28000       0.9900    /JUARDI01

5633 'ESAC8B' 1    0.02  102       111.11       8.0000
         0.00800       1.0000       0.0000       22.800       0.0000
         0.17000       1.0000       6.0000       0.0000       8.0000
          0.0000    /JUARDI01

  0 'USRMDL'  0 'DIANXT' 8  0  4  20 5 5
          0       1  5633    '1'
      0.08  0.0277  2.0  -1  1000.0  -1000.0  10.0  -10.0
          1.      -1  0.02  0.02  0.11  0.055  100.0  -100.0  1000.0
    -1000.0  1000.0  -1000.0 /JUARDI01

5634 'GENSAE'  1     5.47 0.030 0.030 0.67 0 2.97 1.46 0.24 0.20 0.04 0.27 1.5   /LAGBLADI01

5634 'EXAC4' 1    0.10000       10.000      -10.000       1.0000    
          10.000       200.00      0.20000E-01   5.0000       0.0000    
          0.0000    /LAGBLADI01

2653 'GENSAL'  1     5.87 0.03 0.03 1.05 0 3.51 1.67 0.286 0.194 0.1 0.5 1.0  /CSARDI01

2653 'EXAC4' 1    0.10000       10.000      -10.000       1.0000    
          10.000       200.00      0.20000E-01   5.0000       0.0000    
          0.0000    /CSARDI01

2687 'GENROU' 4     9.9000      0.48000E-01  0.59000      0.95000E-01
          4.8100       0.0000       2.2700       2.1600      0.26000
         0.47500      0.19500      0.14500      0.78900E-01  0.33300    /VGESTG18

2687 'USRMDL'    4  'PSSVG1' 3 0 0 11 6 0
              1.000        4.220        4.220        4.220       0.5000
              4.000        2.150        6.770       0.2000E-01   0.2000E-01
             0.5000E-01/VGESTG18

2687 'MNLEX1' 4    0.10000      0.10000       1.0000      0.10000
          11.500       2.5000    /VGESTG18

2687 'USRMDL'    4  'OELVG1'   10 0 0 4 1 1
          10.00000      0.10000      4.00000    -11.53000/VGESTG18

2687 'ESAC3A' 4    0.23000E-01   0.0000       0.0000       400.00
         0.10000E-01   49.100      -49.100       1.0000       0.0000
         0.60000      0.10000E-02   1.0000      0.10000E-02   1.0000
         0.34700       0.0000       1.0000       100.00       1.0000
         0.82000E-01   1.2000      0.54290    /VGESTG18

2687 'GGOV1' 4           1         1
          0.40000E-01    1.0000       0.50000E-01  -0.50000E-01    10.000
           2.0000        0.0000        1.0000        1.0000        0.0000
          0.50000        1.5000       0.20000       0.10000        0.0000
           0.0000        3.0000        2.0000       0.67000        1.0000
           0.0000       0.10000      -0.10000        0.0000       0.10000
           10.000       0.10000        85.000        0.0000        4.0000
           5.0000        99.000       -99.000    /VGESTG18


1695 'GENSAL' 1   3.0 0.02 0.02 0.6 0 1.6822 0.8003 0.12 0.07 0.15 0.57 1.051  /LOMITA01

1695 'EXAC4'  1   0.10000 10.000 -10.000 1.0000 10.000 200.00 0.20000E-01 5.0000 0.0000 0.0000  /LOMITA01

1644 'GENSAL' 5   5.78 0.058 0.578 2.47 0 1.753 0.979 0.258 0.134 0.1 0.327 0.687 /TRAPITG

1644 'ESAC8B' 5   0 30 25 5 0.01 1 0 14 -14 0.18 0 1 0 1.2 0 /TRAPITG

1647 'GENSAL' 1   5.78 0.058 0.578 2.47 0 1.753 0.979 0.258 0.134 0.1 0.327 0.687 /CAMPATG

1647 'ESAC8B' 1   0 30 25 5 0.01 1 0 14 -14 0.18 0 1 0 1.2 0 /CAMPATG

1647 'GENSAL' 2   5.78 0.058 0.578 2.47 0 1.753 0.979 0.258 0.134 0.1 0.327 0.687 /CAMPATG

1647 'ESAC8B' 2   0 30 25 5 0.01 1 0 14 -14 0.18 0 1 0 1.2 0 /CAMPATG

1647 'GENSAL' 3   5.78 0.058 0.578 2.47 0 1.753 0.979 0.258 0.134 0.1 0.327 0.687 /CAMPATG

1647 'ESAC8B' 3   0 30 25 5 0.01 1 0 14 -14 0.18 0 1 0 1.2 0 /CAMPATG

1647 'GENSAL' 4   5.78 0.058 0.578 2.47 0 1.753 0.979 0.258 0.134 0.1 0.327 0.687 /CAMPATG

1647 'ESAC8B' 4   0 30 25 5 0.01 1 0 14 -14 0.18 0 1 0 1.2 0 /CAMPATG

1647 'GENSAL' 5   5.78 0.058 0.578 2.47 0 1.753 0.979 0.258 0.134 0.1 0.327 0.687 /CAMPATG

1647 'ESAC8B' 5   0 30 25 5 0.01 1 0 14 -14 0.18 0 1 0 1.2 0 /CAMPATG

1643 'GENSAL' 1   4.53 0.07 0.46 1.67 0 2.37 1.5 0.268 0.195 0.1 0.327 0.687 /TRAPITGNOM

5665 'GENROU'  1    7.0000      0.50000E-01   1.0000      0.10000
        5.8200      0.0   1.8080       1.7050      0.18500
       0.43200      0.16700      0.74000E-01  0.10000      0.37500    /P.PIRAY
5665 'EXAC4'  1   0.20000E-01  0.50000     -0.50000       1.0000
        10.000       200.00      0.50000E-01   4.0000      -3.2000
       0.20000    /  P.PIRAY

5665 'GENROU'  2    7.0000      0.50000E-01   1.0000      0.10000
        5.8200      0.0   1.8080       1.7050      0.18500
       0.43200      0.16700      0.74000E-01  0.10000      0.37500    /P.PIRAY
5665 'EXAC4'  2   0.20000E-01  0.50000     -0.50000       1.0000
        10.000       200.00      0.50000E-01   4.0000      -3.2000
       0.20000    /  P.PIRAY

8624 'GENROE' 1 12.66 0.042 2.5 0.15 8.88 0 2.185 2.076 0.245 0.504 0.177 0.15 0.10 0.55 /TANDESTV

8624 'BUDCZT'  1   7.12 1 7.2 0.022 0.2809 0 0.018 0.955 -0.83 999 -999 /TANDESTV

8624 'USRMDL' 1 'AECCTV' 5  0 5 25 5 15  
       8622	'1'	8623	'2'	2
       270    210.8 105.4 0.07 0.0005 0.1 1 1 0 0.25 0.25 0.5 0.3 4.0 
       0.6 1 0 0.005 -0.005 0.6 0 1 1 226.9 0.07 /TANDESTV

///// CENTRAL TERMOELECTRICA Pilar 
/
/ en modo RPF - 15ºC
/
6655 'GENROU' 1     12.810      0.41000E-01   2.5000      0.15000
       6.0000       0.0000       2.2500       2.1400      0.23600
      0.45600      0.17500      0.18500      0.15600      0.56800 /PIL2TG.1


6655 'ESST1A' 1          1            1      0.20000E-01   1.0000
      -1.0000       2.0000       100.00       1.0000       1.0000
       5358.0      0.18000E-02   8.8000      -7.7300       8.8000
      -7.7300       0.0000       0.0000       1.0000       0.0000
       5.0000 /PIL2TG.1

6655 'PSS2A'  1          1            0            3            0
            5            1       2.0000       2.0000      0.10000E-01
       2.0000       2.0000       2.0000      0.16950       1.0000
       0.0000      0.10000       20.000      0.70000E-01  0.10000E-01
      0.10000      0.10000E-01  0.10000     -0.10000 /PIL2TG.1

6655 'USRMDL' 1  'SIE943' 5 0 0 65 10 21
      0.0000    0.0000   20.0000    0.1940   -0.1940    0.0030  165.0000    0.1000
     10.0000    0.6427    0.0000    0.6000    5.0000    1.0000   -1.0000    0.7000
      1.0000    0.0000    1.2500   12.0000    0.6500    1.0000    0.0000    1.2450
     -0.2450    1.0000    2.0000    2.0000    5.0000    0.2000   -0.2000   14.0000
      1.0000    0.0000    0.3000    0.7000    0.2500    0.0023   -0.3373    0.3547
      0.9763    4.0000    0.9900    1.1500    1.3000    0.5055   -1.9900    1.0000
      4.0000    1.0000    0.0000   50.2500   49.7500   20.0000    0.2500   -0.2500
      0.0000    1.0000    1.0000    0.0000   15.0000    0.3000    0.0000    0.0140
      0.1000  / PIL2TG.1

6656 'GENROU' 1     12.810      0.41000E-01   2.5000      0.15000
       6.0000       0.0000       2.2500       2.1400      0.23600
      0.45600      0.17500      0.18500      0.15600      0.56800 /PIL2TG.2

6656 'ESST1A' 1          1            1      0.20000E-01   1.0000
      -1.0000       2.0000       100.00       1.0000       1.0000
       5358.0      0.18000E-02   8.8000      -7.7300       8.8000
      -7.7300       0.0000       0.0000       1.0000       0.0000
       5.0000 /PIL2TG.2

6656 'PSS2A'  1          1            0            3            0
            5            1       2.0000       2.0000      0.10000E-01
       2.0000       2.0000       2.0000      0.16950       1.0000
       0.0000      0.10000       20.000      0.70000E-01  0.10000E-01
      0.10000      0.10000E-01  0.10000     -0.10000 /PIL2TG.2

6656 'USRMDL' 1  'SIE943' 5 0 0 65 10 21
      0.0000    0.0000   20.0000    0.1940   -0.1940    0.0030  165.0000    0.1000
     10.0000    0.6427    0.0000    0.6000    5.0000    1.0000   -1.0000    0.7000
      1.0000    0.0000    1.2500   12.0000    0.6500    1.0000    0.0000    1.2450
     -0.2450    1.0000    2.0000    2.0000    5.0000    0.2000   -0.2000   14.0000
      1.0000    0.0000    0.3000    0.7000    0.2500    0.0023   -0.3373    0.3547
      0.9763    4.0000    0.9900    1.1500    1.3000    0.5055   -1.9900    1.0000
      4.0000    1.0000    0.0000   50.2500   49.7500   20.0000    0.2500   -0.2500
      0.0000    1.0000    1.0000    0.0000   15.0000    0.3000    0.0000    0.0140
      0.1000  / PIL2TG.2


   6657 'GENROE' 1     11.400      0.11000      0.90000      0.10000
          8.0800       0.0000       2.1852       2.0000      0.21900
         0.40000      0.16600      0.15000      0.93531E-01  0.74506    /PIL2TV.1
 
   6657 'STAB2A' 1     1.0000       4.2200       0.0000       2.1500
         0.30000       1.0000      0.20000E-01  0.30000E-01/PIL2TV.1 
   6657 'USRMDL' 1  'ANDLI2' 9 0 0 32 7 7
          1.0498       50.000      0.40000E-01  0.12000E-01  0.32359
          1.0498       50.000      0.10000E-02  0.10000E-01 -0.10000E-01
          1.0000      -1.0000       1.0800       1.0000       0.0000
          0.0000       1.0000       0.0000       1.2500       0.0000
         0.20000     -0.50000       75.000       0.0000       2.0000
          85.000       1.5000      0.24400E-02   1.0000       2.0000
          2.0000      0.10000    /PIL2TV.1 

   6657 'USRMDL' 1  'ANDLI1' 10 0 0 9 2 2
         0.20000       1.5000       6.0000       13.700       4.0000
          16.670       3.5600      -3.5600      0.32359    /PIL2TV.1 

   6657 'USRMDL' 1  'ANDGMR' 4 0 0 21 5 1
         0.20000E-01   5.0000       4.2500       0.0000      0.10000E-01
         0.33030     -0.33030      0.20000E-01   40.000       0.0000
          7.5790      -6.5922      0.32359       1.0000       0.0000
          10.000      0.10000      0.15000       0.0000       1.1000
         0.90000    /PIL2TV.1 

  6657 'USRMDL'    1  'TVCC1'   5 0 6 25 7 10
       6655         1         6      6656         1         6
      1.000     0.910     0.360     0.132     2.000     0.200
      0.100     0.499     0.600    -1.000    40.000    33.333
      0.000     0.200     0.022     0.786     5.000    -5.000
      1.000     0.000   165.000   165.000   170.000     1.000     0.800/PIL2TV.1 

/PARQUE EÓLICO ARAUCO 

 8658 'USRMDL' 1 'IWP83G' 1  1 1  8  5  2
     12 0.02 1.1 0.8 0.15 0.6 2.8 0.15 0.8 /PEARAUCO
 8658 'USRMDL' 1 'IWP83E' 4  0 2 18 9 9
     1 8658 1.1 0.33 1.1 1.5 0.5 0.75 0.2 0.05 2 22.0 0.05 5.  1250.0 0.15
      2.0 0.5 0.0065 0.05/PEARAUCO
 8658 'USRMDL' 1 'IWP83T' 5  0 1 11 4 7
     0 85.0 -4.2 16 0.5 -0.5 47.7 0.3003 0.242 5 -5 30.0/PEARAUCO  

  8658 'USRMDL' 1 'IWPCCT' 9  0 6 8 3 3    	
  8527   0 0  1
  8658 '1'
  0.0   0.1  1.0  0.10 -0.10
  0.0   0.0  0.1 /PEARAUCO

 8656 'USRMDL' 2 'IWP83G' 1  1 1  8  5  2
     12 0.02 1.1 0.8 0.15 0.6 2.8 0.15 0.8 /PEARAUCO2
 8656 'USRMDL' 2 'IWP83E' 4  0 2 18 9 9
     1 8656 1.1 0.33 1.1 1.5 0.5 0.75 0.2 0.05 2 22.0 0.05 5.  1250.0 0.15
      2.0 0.5 0.0065 0.05/PEARAUCO2
 8656 'USRMDL' 2 'IWP83T' 5  0 1 11 4 7
     0 85.0 -4.2 16 0.5 -0.5 47.7 0.3003 0.242 5 -5 30.0/PEARAUCO2  

  8656 'USRMDL' 2 'IWPCCT' 9  0 6 8 3 3    	
  8527   0 0  1
  8656 '2'
  0.0   0.1  1.0  0.10 -0.10
  0.0   0.0  0.1 /PEARAUCO2


6635 'GENROE'	 5	      9.2800		    0.0520	      1.5000		    0.0700
			1.3700		    0.0000	      2.400		    2.4000	      0.2830		    0.4000
			0.2180		    0.1100	      0.0700		    0.3870 /MARATG05

6635 'USRMDL'   5   'BRUA32'   4    0    0    39   10   3   
                     5.5   0   0.01   0.75   1.3   0.1   0.47   1   0.45   -0.05   14.16   -18   70   8.75   0   1   5.5   0   8   0   0.01  
                     0.0   5.253   11.7167   0.0   28   14  
                     0.05   1   0   1.0881   1.17   -0.21   -0.21   0   0.4   0.2   1.5   0.667 /MARATG05

6635 'PSS2B' 5       1 0 3 0 5 1
                      2.0000 0.0000 0.0000 2.0000 0.0000
                      2.0000 0.73000 1.0000 0.50000 0.1000
                      -10.000 0.14200 0.20000E-01 0.14800 0.11000E-01
                      0.10900 0.14000E-01 999.00 -999.00 999.00
                      -999.00 0.10000 -0.10000 /MARATG05

6635 'USRMDL'   5   'GFT8WX'   5   0   0   37   12   3
          0.036  0.02  0.015  1.00  0.00  0.10  55.0  0.015  1.30  0.00  0.00  1.0649  1.00  0.025  1.00  
          0.025  0.00  0.20  0.80  0.1  0.75  0.001   1.00   510.0   0.00   0.00  1.00   0.00  
          1387  -0.0649   1349   2.00   0.4205   0.4102   0.1644   -0.0035   0.00 /MARATG05

6658 'GENROU' 1     7.0000      0.70000      0.90000      0.60000E-01
          5.1000       0.0000       2.3500       1.5200      0.25000
         0.40000      0.17000      0.11000      0.10000      0.37000    /13JULTG01
6658 'USRMDL' 1  'UN1000'  4 0 0 8 5 1
     0.10E+07     0.20E+03     0.20E+05     0.10E+07
             20.          5.0         0.40E-01      5.0    /13JULTG01
6658 ,'USRMDL',1, 'GAST2P', 5, 0, 0, 31, 13, 4, 
         25.000       1.0000      0.50000E-01   1.0000
         0.40000E-01  0.50000       16.000      0.25000       1.0000
         0.32000      0.10000E-01  0.63500       1.0000       1.8000
          1.0000      0.80000       0.0000      0.20000      0.80000
          15.000       2.5000       450.00       3.3000       700.00
          550.00     -0.30000       1.3000      0.50000       1001.0
         0.22800       1001.0    /13JULTG01

6659 'GENROU' 2     7.0000      0.70000      0.90000      0.60000E-01
          5.1000       0.0000       2.3500       1.5200      0.25000
         0.40000      0.17000      0.11000      0.10000      0.37000    /13JULTG02
6659 'USRMDL' 2  'UN1000'  4 0 0 8 5 1
     0.10E+07     0.20E+03     0.20E+05     0.10E+07
             20.          5.0         0.40E-01      5.0    /13JULTG02
6659 ,'USRMDL',2, 'GAST2P', 5, 0, 0, 31, 13, 4, 
         25.000       1.0000      0.50000E-01   1.0000
         0.40000E-01  0.50000       16.000      0.25000       1.0000
         0.32000      0.10000E-01  0.63500       1.0000       1.8000
          1.0000      0.80000       0.0000      0.20000      0.80000
          15.000       2.5000       450.00       3.3000       700.00
          550.00     -0.30000       1.3000      0.50000       1001.0
         0.22800       1001.0    /13JULTG02


6824 'GENSAL' 1 5.786 0.058 0.08 1.79 0 1.874 1.053 0.198 0.14 0.07 0.4 1.7 / B.VILLETG

6824 'ESST1A' 1 1 1 0.05 10 -10 1 1 1 1 250 0.05 18 -3 18 -3 0.1 0.015 0.5 0 5 /  B.VILLETG

6824 'USRMDL' 1 'GAST60' 5 0 1 42 10 6
		2  1 0.046 5.5 0.016 0.01 0.04 10 -10 0.005 1.046 0.45 0.15 1250 4.8 1.73 0.0001 0.54 
                3 5 1 0 0 -1.4486 3.0386 -0.4882 1 0 1 0 1 0.025 0.025 832 0 1250 1 0.8 0.5 0.25 0 1 0/ B.VILLETG

6824 'GENSAL' 2 5.786 0.058 0.08 1.79 0 1.874 1.053 0.198 0.14 0.07 0.4 1.7 / B.VILLETG

6824 'ESST1A' 2 1 1 0.05 10 -10 1 1 1 1 250 0.05 18 -3 18 -3 0.1 0.015 0.5 0 5 /  B.VILLETG

6824 'USRMDL' 2 'GAST60' 5 0 1 42 10 6
		2  1 0.046 5.5 0.016 0.01 0.04 10 -10 0.005 1.046 0.45 0.15 1250 4.8 1.73 0.0001 0.54 
                3 5 1 0 0 -1.4486 3.0386 -0.4882 1 0 1 0 1 0.025 0.025 832 0 1250 1 0.8 0.5 0.25 0 1 0/ B.VILLETG

7696 'GENSAL'  1    6.0000      0.50000E-01  0.60000E-01   3.40
       0.00000E+00  0.91000      0.54600      0.20000      0.10000
       0.70000E-01  0.11000      0.48000    /COROHI01
7697 'GENSAL'  1    6.0000      0.50000E-01  0.60000E-01   3.40
       0.00000E+00  0.91000      0.54600      0.20000      0.10000
       0.70000E-01  0.11000      0.48000    /COROHI02

7635 'GENSAL'  1    6.0000      0.50000E-01  0.60000E-01   2.7300
       0.00000E+00   1.4600      0.87500      0.20000      0.10000
       0.70000E-01  0.11000      0.48000    /LTUNHI01

7635 'IEEEG3'  1   0.085000      0.233000  0.080   -0.2400  1.000  0.000
                    0.043  0.2000  2.3   0.83  0.500  1.00 1.500  1.000 /LTUNHI01

7636 'GENSAL'  2    6.0000      0.50000E-01  0.60000E-01   2.7300
       0.00000E+00   1.4600      0.87500      0.20000      0.10000
       0.70000E-01  0.11000      0.48000    /LTUNHI02

7636 'IEEEG3'  2   0.085000      0.233000  0.080   -0.2400  1.000  0.000
                    0.043  0.2000  2.3   0.83  0.500  1.00 1.500  1.000 /LTUNHI02

  7638 'REGCA1' 1       1
         0.02   2.5000      0.85000       0.0000      0.30000
          1.2000      0.85000       0.0000      -1.7000      0.50000E-02
          0.0000       999.00      -999.00       1.0000      /HON4FV01
  7638 'REECB1' 1
          0          0       0       0       0
         0.85000          2.0000         0.50000E-02    -0.10000E-01     0.10000E-01
          2.0000          1.0000         -1.0000          0.0000         0.50000E-02
         0.64500        -0.64500          1.2000         0.50000          0.0000
          0.0000          0.0000          0.0000         0.20000E-01      1.3440
         -1.3440          1.0750          0.0000          1.0750         0.50000E-02   /HON4FV01
  7638  'USRMDL'      1      'REAX4BU1'     107  0  1  7   2  4        7823
         0.10000E-01       1.0000           1.0000           1.1000          -1.1000           1.1000           0.0000      /HON4FV01
  7823  'USRBUS'    'PLNTBU1'     504  0  7  28  7  15
         7823       7823        7532   '1 '       0       1       1
         0.30000E-01      0.0000          10.000          0.0000          0.0000
         0.85000          0.0000          0.0000         0.68000E-01      5.0000
         -5.0000          0.0000          0.0000         0.56667        -0.48889
         0.10000E-01     0.50000         0.25000        -0.60000E-02     0.60000E-02
         0.24330E-02    -0.24330E-02      1.1000         -1.0000         0.10000
          16.000          0.0000       29.240      /HON4FV01

2652  'GENSAL'  1     3.16 0.042 0.03 0.38 0 2.49 1.85 0.21 0.19 0.05 0.27 1.1  /JUNIDI01
2652  'USRMDL'  1 'QEXAC4'     4     0     1   16     5     2        
       1      0.02   10.0    -10.0     4.00    10.0    400.0   0.10   5.0
       0.0    0.00   0.02     999.    -999.    5.0     1.20     -1.2  / JUNIDI01

4680  'GENSAL'  1     3.16 0.042 0.030 0.38 0 2.49 1.85 0.21 0.19 0.05 0.27 1.1  /RAFADI01
4680  'USRMDL'  1 'QEXAC4'     4     0     1   16     5     2        
       1      0.02   10.0    -10.0     4.00    10.0    400.0   0.10   5.0
       0.0    0.00   0.02     999.    -999.    5.0     1.20     -1.2  / RAFADI01

5641  'GENSAL'  1     3.16 0.042 0.03 0.38 0 2.49 1.85 0.21 0.19 0.05 0.27 1.1  /FORMDI01
5641  'USRMDL'  1 'QEXAC4'     4     0     1   16     5     2        
       1      0.02   10.0    -10.0     4.00    10.0    400.0   0.10   5.0
       0.0    0.00   0.02     999.    -999.    5.0     1.20     -1.2  / FORMDI01

5642  'GENSAL'  1     3.16 0.042 0.030 0.38 0 2.49 1.85 0.21 0.19 0.05 0.27 1.1  /PIRADI01
5642  'USRMDL'  1 'QEXAC4'     4     0     1   16     5     2        
       1      0.02   10.0    -10.0     4.00    10.0    400.0   0.10   5.0
       0.0    0.00   0.02     999.    -999.    5.0     1.20     -1.2  / PIRADI01

5651  'GENSAL'  1     3.16 0.042 0.03 0.38 0 2.49 1.85 0.21 0.19 0.05 0.27 1.1  /CASTEDI1
5651  'USRMDL'  1 'QEXAC4'     4     0     1   16     5     2        
       1      0.02   10.0    -10.0     4.00    10.0    400.0   0.10   5.0
       0.0    0.00   0.02     999.    -999.    5.0     1.20     -1.2  / CASTEDI1

6620  'GENSAL'  1     3.16 0.042 0.03 0.38 0 2.49 1.85 0.21 0.19 0.05 0.27 1.1  /IVERDI01
6620  'USRMDL'  1 'QEXAC4'     4     0     1   16     5     2        
       1      0.02   10.0    -10.0     4.00    10.0    400.0   0.10   5.0
       0.0    0.00   0.02     999.    -999.    5.0     1.20     -1.2  / IVERDI01

8609  'GENSAL'  1     3.16 0.042 0.03 0.38 0 2.49 1.85 0.21 0.19 0.05 0.27 1.1  /CATADI01
8609  'USRMDL'  1 'QEXAC4'     4     0     1   16     5     2        
       1      0.02   10.0    -10.0     4.00    10.0    400.0   0.10   5.0
       0.0    0.00   0.02     999.    -999.    5.0     1.20     -1.2  / CATADI01

8692  'GENSAL'  1     3.16 0.042 0.03 0.38 0 2.49 1.85 0.21 0.19 0.05 0.27 1.1  /ANATDI01
8692  'USRMDL'  1 'QEXAC4'     4     0     1   16     5     2        
       1      0.02   10.0    -10.0     4.00    10.0    400.0   0.10   5.0
       0.0    0.00   0.02     999.    -999.    5.0     1.20     -1.2  / ANATDI01


4609  'GENSAL'  1     3.16 0.042 0.03 0.38 0 2.49 1.85 0.21 0.19 0.05 0.27 1.1  /CLERDI01
4609  'USRMDL'  1 'QEXAC4'     4     0     1   16     5     2        
       1      0.02   10.0    -10.0     4.00    10.0    400.0   0.10   5.0
       0.0    0.00   0.02     999.    -999.    5.0     1.20     -1.2  / CLERDI01

5668  'GENSAL'  1     3.16 0.042 0.03 0.38 0 2.49 1.85 0.21 0.19 0.05 0.27 1.1  /CHARDI02
5668  'USRMDL'  1 'QEXAC4'     4     0     1   16     5     2        
       1      0.02   10.0    -10.0     4.00    10.0    400.0   0.10   5.0
       0.0    0.00   0.02     999.    -999.    5.0     1.20     -1.2  / CHARDI02

5669  'GENSAL'  1     3.16 0.042 0.03 0.38 0 2.49 1.85 0.21 0.19 0.05 0.27 1.1  /PPATDI01
5669  'USRMDL'  1 'QEXAC4'     4     0     1   16     5     2        
       1      0.02   10.0    -10.0     4.00    10.0    400.0   0.10   5.0
       0.0    0.00   0.02     999.    -999.    5.0     1.20     -1.2  / PPATDI01

8621  'GENSAL'  1     3.16 0.042 0.03 0.38 0 2.49 1.85 0.21 0.19 0.05 0.27 1.1  /CAFADI01
8621  'USRMDL'  1 'QEXAC4'     4     0     1   16     5     2        
       1      0.02   10.0    -10.0     4.00    10.0    400.0   0.10   5.0
       0.0    0.00   0.02     999.    -999.    5.0     1.20     -1.2  / CAFADI01

1678  'GENSAL'  1     3.16 0.042 0.030 0.38 0 2.49 1.85 0.21 0.1865 0.05 0.27 1.1  /BARIDI01
1678  'EXAC4' 1    0.10000       10.000      -10.000       1.0000    
          10.000       200.00      0.20000E-01   5.0000       0.0000    
          0.0000    /BARIDI01

5636  'GENSAL'  1     3.16 0.042 0.030 0.38 0 2.49 1.85 0.21 0.1865 0.05 0.27 1.1  /LPALDI01
5636  'EXAC4' 1    0.10000       10.000      -10.000       1.0000    
          10.000       200.00      0.20000E-01   5.0000       0.0000    
          0.0000    /LPALDI01

1684  'GENSAL'  1     3.16 0.042 0.03 0.38 0 2.49 1.85 0.21 0.1865 0.05 0.27 1.1  /RSAUDI01
1684  'EXAC4' 1    0.10000       10.000      -10.000       1.0000    
          10.000       200.00      0.20000E-01   5.0000       0.0000    
          0.0000    /RSAUDI01


2641  'GENSAL'  1     3.16 0.042 0.03 0.38 0 2.49 1.85 0.21 0.1865 0.05 0.27 1.1  /LINCDI01
2641  'EXAC4' 1    0.10000       10.000      -10.000       1.0000    
          10.000       200.00      0.20000E-01   5.0000       0.0000    
          0.0000    /LINCDI01

5653  'GENSAL'  1     3.16 0.042 0.03 0.38 0 2.49 1.85 0.21 0.1865 0.05 0.27 1.1  /ESQDDI01
5653  'EXAC4' 1    0.10000       10.000      -10.000       1.0000    
          10.000       200.00      0.20000E-01   5.0000       0.0000    
          0.0000    /ESQDDI01

5654  'GENSAL'  1     3.16 0.042 0.03 0.38 0 2.49 1.85 0.21 0.1865 0.05 0.27 1.1  /ARISDI01
5654  'EXAC4' 1    0.10000       10.000      -10.000       1.0000    
          10.000       200.00      0.20000E-01   5.0000       0.0000    
          0.0000    /ARISDI01

8683  'GENSAL'  1     3.16 0.042 0.03 0.38 0 2.49 1.85 0.21 0.1865 0.05 0.27 1.1  /CHLEDI01
8683  'EXAC4' 1    0.10000       10.000      -10.000       1.0000    
          10.000       200.00      0.20000E-01   5.0000       0.0000    
          0.0000    /CHLEDI01

8684  'GENSAL'  1     3.16 0.042 0.03 0.38 0 2.49 1.85 0.21 0.1865 0.05 0.27 1.1  /SLTADI01
8684  'EXAC4' 1    0.10000       10.000      -10.000       1.0000    
          10.000       200.00      0.20000E-01   5.0000       0.0000    
          0.0000    /SLTADI01

8685  'GENSAL'  1     3.16 0.042 0.03 0.38 0 2.49 1.85 0.21 0.1865 0.05 0.27 1.1  /ORADDI01
8685  'EXAC4' 1    0.10000       10.000      -10.000       1.0000    
          10.000       200.00      0.20000E-01   5.0000       0.0000    
          0.0000    /ORADDI01


8604 'GENROU' 1 10.35 0.078 1.73 0.058 4.00 0 1.65 0.85 0.28 0.46 0.15 0.08 0.1 0.375 /SBARBTV     

8604 'EXAC4' 1 0.02 0.5 -0.5 1.0 10.0 200.0 0.05 4 -3.2 0.2 /SBARBTV

8604 'TGOV1' 1 0.08 0.02 0.9 0 0 2.5 0 /SBARTV


/*******************   ADR   ******************

  10 'USRMDL' '1' 'ADR1'  0 2 19 31 0 11
      10 3 12 15 19 10 1008 53 461 117 0 0 0 0 0 0 0 0 0
      0.170
      1.06 1.2 5.2 9.2 0.95 12.5 14.5 16.0 0.93 5.5 7.5 9.5
      1.06 1.0 5.0 0.95 12.0 14.0 0.93 5.0 7.0
      1.06 1.4 5.4 0.95 13.0 15.0 0.93 6.0 8.0      /

    523 'GENROE' 1     10.130      0.41000E-01  0.81000      0.42000E-01
          3.3900       0.0000       2.2600       2.1400      0.23600
         0.45000      0.17000      0.13300      0.96400E-01  0.48070      /RTURTV01
    523 'PSS2B'  1          1            0            3            0
               5            1       10.000       10.000       0.0000
          10.000       10.000       10.000       1.5500       1.0000
         0.50000      0.10000       130.00      0.30000      0.10000E-01
         0.30000      0.10000E-01   0.0000      0.33000E-01   100.00
         -100.00       100.00      -100.00      0.50000E-01 -0.50000E-01 /RTURTV01
    523 'USRMDL' 1  'THYRIPOL' 4 0 5 49 13 8
               1            1            1            1            1
         0.60000E-01   200.00       1.0500      0.95000       4.2500    
          1.4000       1.6666       1.0000     -0.86600       1.0000    
         0.90000      0.90000       1.1000       1.2000       1.1000    
          5.0000      0.60000      -1.0000       0.0000      -1.0000    
         0.20000      0.40000      0.15000E-01   1.1000      0.75000    
          0.0000     -0.38000      0.40000     -0.38000      0.96000    
        -0.28000       2.0000       0.0000       3.0000       1.0000    
         0.60000E-01  0.15000      0.10000       1.1200       33.000    
         0.20000     -0.10000      0.20000E-01   1.8000       10.000    
          1.0000     -0.81600      0.32060       2.4800                /RTURTV01

    523 'IEEEG1' 1          0           0        20.000       13.000
          3.0000      0.50000      0.20000     -0.20000      0.83000
         0.34482      0.10000       1.0000       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000    /RTURTV01

  525 'GENROE' 2     10.130      0.41000E-01  0.81000      0.42000E-01
          3.3900       0.0000       2.2600       2.1400      0.23600
         0.45000      0.17000      0.13300      0.96400E-01  0.48070      /RTURTV02
    525 'PSS2B'  2          1            0            3            0
               5            1       10.000       10.000       0.0000
          10.000       10.000       10.000       1.5500       1.0000
         0.50000      0.10000       130.00      0.30000      0.10000E-01
         0.30000      0.10000E-01   0.0000      0.33000E-01   100.00
         -100.00       100.00      -100.00      0.50000E-01 -0.50000E-01 /RTURTV02
    525 'USRMDL' 2  'THYRIPOL' 4 0 5 49 13 8
               1            1            1            1            1
         0.60000E-01   200.00       1.0500      0.95000       4.2500    
          1.4000       1.6666       1.0000     -0.86600       1.0000    
         0.90000      0.90000       1.1000       1.2000       1.1000    
          5.0000      0.60000      -1.0000       0.0000      -1.0000    
         0.20000      0.40000      0.15000E-01   1.1000      0.75000    
          0.0000     -0.38000      0.40000     -0.38000      0.96000    
        -0.28000       2.0000       0.0000       3.0000       1.0000    
         0.60000E-01  0.15000      0.10000       1.1200       33.000    
         0.20000     -0.10000      0.20000E-01   1.8000       10.000    
          1.0000     -0.81600      0.32060       2.4800                /RTURTV02

    525 'IEEEG1' 2          0           0        20.000       13.000
          3.0000      0.50000      0.20000     -0.20000      0.83000
         0.34482      0.10000       1.0000       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000    /RTURTV02

8695 'GENSAE'   1  2.14  0.03  0.090   0.3900 0.0000 2.6260  1.7100 
		0.1940 0.1630 0.0690 0.0700 0.400 /TINODI01

8695 'IEEEVC' 1 0.0 0.02 /TINODI01

8695 'USRMDL' 1 'CGCM8B' 4  0  0  16 5 3
              1.000 23.94 20.00 3.510 0.050 9999 -9999 1.00 1.00 0.00 13.4 1.00 0.15
              0.105 0.413 2.00 / TINODI01
8693 'GENSAE'   1  2.14  0.02  0.100   0.5760 0.0000 2.6300  1.7100
               0.2200 0.1600 0.0700 0.0750 0.4300 /ANATDI02

8693 'IEEEVC' 1 0.0 0.02 /ANATDI02

8693 'USRMDL' 1 'CGCM8B' 4  0  0  16 5 3
              1.000 34.70 20.00 3.360 0.020 9999 -9999 1.00 1.00 0.00 24.0 1.00 0.17
              0.12 3.30 2.00 /ANATDI02


5695 'GENSAE'  1  2.23   0.02  0.085   0.4560 0.0000 2.6500  1.7400 0.2500 0.2100
               0.1200 0.2300 1.0200/ ALEMDI

5695 'USRMDL' 1 'CCTAGK' 4  0 2 22 9 4  
                 5272    1
                 1.0  1.0 1.0 0.0 0.0
                 0.2  0.0 0.02 15.45 0.02
                 0.025 2.31 0.05 195.0 1.22
                 12.25 0 0.126 10.0 0 
                 1.0 0.01 / ALEMDI


1639 'GENSAE'  1  6.929  0.030 0.060   0.580  0.000  2.7420  1.3270 0.2440 0.1700
	      0.0670 0.0570 0.1700/ REALDI01

1639 'IEEEVC' 1 0.00 0.045 /REALDI01

1639 'ESAC8B' 1 0.02 78.0 125.0 6.4 0.010 1.00 0.00 16.58 0.0 0.17 1.0 6.0 0.0 8.0 0.0 /REALDI01

1639 'DEGOV1' 1 1 0.0 0.0 0.0 12.8 0.40 0.0 0.0 0.005 1.30 0.0 0.076 0.05 /REALDI01

2638 'GENSAE'   1  2.14  0.03  0.090   0.5200 0.0000 2.6270  1.7100 0.1950
	        0.1580 0.0700 0.0680 0.3900/ LOBOSDI

2638 'IEEEVC' 1 0.0 0.02 / LOBOSDI

2638 'USRMDL' 1 'CGCM8B' 4  0  0  16 5 3
              1.000 23.94 20.00 3.510 0.050 9999 -9999 1.00 1.00 0.00 12.3 1.00 0.15
              0.095 0.344 2.00 / LOBOSDI


2615 'GENSAE'  1  2.23   0.02  0.085   0.5200 0.0000 2.2300  1.7100 0.2200 0.1800
               0.0900 0.2000 1.2700/ ARRECDI 

2615 'USRMDL' 1 'CCTAGK' 4  0 2 22 9 4  
                 2525    1
                 1.0  1.0 1.0 0.0 0.0
                 0.2  0.0 0.02 10.2 0.01
                 0.057 2.08 0.065 72.15 0.61
                 12.54 0 0.126 12.54 0 
                 1.0 0.01 / ARRECDI 


6624 'GENSAE'   1  2.14  0.03  0.100   0.5920 0.0000 2.6300  1.7140 0.1990 0.1600
                0.0730 0.0842 0.440/ BVILDI01

6624 'IEEEVC' 1 0.0 0.02 / BVILDI01

6624 'USRMDL' 1 'CGCM8B' 4  0  0  16 5 3
              1.000 22.55 20.83 4.030 0.060 9999 -9999 1.00 1.00 0.00 24.0 1.00 0.15
              0.0792 2.402 2.00 / BVILDI01

2605 'GENSAE'   1  2.14  0.03  0.080   0.5500 0.0000 2.6300  1.7100 0.2000 0.1600
                0.0700 0.0760 0.4200/ COLBDI01

2605 'IEEEVC' 1 0.0 0.0 / COLBDI01

2605 'USRMDL' 1 'CGCM8B' 4  0  0  16 5 3
              1.000 12.16 4.600 0.210 0.280 9999 -9999 1.00 1.00 0.00 24.0 1.00 0.17
              0.01 0.286 2.00 / COLBDI01


5652 'GENSAE'  1  6.43   0.030 0.067   0.690  0.000  3.2580  1.5700 0.2910 0.1990
               0.0650 0.0550 0.1990/ GOYADI01

5652 'IEEEVC' 1 0.00 0.00 / GOYADI01

5652 'ESAC8B' 1 0.01 87.1 55.55 6.732 0.008 1.0 0.0 19.0 0.0 0.17 1.0 6.0 0.0 8.0 0.0 / GOYADI01

5652 'DEGOV1' 1 1 0.0 0.0 0.0 30.48 0.29 0.0 0.0 0.008 0.85 0.0 0.143 0.5 / GOYADI01

8657 'GENSAE'  1  6.93   0.030 0.060   0.570  0.000  3.4600  1.6700 0.3000 0.2100
               0.0700 0.0600 0.2000/ LRIOSDI01

8657 'IEEEVC' 1 0.00 0.05 /LRIOSDI01

8657 'ESAC8B' 1 0.02 78.39 95.78 6.39 0.010 1.0 0.0 17.4 0.0 0.17 1.0 6.0 0.0 8.0 0.0 /LRIOSDI01

8657 'DEGOV1' 1 1 0.0 0.0 0.0 30.0 0.32 0.0 0.0 0.005 0.80 0.0 0.121 0.5 /LRIOSDI01

5631 'GENSAE'  1  3.16   0.03   0.067  0.6000 0.0000 2.4700 1.8600 0.2900 0.2900 0.1300
               0.2860 1.7300/ RSPENDI1

5631 'USRMDL'  1 'QEXAC4'     4     0     1   16     5     2        
       1      0.02   10.0    -10.0     4.00    10.0    400.0   0.10   5.0
       0.0    0.00   0.02     999.    -999.    5.0     1.20     -1.2  / RSPENDI01


4621 'GENSAE'  1  2.23   0.02  0.085   0.4100 0.0000 2.6500  1.7400 0.2500 0.2100 
               0.1200 0.2100 0.9000/ VIALDI01

4621 'USRMDL' 1 'CCTAGK' 4  0 2 22 9 4  
                 4233    1
                 1.0  1.0 1.0 0.0 0.0
                 0.2  -0.15 0.02 4.60 0.12
                 0.057 2.10 0.055 220.0 1.90
                 12.70 0 0.126 12.7 0 
                 1.0 0.01 / VIALDI01

5635 'GENSAE'  1  3.16   0.03   0.067  0.5500 0.0000 2.4700 1.8600 0.2900 0.2900
                  0.200 0.2670 1.7000 / VANGDI01

5635  'USRMDL'  1 'QEXAC4'     4     0     1   16     5     2        
       1      0.02   10.0    -10.0     4.00    10.0    400.0   0.10   5.0
       0.0    0.00   0.02     999.    -999.    5.0     1.20     -1.2  / VANGDI01

/5635 'USRMDL' 1 'CCTAGK' 4  0 2 22 9 4  
/                 5830    1
/                 1.0  1.0 1.0 0.0 0.0
/                 0.2  -0.1 0.02 9.0 0.011
/                 0.025 2.1 0.047 150 0.55
/                 10.7  0 0.14 10. 0 
/                 1.0 0.01 / VANGDI01

2642 'GENSAE'  1  3.16   0.03  0.075   0.5200 0.0000 2.5400  1.6700 0.2400 0.2000
               0.1100 0.2300 1.0000/ VGADDI01

2642 'USRMDL' 1 'CCTAGK' 4  0 2 22 9 4  
                 2546    1
                 1.0  1.0 1.0 0.0 0.0
                 0.2  0.0 0.02 20.6 0.036
                 0.025 2.31 0.046 195 0.715
                 12.03 0 0.126 10. 0 
                 1.0 0.01 / VGADDI01

8619 'GENSAL' 1    3.8380      0.0540  0.04020   1.0000
          0.0000       2.8831       1.4269      0.20130      0.13500
         0.70000E-01  0.15060      0.72350    /TERVDI01

8619 'ESAC8B' 1   0.10000E-01   20.000       60.000       3.0000
         0.96000       5.0000      0.50000E-02   25.000      -20.000
         0.50000E-01   3.0000       1.8500      0.10000       2.4700
         0.25000    /TERVDI01


8618 'GENSAE'   1  2.23 0.042 0.03 0.34 0 2.76 1.78 0.17 0.12 0.03 0.07 0.4 /PICADI01

8618 'ESAC8B' 1 0.02 17.8 26.0 2.9 0.05 1.0 0.018 8.0 0.0 0.3 1.0 6.0 0.13 8.0 0.82 /PICADI01


4631 'GENSAL' 1     6.6330      0.03000  0.57000E-01  0.81360
          0.0000       3.2648       1.5422      0.22860      0.14110
         0.15000      0.16809      0.76064    /CEREDI01

4631 'ESAC8B' 1    0.10000E-01   15.000       15.000       3.0000
         0.96000       100.00      0.50000E-02   25.000      -20.000
         0.50000E-01   4.0000       1.8500      0.20000       2.4700
         0.35000    /CEREDI01

